    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33296.988</td>
    <td align="right">  23343.959</td>
    <td align="right">   1.340870</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.4285</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.340870</td>
    <td align="right"> 1.60927661</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33309.51</td>
    <td align="right">   23642.67</td>
    <td align="right">     1.0004</td>
    <td align="right"> 1.60927661</td>
    <td align="right">   1.340870</td>
    <td align="right">      27.30</td>
    <td align="right">      19.54</td>
    <td align="right"> 0.01107534</td>
    <td align="right">    55688.2</td>
    <td align="right">      11.85</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33353.7</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1529.285</td>
    <td align="right">   31780.22</td>
    <td align="right">      35.09</td>
    <td align="right"> 0.01522145</td>
    <td align="right">      24.60</td>
    <td align="right"> 0.33704961</td>
    <td align="right">    25.1366</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00932154</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00932154</td>
    <td align="right">    49.9533</td>
    <td align="right">   13061.27</td>
    <td align="right">       0.00</td>
    <td align="right">   33261.50</td>
    <td align="right">   23286.82</td>
    <td align="right"> 1.54572235</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00865455</td>
    <td align="right">    33804.0</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  56645.191</td>
    <td align="right">  56645.191</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.340870</td>
    <td align="right"> 1.60927661</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56645.19</td>
    <td align="right">   56645.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.60927661</td>
    <td align="right">   1.340870</td>
    <td align="right">      14.97</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00562014</td>
    <td align="right">    29255.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   56645.19</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.33704961</td>
    <td align="right">    25.1366</td>
    <td align="right">      20.54</td>
    <td align="right"> 0.00639421</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00639421</td>
    <td align="right">    41.3119</td>
    <td align="right">   12302.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  56645.191</td>
    <td align="right">  56645.191</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.340870</td>
    <td align="right"> 1.60927661</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   56645.19</td>
    <td align="right">   56645.19</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.60927661</td>
    <td align="right">   1.340870</td>
    <td align="right">      14.97</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00562014</td>
    <td align="right">    29255.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   56645.19</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.33704961</td>
    <td align="right">    25.1366</td>
    <td align="right">      20.54</td>
    <td align="right"> 0.00639421</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00639421</td>
    <td align="right">    41.3119</td>
    <td align="right">   12302.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  13475.876</td>
    <td align="right">   9447.710</td>
    <td align="right">   0.542674</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1030.4221</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.542674</td>
    <td align="right"> 0.65130250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   14821.45</td>
    <td align="right">    9117.13</td>
    <td align="right">     1.0999</td>
    <td align="right"> 0.65130250</td>
    <td align="right">   0.542674</td>
    <td align="right">      32.65</td>
    <td align="right">      23.02</td>
    <td align="right"> 0.01376160</td>
    <td align="right">    68065.2</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33341.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    630.182</td>
    <td align="right">   14191.27</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.33041092</td>
    <td align="right">    60.8858</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00997726</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00997726</td>
    <td align="right">    53.4268</td>
    <td align="right">    5357.10</td>
    <td align="right">       0.00</td>
    <td align="right">   13461.51</td>
    <td align="right">    9424.59</td>
    <td align="right"> 0.62558098</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00865455</td>
    <td align="right">    33804.0</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27985.294</td>
    <td align="right">  27985.294</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.542674</td>
    <td align="right"> 0.65130250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27985.29</td>
    <td align="right">   27985.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.65130250</td>
    <td align="right">   0.542674</td>
    <td align="right">       7.24</td>
    <td align="right">       5.11</td>
    <td align="right"> 0.00459640</td>
    <td align="right">    18831.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27985.29</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.33041092</td>
    <td align="right">    60.8858</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00659141</td>
    <td align="right">      18.06</td>
    <td align="right"> 0.00659141</td>
    <td align="right">    51.1154</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27985.294</td>
    <td align="right">  27985.294</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.542674</td>
    <td align="right"> 0.65130250</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   27985.29</td>
    <td align="right">   27985.29</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.65130250</td>
    <td align="right">   0.542674</td>
    <td align="right">       7.24</td>
    <td align="right">       5.11</td>
    <td align="right"> 0.00459640</td>
    <td align="right">    18831.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   27985.29</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.33041092</td>
    <td align="right">    60.8858</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00659141</td>
    <td align="right">      18.06</td>
    <td align="right"> 0.00659141</td>
    <td align="right">    51.1154</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19495.334</td>
    <td align="right">  14045.775</td>
    <td align="right">   0.834361</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.5029</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.834361</td>
    <td align="right"> 1.00137830</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:55:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18741.51</td>
    <td align="right">   14873.54</td>
    <td align="right">     0.9613</td>
    <td align="right"> 1.00137830</td>
    <td align="right">   0.834361</td>
    <td align="right">      26.34</td>
    <td align="right">      18.42</td>
    <td align="right"> 0.01003947</td>
    <td align="right">    52064.9</td>
    <td align="right">      11.85</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33351.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    951.603</td>
    <td align="right">   17789.90</td>
    <td align="right">      35.92</td>
    <td align="right"> 0.01522299</td>
    <td align="right">      24.81</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    19.6087</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877376</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877376</td>
    <td align="right">    47.0556</td>
    <td align="right">    8914.63</td>
    <td align="right">       0.00</td>
    <td align="right">   19474.56</td>
    <td align="right">   14011.59</td>
    <td align="right"> 0.96183143</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.41</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00895776</td>
    <td align="right">    35075.0</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33993.457</td>
    <td align="right">  33993.457</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.834361</td>
    <td align="right"> 1.00137830</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33993.46</td>
    <td align="right">   33993.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00137830</td>
    <td align="right">   0.834361</td>
    <td align="right">      16.22</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00662583</td>
    <td align="right">    33066.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33993.46</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    19.6087</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00743346</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743346</td>
    <td align="right">    47.9433</td>
    <td align="right">    9302.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33993.457</td>
    <td align="right">  33993.457</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.834361</td>
    <td align="right"> 1.00137830</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33993.46</td>
    <td align="right">   33993.46</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.00137830</td>
    <td align="right">   0.834361</td>
    <td align="right">      16.22</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00662583</td>
    <td align="right">    33066.5</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33993.46</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    19.6087</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00743346</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743346</td>
    <td align="right">    47.9433</td>
    <td align="right">    9302.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2793.238</td>
    <td align="right">   2219.809</td>
    <td align="right">   0.146275</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.2100</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.146275</td>
    <td align="right"> 0.17555499</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2850.40</td>
    <td align="right">    2243.45</td>
    <td align="right">     1.0205</td>
    <td align="right"> 0.17555499</td>
    <td align="right">   0.146275</td>
    <td align="right">      24.29</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00988191</td>
    <td align="right">    49568.4</td>
    <td align="right">      11.83</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33334.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    169.862</td>
    <td align="right">    2680.54</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right"> 0.01414069</td>
    <td align="right">     9.6672</td>
    <td align="right">      24.02</td>
    <td align="right"> 0.00931212</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00931212</td>
    <td align="right">    49.9023</td>
    <td align="right">    1860.32</td>
    <td align="right">       0.00</td>
    <td align="right">    2790.26</td>
    <td align="right">    2212.99</td>
    <td align="right"> 0.16862189</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.84</td>
    <td align="right">      13.82</td>
    <td align="right"> 0.00984239</td>
    <td align="right">    38774.9</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5569.822</td>
    <td align="right">   5569.822</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.146275</td>
    <td align="right"> 0.17555499</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5569.82</td>
    <td align="right">    5569.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17555499</td>
    <td align="right">   0.146275</td>
    <td align="right">      18.43</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00620453</td>
    <td align="right">    34245.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5569.82</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.01414069</td>
    <td align="right">     9.6672</td>
    <td align="right">      20.57</td>
    <td align="right"> 0.00651379</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00651379</td>
    <td align="right">    42.0771</td>
    <td align="right">    2012.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5569.822</td>
    <td align="right">   5569.822</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.146275</td>
    <td align="right"> 0.17555499</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5569.82</td>
    <td align="right">    5569.82</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.17555499</td>
    <td align="right">   0.146275</td>
    <td align="right">      18.43</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00620453</td>
    <td align="right">    34245.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5569.82</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.01414069</td>
    <td align="right">     9.6672</td>
    <td align="right">      20.57</td>
    <td align="right"> 0.00651379</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00651379</td>
    <td align="right">    42.0771</td>
    <td align="right">    2012.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 247878.523</td>
    <td align="right"> 183901.677</td>
    <td align="right">  11.318771</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.5045</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  11.318771</td>
    <td align="right">13.58449218</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  258244.37</td>
    <td align="right">  185645.87</td>
    <td align="right">     1.0418</td>
    <td align="right">13.58449218</td>
    <td align="right">  11.318771</td>
    <td align="right">      24.81</td>
    <td align="right">      18.35</td>
    <td align="right"> 0.01057830</td>
    <td align="right">    51874.7</td>
    <td align="right">      11.38</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32869.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  19494.955</td>
    <td align="right">  238749.42</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right"> 3.17355660</td>
    <td align="right">    28.0380</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00877516</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877516</td>
    <td align="right">    47.0623</td>
    <td align="right">   90068.49</td>
    <td align="right">       0.00</td>
    <td align="right">  247614.33</td>
    <td align="right">  183365.05</td>
    <td align="right">13.04800743</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.92</td>
    <td align="right">      12.89</td>
    <td align="right"> 0.00925404</td>
    <td align="right">    36345.2</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 482372.066</td>
    <td align="right"> 482372.066</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  11.318771</td>
    <td align="right">13.58449218</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  482372.07</td>
    <td align="right">  482372.07</td>
    <td align="right">     1.0000</td>
    <td align="right">13.58449218</td>
    <td align="right">  11.318771</td>
    <td align="right">      14.66</td>
    <td align="right">       9.16</td>
    <td align="right"> 0.00498261</td>
    <td align="right">    27330.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  482372.07</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 3.17355660</td>
    <td align="right">    28.0380</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00563244</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00563244</td>
    <td align="right">    43.2105</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 482372.066</td>
    <td align="right"> 482372.066</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  11.318771</td>
    <td align="right">13.58449218</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">Sensible</td>
    <td align="right">  482372.07</td>
    <td align="right">  482372.07</td>
    <td align="right">     1.0000</td>
    <td align="right">13.58449218</td>
    <td align="right">  11.318771</td>
    <td align="right">      14.66</td>
    <td align="right">       9.16</td>
    <td align="right"> 0.00498261</td>
    <td align="right">    27330.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  482372.07</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 3.17355660</td>
    <td align="right">    28.0380</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00563244</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00563244</td>
    <td align="right">    43.2105</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3358.866</td>
    <td align="right">   2690.450</td>
    <td align="right">   0.201995</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1021.6723</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.201995</td>
    <td align="right"> 0.24242945</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3352.95</td>
    <td align="right">    3017.59</td>
    <td align="right">     0.9982</td>
    <td align="right"> 0.24242945</td>
    <td align="right">   0.201995</td>
    <td align="right">      24.00</td>
    <td align="right">      16.83</td>
    <td align="right"> 0.00905473</td>
    <td align="right">    47162.6</td>
    <td align="right">      11.83</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33332.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    234.568</td>
    <td align="right">    3118.39</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00905473</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00905473</td>
    <td align="right">    48.5404</td>
    <td align="right">    2576.44</td>
    <td align="right">       0.00</td>
    <td align="right">    3355.29</td>
    <td align="right">    2681.85</td>
    <td align="right"> 0.23285532</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      15.41</td>
    <td align="right">      14.62</td>
    <td align="right"> 0.01005075</td>
    <td align="right">    40913.1</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7163.854</td>
    <td align="right">   7163.854</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.201995</td>
    <td align="right"> 0.24242945</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7163.85</td>
    <td align="right">    7163.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24242945</td>
    <td align="right">   0.201995</td>
    <td align="right">      20.59</td>
    <td align="right">      13.40</td>
    <td align="right"> 0.00664788</td>
    <td align="right">    37572.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7163.85</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.59</td>
    <td align="right"> 0.00664788</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00664788</td>
    <td align="right">    42.9308</td>
    <td align="right">    2544.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   7163.854</td>
    <td align="right">   7163.854</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.201995</td>
    <td align="right"> 0.24242945</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    7163.85</td>
    <td align="right">    7163.85</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.24242945</td>
    <td align="right">   0.201995</td>
    <td align="right">      20.59</td>
    <td align="right">      13.40</td>
    <td align="right"> 0.00664788</td>
    <td align="right">    37572.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    7163.85</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.59</td>
    <td align="right"> 0.00664788</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00664788</td>
    <td align="right">    42.9308</td>
    <td align="right">    2544.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   9067.609</td>
    <td align="right">   6357.149</td>
    <td align="right">   0.365153</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1031.6398</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.365153</td>
    <td align="right"> 0.43824660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   10216.87</td>
    <td align="right">    6153.79</td>
    <td align="right">     1.1267</td>
    <td align="right"> 0.43824660</td>
    <td align="right">   0.365153</td>
    <td align="right">      34.06</td>
    <td align="right">      23.82</td>
    <td align="right"> 0.01441661</td>
    <td align="right">    71194.9</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33342.3</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    424.035</td>
    <td align="right">    9792.83</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.23600686</td>
    <td align="right">    64.6324</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01022675</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01022675</td>
    <td align="right">    54.7352</td>
    <td align="right">    3245.81</td>
    <td align="right">       0.00</td>
    <td align="right">    9057.95</td>
    <td align="right">    6341.59</td>
    <td align="right"> 0.42093917</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00865455</td>
    <td align="right">    33804.0</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19203.538</td>
    <td align="right">  19203.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.365153</td>
    <td align="right"> 0.43824660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19203.54</td>
    <td align="right">   19203.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43824660</td>
    <td align="right">   0.365153</td>
    <td align="right">       6.39</td>
    <td align="right">       4.52</td>
    <td align="right"> 0.00447725</td>
    <td align="right">    17674.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19203.54</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.23600686</td>
    <td align="right">    64.6324</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00660165</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00660165</td>
    <td align="right">    51.4198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19203.538</td>
    <td align="right">  19203.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.365153</td>
    <td align="right"> 0.43824660</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   19203.54</td>
    <td align="right">   19203.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.43824660</td>
    <td align="right">   0.365153</td>
    <td align="right">       6.39</td>
    <td align="right">       4.52</td>
    <td align="right"> 0.00447725</td>
    <td align="right">    17674.3</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   19203.54</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.23600686</td>
    <td align="right">    64.6324</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00660165</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00660165</td>
    <td align="right">    51.4198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  86887.744</td>
    <td align="right">  60915.539</td>
    <td align="right">   3.498969</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1026.0722</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.498969</td>
    <td align="right"> 4.19937129</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   87991.55</td>
    <td align="right">   61699.08</td>
    <td align="right">     1.0127</td>
    <td align="right"> 4.19937129</td>
    <td align="right">   3.498969</td>
    <td align="right">      28.71</td>
    <td align="right">      20.23</td>
    <td align="right"> 0.01142163</td>
    <td align="right">    58019.7</td>
    <td align="right">      11.89</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33392.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   3831.009</td>
    <td align="right">   84160.54</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right"> 1.08411549</td>
    <td align="right">    30.9839</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896806</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896806</td>
    <td align="right">    48.0827</td>
    <td align="right">   31424.46</td>
    <td align="right">       0.00</td>
    <td align="right">   86795.14</td>
    <td align="right">   60766.44</td>
    <td align="right"> 4.03352786</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00865455</td>
    <td align="right">    33804.0</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 151923.137</td>
    <td align="right"> 151923.137</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.498969</td>
    <td align="right"> 4.19937129</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  151923.14</td>
    <td align="right">  151923.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.19937129</td>
    <td align="right">   3.498969</td>
    <td align="right">      14.00</td>
    <td align="right">       9.82</td>
    <td align="right"> 0.00585077</td>
    <td align="right">    28849.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  151923.14</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 1.08411549</td>
    <td align="right">    30.9839</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00698928</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.00698928</td>
    <td align="right">    55.3663</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 151923.137</td>
    <td align="right"> 151923.137</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.498969</td>
    <td align="right"> 4.19937129</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  151923.14</td>
    <td align="right">  151923.14</td>
    <td align="right">     1.0000</td>
    <td align="right"> 4.19937129</td>
    <td align="right">   3.498969</td>
    <td align="right">      14.00</td>
    <td align="right">       9.82</td>
    <td align="right"> 0.00585077</td>
    <td align="right">    28849.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  151923.14</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 1.08411549</td>
    <td align="right">    30.9839</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00698928</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.00698928</td>
    <td align="right">    55.3663</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8226.889</td>
    <td align="right">   5767.734</td>
    <td align="right">   0.331297</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1033.1391</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.331297</td>
    <td align="right"> 0.39761377</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 22:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9555.34</td>
    <td align="right">    5648.13</td>
    <td align="right">     1.1615</td>
    <td align="right"> 0.39761377</td>
    <td align="right">   0.331297</td>
    <td align="right">      36.00</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.01522314</td>
    <td align="right">    75265.2</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33343.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    384.720</td>
    <td align="right">    9170.62</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.33129684</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00911594</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00911594</td>
    <td align="right">    48.8642</td>
    <td align="right">    2163.70</td>
    <td align="right">       0.00</td>
    <td align="right">    8218.12</td>
    <td align="right">    5753.62</td>
    <td align="right"> 0.38191103</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00865455</td>
    <td align="right">    33804.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  20616.553</td>
    <td align="right">  20616.553</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.331297</td>
    <td align="right"> 0.39761377</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20616.55</td>
    <td align="right">   20616.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39761377</td>
    <td align="right">   0.331297</td>
    <td align="right">      -1.60</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">     6672.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20616.55</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.33129684</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00658702</td>
    <td align="right">      17.97</td>
    <td align="right"> 0.00658702</td>
    <td align="right">    51.3453</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  20616.553</td>
    <td align="right">  20616.553</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.331297</td>
    <td align="right"> 0.39761377</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">Sensible</td>
    <td align="right">   20616.55</td>
    <td align="right">   20616.55</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39761377</td>
    <td align="right">   0.331297</td>
    <td align="right">      -1.60</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">     6672.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   20616.55</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.33129684</td>
    <td align="right">   100.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00658702</td>
    <td align="right">      17.97</td>
    <td align="right"> 0.00658702</td>
    <td align="right">    51.3453</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    175.794</td>
    <td align="right">    123.246</td>
    <td align="right">   0.007079</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1033.1391</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.007079</td>
    <td align="right"> 0.00849628</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">     204.18</td>
    <td align="right">     120.69</td>
    <td align="right">     1.1615</td>
    <td align="right"> 0.00849628</td>
    <td align="right">   0.007079</td>
    <td align="right">      36.00</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.01522314</td>
    <td align="right">    75265.2</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33343.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      8.221</td>
    <td align="right">     195.96</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.00707921</td>
    <td align="right">   100.0000</td>
    <td align="right">      33.80</td>
    <td align="right"> 0.03425956</td>
    <td align="right">      33.82</td>
    <td align="right"> 0.03425956</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     175.61</td>
    <td align="right">     122.94</td>
    <td align="right"> 0.00816075</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.91</td>
    <td align="right">      11.89</td>
    <td align="right"> 0.00865455</td>
    <td align="right">    33804.0</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    440.538</td>
    <td align="right">    440.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.007079</td>
    <td align="right"> 0.00849628</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">     440.54</td>
    <td align="right">     440.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00849628</td>
    <td align="right">   0.007079</td>
    <td align="right">      -1.60</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">     6672.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">     440.54</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00707921</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      11.75</td>
    <td align="right"> 0.00331476</td>
    <td align="right">    38.8101</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    440.538</td>
    <td align="right">    440.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.007079</td>
    <td align="right"> 0.00849628</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">     440.54</td>
    <td align="right">     440.54</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00849628</td>
    <td align="right">   0.007079</td>
    <td align="right">      -1.60</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">     6672.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">     440.54</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00707921</td>
    <td align="right">   100.0000</td>
    <td align="right">       0.00</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      11.75</td>
    <td align="right"> 0.00331476</td>
    <td align="right">    38.8101</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  19469.360</td>
    <td align="right">  14024.871</td>
    <td align="right">   0.832890</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.5072</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.832890</td>
    <td align="right"> 0.99961216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:55:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">Sensible</td>
    <td align="right">   18718.20</td>
    <td align="right">   14851.20</td>
    <td align="right">     0.9614</td>
    <td align="right"> 0.99961216</td>
    <td align="right">   0.832890</td>
    <td align="right">      26.34</td>
    <td align="right">      18.43</td>
    <td align="right"> 0.01004179</td>
    <td align="right">    52074.7</td>
    <td align="right">      11.85</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33351.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    949.925</td>
    <td align="right">   17768.28</td>
    <td align="right">      35.92</td>
    <td align="right"> 0.01522299</td>
    <td align="right">      24.81</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    19.6433</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877412</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877412</td>
    <td align="right">    47.0575</td>
    <td align="right">    8901.18</td>
    <td align="right">       0.00</td>
    <td align="right">   19448.61</td>
    <td align="right">   13990.50</td>
    <td align="right"> 0.96013504</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.40</td>
    <td align="right">      12.39</td>
    <td align="right"> 0.00895581</td>
    <td align="right">    35066.3</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33941.091</td>
    <td align="right">  33941.091</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.832890</td>
    <td align="right"> 0.99961216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33941.09</td>
    <td align="right">   33941.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.99961216</td>
    <td align="right">   0.832890</td>
    <td align="right">      16.21</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00662211</td>
    <td align="right">    33049.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33941.09</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    19.6433</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00743059</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743059</td>
    <td align="right">    47.9251</td>
    <td align="right">    9276.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33941.091</td>
    <td align="right">  33941.091</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.2002</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.832890</td>
    <td align="right"> 0.99961216</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33941.09</td>
    <td align="right">   33941.09</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.99961216</td>
    <td align="right">   0.832890</td>
    <td align="right">      16.21</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00662211</td>
    <td align="right">    33049.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33941.09</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    19.6433</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00743059</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743059</td>
    <td align="right">    47.9251</td>
    <td align="right">    9276.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.005283</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     418.00</td>
    <td align="right">    5729.67</td>
    <td align="right">     393.17</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">    4018.33</td>
    <td align="right">    3323.42</td>
    <td align="right">    1887.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">    2618.92</td>
    <td align="right">    1078.00</td>
    <td align="right">      38.67</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">    4881.17</td>
    <td align="right">     903.08</td>
    <td align="right">     671.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">    4406.83</td>
    <td align="right">    3038.83</td>
    <td align="right">    2348.92</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">    4497.17</td>
    <td align="right">    1387.58</td>
    <td align="right">     560.58</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">    3557.92</td>
    <td align="right">    2329.08</td>
    <td align="right">     712.67</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">    3949.58</td>
    <td align="right">    1145.83</td>
    <td align="right">     297.25</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">    4102.17</td>
    <td align="right">    4148.17</td>
    <td align="right">    3112.33</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">    4112.00</td>
    <td align="right">    2323.58</td>
    <td align="right">    1413.17</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">    3744.50</td>
    <td align="right">    4482.67</td>
    <td align="right">    2909.58</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">    5311.92</td>
    <td align="right">    5566.33</td>
    <td align="right">    5090.83</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">    4498.75</td>
    <td align="right">    1401.67</td>
    <td align="right">     577.33</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    5687.92</td>
    <td align="right">    5840.00</td>
    <td align="right">    5379.08</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       3.42</td>
    <td align="right">       0.00</td>
    <td align="right">       3.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">       0.08</td>
    <td align="right">      10.50</td>
    <td align="right">       0.08</td>
    <td align="right">      10.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       5.08</td>
    <td align="right">       0.00</td>
    <td align="right">       5.08</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       0.00</td>
    <td align="right">      10.42</td>
    <td align="right">       0.00</td>
    <td align="right">      10.42</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">      17.67</td>
    <td align="right">       0.00</td>
    <td align="right">      17.67</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       2.33</td>
    <td align="right">       0.00</td>
    <td align="right">       2.33</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       3.33</td>
    <td align="right">       0.00</td>
    <td align="right">       3.33</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       1.25</td>
    <td align="right">       0.00</td>
    <td align="right">       1.25</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       3.42</td>
    <td align="right">       0.17</td>
    <td align="right">       3.42</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.92</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       0.58</td>
    <td align="right">      23.17</td>
    <td align="right">       0.58</td>
    <td align="right">      23.17</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
    <td align="right">       0.00</td>
    <td align="right">       2.17</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.58</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">       3.50</td>
    <td align="right">      38.83</td>
    <td align="right">       3.50</td>
    <td align="right">      38.83</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       7.37</td>
    <td align="right">      15.18</td>
    <td align="right">    1930.15</td>
    <td align="right">      0.607</td>
    <td align="right">      0.044</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">       8.75</td>
    <td align="right">      18.00</td>
    <td align="right">     955.70</td>
    <td align="right">      0.962</td>
    <td align="right">      0.050</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       4.25</td>
    <td align="right">     225.91</td>
    <td align="right">      0.180</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       9.40</td>
    <td align="right">      19.35</td>
    <td align="right">    1027.33</td>
    <td align="right">      1.002</td>
    <td align="right">      0.034</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      17.01</td>
    <td align="right">      35.01</td>
    <td align="right">     212.41</td>
    <td align="right">      4.495</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       4.49</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      1.091</td>
    <td align="right">      0.073</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       1.50</td>
    <td align="right">     127.27</td>
    <td align="right">      0.341</td>
    <td align="right">      0.135</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      87.12</td>
    <td align="right">     179.32</td>
    <td align="right">    9520.67</td>
    <td align="right">      0.983</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      12.15</td>
    <td align="right">      25.00</td>
    <td align="right">     212.41</td>
    <td align="right">      2.876</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      29.76</td>
    <td align="right">      61.26</td>
    <td align="right">    3252.35</td>
    <td align="right">      1.016</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       2.62</td>
    <td align="right">       5.40</td>
    <td align="right">     286.70</td>
    <td align="right">      2.112</td>
    <td align="right">      0.045</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       2.40</td>
    <td align="right">     127.43</td>
    <td align="right">      0.000</td>
    <td align="right">      0.075</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       4.49</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      1.090</td>
    <td align="right">      0.073</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     254.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       7.37</td>
    <td align="right">      15.18</td>
    <td align="right">    1930.15</td>
    <td align="right">      0.581</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">       8.75</td>
    <td align="right">      18.00</td>
    <td align="right">     955.70</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       2.07</td>
    <td align="right">       4.25</td>
    <td align="right">     225.91</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       9.40</td>
    <td align="right">      19.35</td>
    <td align="right">    1027.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      17.01</td>
    <td align="right">      35.01</td>
    <td align="right">     212.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       4.49</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       1.50</td>
    <td align="right">     127.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      87.12</td>
    <td align="right">     179.32</td>
    <td align="right">    9520.67</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      12.15</td>
    <td align="right">      25.00</td>
    <td align="right">     212.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      29.76</td>
    <td align="right">      61.26</td>
    <td align="right">    3252.35</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       2.62</td>
    <td align="right">       5.40</td>
    <td align="right">     286.70</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       1.17</td>
    <td align="right">       2.40</td>
    <td align="right">     127.43</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       4.49</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     254.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">       7.37</td>
    <td align="right">      15.18</td>
    <td align="right">    1930.15</td>
    <td align="right">     422.17</td>
    <td align="right">     0.3217</td>
    <td align="right">      0.322</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">       8.75</td>
    <td align="right">      18.00</td>
    <td align="right">     955.70</td>
    <td align="right">     209.03</td>
    <td align="right">     0.3135</td>
    <td align="right">      0.314</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">       2.07</td>
    <td align="right">       4.25</td>
    <td align="right">     225.91</td>
    <td align="right">      49.41</td>
    <td align="right">     0.0126</td>
    <td align="right">      0.013</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">       9.40</td>
    <td align="right">      19.35</td>
    <td align="right">    1027.33</td>
    <td align="right">     224.70</td>
    <td align="right">     0.3370</td>
    <td align="right">      0.337</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">      17.01</td>
    <td align="right">      35.01</td>
    <td align="right">     212.41</td>
    <td align="right">      46.46</td>
    <td align="right">     0.3304</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">       4.49</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">       0.73</td>
    <td align="right">       1.50</td>
    <td align="right">     127.27</td>
    <td align="right">      27.84</td>
    <td align="right">     0.0141</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">      87.12</td>
    <td align="right">     179.32</td>
    <td align="right">    9520.67</td>
    <td align="right">    2082.39</td>
    <td align="right">     3.1736</td>
    <td align="right">      3.174</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">      12.15</td>
    <td align="right">      25.00</td>
    <td align="right">     212.41</td>
    <td align="right">      46.46</td>
    <td align="right">     0.2360</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">      29.76</td>
    <td align="right">      61.26</td>
    <td align="right">    3252.35</td>
    <td align="right">     711.36</td>
    <td align="right">     1.0841</td>
    <td align="right">      1.084</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">       2.62</td>
    <td align="right">       5.40</td>
    <td align="right">     286.70</td>
    <td align="right">      62.71</td>
    <td align="right">     0.3313</td>
    <td align="right">      0.331</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       1.17</td>
    <td align="right">       2.40</td>
    <td align="right">     127.43</td>
    <td align="right">      27.87</td>
    <td align="right">     0.0071</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">       4.49</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     254.85</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     187.13</td>
    <td align="right">     385.15</td>
    <td align="right">   19114.79</td>
    <td align="right">    4180.84</td>
    <td align="right">     6.4887</td>
    <td align="right">      5.908</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right"> 6763231.54</td>
    <td align="right">       0.00</td>
    <td align="right"> 6763231.54</td>
    <td align="right">  910448.30</td>
    <td align="right"> 7673679.84</td>
    <td align="right">10144847.31</td>
    <td align="right">    2920.00</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right"> 5242667.38</td>
    <td align="right">       0.00</td>
    <td align="right"> 5242667.38</td>
    <td align="right">  504177.12</td>
    <td align="right"> 5746844.50</td>
    <td align="right"> 9888098.21</td>
    <td align="right">    4646.79</td>
    <td align="right">       0.00</td>
    <td align="right">    4113.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">  232589.05</td>
    <td align="right">       0.00</td>
    <td align="right">  232589.05</td>
    <td align="right">   24979.17</td>
    <td align="right">  257568.22</td>
    <td align="right">  395800.72</td>
    <td align="right">    3612.26</td>
    <td align="right">    5147.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right"> 5851928.92</td>
    <td align="right">       0.00</td>
    <td align="right"> 5851928.92</td>
    <td align="right">  369011.30</td>
    <td align="right"> 6220940.23</td>
    <td align="right">10629196.38</td>
    <td align="right">    3942.25</td>
    <td align="right">    4817.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right"> 5423924.20</td>
    <td align="right">       0.00</td>
    <td align="right"> 5423924.20</td>
    <td align="right">  101516.59</td>
    <td align="right"> 5525440.80</td>
    <td align="right"> 3034837.54</td>
    <td align="right">     791.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5048.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right"> 3054301.43</td>
    <td align="right">       0.00</td>
    <td align="right"> 3054301.43</td>
    <td align="right">  381680.51</td>
    <td align="right"> 3435981.94</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3574.34</td>
    <td align="right">    5185.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">  247221.90</td>
    <td align="right">       0.00</td>
    <td align="right">  247221.90</td>
    <td align="right">  181746.35</td>
    <td align="right">  428968.26</td>
    <td align="right">  129882.76</td>
    <td align="right">     983.19</td>
    <td align="right">       0.00</td>
    <td align="right">    4856.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">53321145.70</td>
    <td align="right">       0.00</td>
    <td align="right">53321145.70</td>
    <td align="right">       0.00</td>
    <td align="right">53321145.70</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    4093.16</td>
    <td align="right">    4666.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right"> 3467895.57</td>
    <td align="right">       0.00</td>
    <td align="right"> 3467895.57</td>
    <td align="right">  101516.19</td>
    <td align="right"> 3569411.76</td>
    <td align="right"> 2167732.43</td>
    <td align="right">    1333.85</td>
    <td align="right">       6.17</td>
    <td align="right">    4499.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">18786868.26</td>
    <td align="right">       0.00</td>
    <td align="right">18786868.26</td>
    <td align="right">  976175.69</td>
    <td align="right">19763043.95</td>
    <td align="right">34188666.05</td>
    <td align="right">    3946.52</td>
    <td align="right">    4813.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right"> 3447912.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 3447912.82</td>
    <td align="right">  137023.36</td>
    <td align="right"> 3584936.18</td>
    <td align="right">10447777.05</td>
    <td align="right">    8100.04</td>
    <td align="right">     659.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   99090.93</td>
    <td align="right">   99090.93</td>
    <td align="right">  223250.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right"> 3052004.14</td>
    <td align="right">       0.00</td>
    <td align="right"> 3052004.14</td>
    <td align="right">  381680.51</td>
    <td align="right"> 3433684.65</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3578.23</td>
    <td align="right">    5181.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  121799.27</td>
    <td align="right">  121799.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.11E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.11E+09</td>
    <td align="right"> 4290845.30</td>
    <td align="right">    0.11E+09</td>
    <td align="right">    0.19E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">    5840.00</td>
    <td align="right">    5598.37</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.0233</td>
    <td align="right">     0.3450</td>
    <td align="right">     0.3217</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     0.2494</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2494</td>
    <td align="right">     0.0129</td>
    <td align="right">     0.2623</td>
    <td align="right">     0.3135</td>
    <td align="right">    1726.79</td>
    <td align="right">       0.00</td>
    <td align="right">    4113.21</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     0.0111</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0111</td>
    <td align="right">     0.0006</td>
    <td align="right">     0.0117</td>
    <td align="right">     0.0126</td>
    <td align="right">     692.26</td>
    <td align="right">    5147.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     0.2783</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2783</td>
    <td align="right">     0.0095</td>
    <td align="right">     0.2878</td>
    <td align="right">     0.3370</td>
    <td align="right">    1022.25</td>
    <td align="right">    4817.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     0.2580</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2580</td>
    <td align="right">     0.0026</td>
    <td align="right">     0.2606</td>
    <td align="right">     0.1444</td>
    <td align="right">     791.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5048.48</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     0.1453</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1453</td>
    <td align="right">     0.0098</td>
    <td align="right">     0.1551</td>
    <td align="right">     0.1636</td>
    <td align="right">     654.34</td>
    <td align="right">    5185.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     0.0118</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0118</td>
    <td align="right">     0.0047</td>
    <td align="right">     0.0164</td>
    <td align="right">     0.0062</td>
    <td align="right">     983.19</td>
    <td align="right">       0.00</td>
    <td align="right">    4856.81</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     2.5362</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5362</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.5362</td>
    <td align="right">     3.1736</td>
    <td align="right">    1173.16</td>
    <td align="right">    4666.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     0.1649</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1649</td>
    <td align="right">     0.0026</td>
    <td align="right">     0.1675</td>
    <td align="right">     0.1031</td>
    <td align="right">    1333.85</td>
    <td align="right">       6.17</td>
    <td align="right">    4499.98</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     0.8936</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.8936</td>
    <td align="right">     0.0250</td>
    <td align="right">     0.9186</td>
    <td align="right">     1.0841</td>
    <td align="right">    1026.52</td>
    <td align="right">    4813.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     0.1640</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1640</td>
    <td align="right">     0.0035</td>
    <td align="right">     0.1675</td>
    <td align="right">     0.3313</td>
    <td align="right">    5180.04</td>
    <td align="right">     659.96</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0025</td>
    <td align="right">     0.0025</td>
    <td align="right">     0.0071</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     0.1452</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1452</td>
    <td align="right">     0.0098</td>
    <td align="right">     0.1549</td>
    <td align="right">     0.1636</td>
    <td align="right">     658.23</td>
    <td align="right">    5181.77</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     5.1794</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.1794</td>
    <td align="right">     0.1068</td>
    <td align="right">     5.2862</td>
    <td align="right">     6.1617</td>
    <td align="right">    5840.00</td>
    <td align="right">    5840.00</td>
    <td align="right">    5598.37</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right"> 9741873.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 9741873.94</td>
    <td align="right">10144847.31</td>
    <td align="right">    2920.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right"> 7550482.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 7550482.74</td>
    <td align="right"> 9888098.21</td>
    <td align="right">    4646.79</td>
    <td align="right">       0.00</td>
    <td align="right">    4113.21</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">  335024.92</td>
    <td align="right">       0.00</td>
    <td align="right">  335024.92</td>
    <td align="right">  395800.72</td>
    <td align="right">    3612.26</td>
    <td align="right">       0.00</td>
    <td align="right">    5147.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right"> 8429085.60</td>
    <td align="right">       0.00</td>
    <td align="right"> 8429085.60</td>
    <td align="right">10629196.38</td>
    <td align="right">    3942.25</td>
    <td align="right">       0.00</td>
    <td align="right">    4817.75</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right"> 7810130.10</td>
    <td align="right">       0.00</td>
    <td align="right"> 7810130.10</td>
    <td align="right"> 3034837.54</td>
    <td align="right">     791.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5048.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right"> 4399439.43</td>
    <td align="right">       0.00</td>
    <td align="right"> 4399439.43</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3574.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5185.66</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">  356132.85</td>
    <td align="right">       0.00</td>
    <td align="right">  356132.85</td>
    <td align="right">  129882.76</td>
    <td align="right">     983.19</td>
    <td align="right">       0.00</td>
    <td align="right">    4856.81</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">76799750.18</td>
    <td align="right">       0.00</td>
    <td align="right">76799750.18</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    4093.16</td>
    <td align="right">       0.00</td>
    <td align="right">    4666.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right"> 4992305.68</td>
    <td align="right">       0.00</td>
    <td align="right"> 4992305.68</td>
    <td align="right"> 2167732.43</td>
    <td align="right">    1109.27</td>
    <td align="right">       0.00</td>
    <td align="right">    4730.73</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">27059858.49</td>
    <td align="right">       0.00</td>
    <td align="right">27059858.49</td>
    <td align="right">34188666.05</td>
    <td align="right">    3946.52</td>
    <td align="right">       0.00</td>
    <td align="right">    4813.48</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right"> 4966432.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 4966432.36</td>
    <td align="right">10447777.05</td>
    <td align="right">    7371.77</td>
    <td align="right">      57.18</td>
    <td align="right">    1331.05</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  223250.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right"> 4396131.91</td>
    <td align="right">       0.00</td>
    <td align="right"> 4396131.91</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3578.23</td>
    <td align="right">       0.00</td>
    <td align="right">    5181.77</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     0.4634</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4634</td>
    <td align="right">     0.3217</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.3591</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3591</td>
    <td align="right">     0.3135</td>
    <td align="right">    1726.79</td>
    <td align="right">       0.00</td>
    <td align="right">    4113.21</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.0159</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0159</td>
    <td align="right">     0.0126</td>
    <td align="right">     692.26</td>
    <td align="right">       0.00</td>
    <td align="right">    5147.74</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     0.4009</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4009</td>
    <td align="right">     0.3370</td>
    <td align="right">    1022.25</td>
    <td align="right">       0.00</td>
    <td align="right">    4817.75</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.3715</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3715</td>
    <td align="right">     0.1444</td>
    <td align="right">     791.52</td>
    <td align="right">       0.00</td>
    <td align="right">    5048.48</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.2093</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2093</td>
    <td align="right">     0.1636</td>
    <td align="right">     654.34</td>
    <td align="right">       0.00</td>
    <td align="right">    5185.66</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0169</td>
    <td align="right">     0.0062</td>
    <td align="right">     983.19</td>
    <td align="right">       0.00</td>
    <td align="right">    4856.81</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">     3.6530</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.6530</td>
    <td align="right">     3.1736</td>
    <td align="right">    1173.16</td>
    <td align="right">       0.00</td>
    <td align="right">    4666.84</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.2375</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2375</td>
    <td align="right">     0.1031</td>
    <td align="right">    1109.27</td>
    <td align="right">       0.00</td>
    <td align="right">    4730.73</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     1.2871</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.2871</td>
    <td align="right">     1.0841</td>
    <td align="right">    1026.52</td>
    <td align="right">       0.00</td>
    <td align="right">    4813.48</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.2362</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2362</td>
    <td align="right">     0.3313</td>
    <td align="right">    4451.77</td>
    <td align="right">      57.18</td>
    <td align="right">    1331.05</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0071</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.2091</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2091</td>
    <td align="right">     0.1636</td>
    <td align="right">     658.23</td>
    <td align="right">       0.00</td>
    <td align="right">    5181.77</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4113.21</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">       0.00</td>
    <td align="right">    5147.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4817.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">       0.00</td>
    <td align="right">    1955.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3093.13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">       0.00</td>
    <td align="right">    5185.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">       0.00</td>
    <td align="right">    4856.81</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">       0.00</td>
    <td align="right">    4666.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">       0.00</td>
    <td align="right">    1479.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3251.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">       0.00</td>
    <td align="right">    4813.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">       0.00</td>
    <td align="right">     655.88</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3881.57</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">       0.00</td>
    <td align="right">    5181.77</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4634</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.5099</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0181</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4861</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4760</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4005</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2357</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0204</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.5721</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3401</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2719</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.5617</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4778</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2748</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2357</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          69</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          13</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           3</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1596</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         749</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3732</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         341</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         414</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         296</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         296</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    3938.04</td>
    <td align="right">   82990.45</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  249661.77</td>
    <td align="right">19-JUN-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      76.16</td>
    <td align="right">     604.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4539.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      76.16</td>
    <td align="right">     604.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4539.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     915.64</td>
    <td align="right">    3382.08</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   60877.38</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     915.64</td>
    <td align="right">    3382.08</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   60877.38</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BAKERY ZN</td>
    <td align="right">     187.93</td>
    <td align="right">    2826.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   14124.76</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     187.93</td>
    <td align="right">    2826.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   14124.76</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BAKERY ZN</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BAKERY ZN</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR ZN</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET CORRIDOR</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR ZN</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET CORRIDOR</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR ZN</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET CORRIDOR</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DELI ZN</td>
    <td align="right">     228.65</td>
    <td align="right">    3432.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16093.37</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     228.65</td>
    <td align="right">    3432.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16093.37</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DELI ZN</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:DELI ZN</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      42.74</td>
    <td align="right">     597.09</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2128.81</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      42.74</td>
    <td align="right">     597.09</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2128.81</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      49.14</td>
    <td align="right">     451.82</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2828.78</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">    1051.57</td>
    <td align="right">    9667.75</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   60528.54</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     569.00</td>
    <td align="right">    2101.69</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   37830.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     569.00</td>
    <td align="right">    2101.69</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   37830.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      49.14</td>
    <td align="right">     451.82</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2828.78</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    2808.60</td>
    <td align="right">   61893.17</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  209025.40</td>
    <td align="right">19-JUN-05:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     515.81</td>
    <td align="right">    1905.24</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   34294.37</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     515.81</td>
    <td align="right">    1905.24</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   34294.37</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET OFFICE</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET OFFICE</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET OFFICE</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MEETING ROOM ZN</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET MEETING</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MEETING ROOM ZN</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET MEETING</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MEETING ROOM ZN</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET MEETING</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PRODUCE ZN</td>
    <td align="right">     183.53</td>
    <td align="right">     765.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12059.83</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">     183.53</td>
    <td align="right">     765.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12059.83</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM ZN</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET RESTROOM</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM ZN</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET RESTROOM</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM ZN</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET RESTROOM</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     894.24</td>
    <td align="right">   14657.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51210.32</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     894.24</td>
    <td align="right">   14657.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51210.32</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BAKERY ZN</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BAKERY ZN</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DELI ZN</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:DELI ZN</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     482.57</td>
    <td align="right">    7566.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   22698.20</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     482.57</td>
    <td align="right">    7566.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   22698.20</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     437.47</td>
    <td align="right">    6858.87</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   20576.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     437.47</td>
    <td align="right">    6858.87</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   20576.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">    4291.82</td>
    <td align="right">   93652.47</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">  246093.06</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    1855.32</td>
    <td align="right">   51223.81</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  194804.66</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">    4291.82</td>
    <td align="right">   93652.47</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">  246093.06</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    1855.32</td>
    <td align="right">   51223.81</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  194804.66</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    2163.66</td>
    <td align="right">   21659.35</td>
    <td align="right">11-FEB-06:05</td>
    <td align="right">  120301.20</td>
    <td align="right">02-AUG-16:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    7302.67</td>
    <td align="right">  134142.14</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  414890.03</td>
    <td align="right">04-AUG-10:20</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     962.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  135160.65</td>
    <td align="right">03-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     315.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   30223.43</td>
    <td align="right">02-JAN-11:35</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     315.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   30223.43</td>
    <td align="right">02-JAN-11:35</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51720.45</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51720.45</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     646.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  110248.47</td>
    <td align="right">03-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     646.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  110248.47</td>
    <td align="right">03-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     238.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:25</td>
    <td align="right">   15187.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     238.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:25</td>
    <td align="right">   15187.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">23-JAN-07:00</td>
    <td align="right">       0.00</td>
    <td align="right">24-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">23-JAN-07:00</td>
    <td align="right">       0.00</td>
    <td align="right">24-JUL-11:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     295.94</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  217588.56</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     189.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  207201.22</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     189.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  207201.22</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     189.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  207201.22</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      16.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13636.06</td>
    <td align="right">19-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">      16.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13636.06</td>
    <td align="right">19-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">      16.67</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13636.06</td>
    <td align="right">19-JAN-12:40</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    6434.09</td>
    <td align="right">   25561.26</td>
    <td align="right">04-DEC-06:05</td>
    <td align="right">  662899.44</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    3910.38</td>
    <td align="right">   25496.04</td>
    <td align="right">04-DEC-06:05</td>
    <td align="right">  235887.37</td>
    <td align="right">03-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    3135.29</td>
    <td align="right">   23703.01</td>
    <td align="right">23-JAN-06:05</td>
    <td align="right">  166214.55</td>
    <td align="right">03-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     156.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   55161.29</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     160.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  119507.34</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     156.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   55074.95</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     160.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  119507.34</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     156.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   55074.95</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1144.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  204139.80</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4815.26</td>
    <td align="right">14-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1144.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  204139.80</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4815.26</td>
    <td align="right">14-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      32.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   19869.52</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   18292.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   18292.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      31.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10829.50</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      31.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10829.50</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">      15.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2597.90</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     963.09</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     963.09</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">      15.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2597.90</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">      15.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2597.90</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   15096.27</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     147.71</td>
    <td align="right">13-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     147.71</td>
    <td align="right">13-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   15096.27</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   15096.27</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      52.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5211.22</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      14.39</td>
    <td align="right">17-MAY-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      14.39</td>
    <td align="right">17-MAY-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      52.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5211.22</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      52.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5211.22</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      81.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16742.09</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13935.42</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13935.42</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      80.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12509.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      80.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12509.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       6.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2622.08</td>
    <td align="right">12-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2479.91</td>
    <td align="right">12-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2479.91</td>
    <td align="right">12-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1508.54</td>
    <td align="right">13-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1508.54</td>
    <td align="right">13-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16162.29</td>
    <td align="right">01-JAN-07:25</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16162.29</td>
    <td align="right">01-JAN-07:25</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">     529.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  111313.86</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">     529.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  111313.86</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       8.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2990.65</td>
    <td align="right">02-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2990.65</td>
    <td align="right">02-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2990.65</td>
    <td align="right">02-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2012.81</td>
    <td align="right">04-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2012.81</td>
    <td align="right">04-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      24.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    7841.90</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6138.71</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6138.71</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      24.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4076.36</td>
    <td align="right">22-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      24.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4076.36</td>
    <td align="right">22-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     220.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   50769.99</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   35363.80</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   35363.80</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     220.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   39661.42</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     220.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   39661.42</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      14.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11168.88</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9384.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9384.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6096.29</td>
    <td align="right">26-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6096.29</td>
    <td align="right">26-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      81.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16599.73</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13789.34</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13789.34</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      80.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12483.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      80.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12483.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    2511.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  435589.97</td>
    <td align="right">17-SEP-05:05</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     152.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  184642.71</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    2358.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  435589.97</td>
    <td align="right">17-SEP-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      12.41</td>
    <td align="right">      49.29</td>
    <td align="right">24-JUL-02:20</td>
    <td align="right">    1071.13</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    156.694</td>
    <td align="right">     -0.242</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.334</td>
    <td align="right">     49.210</td>
    <td align="right">     26.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.548</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.285</td>
    <td align="right">   -242.213</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.315</td>
    <td align="right">    -31.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.900</td>
    <td align="right">     36.549</td>
    <td align="right">     92.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.491</td>
    <td align="right">   -107.608</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.053</td>
    <td align="right">    -15.716</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.726</td>
    <td align="right">      3.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">      9.479</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.179</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.742</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.379</td>
    <td align="right">     39.289</td>
    <td align="right">    130.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.827</td>
    <td align="right">    -99.339</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.334</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.452</td>
    <td align="right">      6.092</td>
    <td align="right">     36.648</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.143</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.826</td>
    <td align="right">    -12.175</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.481</td>
    <td align="right">    -80.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.953</td>
    <td align="right">     26.592</td>
    <td align="right">     22.553</td>
    <td align="right">     52.040</td>
    <td align="right">      0.000</td>
    <td align="right">      0.542</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.752</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.613</td>
    <td align="right">     -1.870</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.169</td>
    <td align="right">     -6.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.975</td>
    <td align="right">      4.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.266</td>
    <td align="right">      1.487</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.158</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.239</td>
    <td align="right">   -529.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    115.036</td>
    <td align="right">    515.815</td>
    <td align="right">    437.467</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -539.527</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">    -24.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.138</td>
    <td align="right">      8.800</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.148</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.706</td>
    <td align="right">     -0.355</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">   -220.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.297</td>
    <td align="right">    176.207</td>
    <td align="right">      7.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.415</td>
    <td align="right">      3.074</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.072</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.102</td>
    <td align="right">    -14.493</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.527</td>
    <td align="right">      8.223</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.202</td>
    <td align="right">      3.345</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.907</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.958</td>
    <td align="right">      2.031</td>
    <td align="right">      0.000</td>
    <td align="right">     11.252</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.043</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.791</td>
    <td align="right">     -7.417</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.467</td>
    <td align="right">    -80.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.952</td>
    <td align="right">     26.592</td>
    <td align="right">     22.553</td>
    <td align="right">     52.055</td>
    <td align="right">      0.000</td>
    <td align="right">      0.542</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.756</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.614</td>
    <td align="right">     -2.128</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.367</td>
    <td align="right">     -8.130</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.794</td>
    <td align="right">     -3.809</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    160.005</td>
    <td align="right">  -1144.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    248.627</td>
    <td align="right">    915.644</td>
    <td align="right">    776.298</td>
    <td align="right">    115.348</td>
    <td align="right">      0.000</td>
    <td align="right">      7.293</td>
    <td align="right">     17.386</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.552</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.265</td>
    <td align="right">  -1016.444</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">03-FEB-06:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8493.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     138.80</td>
    <td align="right">     727.07</td>
    <td align="right">     563.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7332.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -269.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">15-OCT-05:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18969.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     117.80</td>
    <td align="right">     270.00</td>
    <td align="right">    6979.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11601.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5403.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.27</td>
    <td align="right">      53.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5327.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">29-NOV-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27886.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.30</td>
    <td align="right">     580.48</td>
    <td align="right">    7850.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19492.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -164.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">13-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15890.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.83</td>
    <td align="right">      90.01</td>
    <td align="right">     766.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14827.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15219.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.89</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15687.15</td>
    <td align="right">       0.00</td>
    <td align="right">   -1322.68</td>
    <td align="right">       0.00</td>
    <td align="right">     -68.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">10-SEP-05:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2400.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">      32.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2364.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -275057.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1171.92</td>
    <td align="right">    7620.97</td>
    <td align="right">    9145.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  257119.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">09-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7363.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.06</td>
    <td align="right">     130.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7097.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74280.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     404.86</td>
    <td align="right">    2603.39</td>
    <td align="right">     153.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   71308.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -189.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">11-FEB-08:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9941.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.27</td>
    <td align="right">     182.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9835.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -165.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15176.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      60.04</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15636.98</td>
    <td align="right">       0.00</td>
    <td align="right">   -1316.92</td>
    <td align="right">       0.00</td>
    <td align="right">     -68.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3038.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2858.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">   -6859.86</td>
    <td align="right">    6859.86</td>
    <td align="right">    6859.86</td>
    <td align="right"> -416641.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2391.62</td>
    <td align="right">   13528.31</td>
    <td align="right">   26403.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  372041.48</td>
    <td align="right">       0.00</td>
    <td align="right">   -3790.40</td>
    <td align="right">       0.00</td>
    <td align="right">    -792.98</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   88254.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.92</td>
    <td align="right">     363.53</td>
    <td align="right">     422.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -770.26</td>
    <td align="right">  -88424.51</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73186.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.23</td>
    <td align="right">     270.00</td>
    <td align="right">    4490.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -510.90</td>
    <td align="right">  -77608.34</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">01-JAN-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4499.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.08</td>
    <td align="right">      26.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4561.67</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">13-JUL-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     739.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     133.75</td>
    <td align="right">     580.48</td>
    <td align="right">    7850.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9303.97</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">17-MAY-05:07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      71.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     173.92</td>
    <td align="right">      90.01</td>
    <td align="right">     766.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1102.67</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60584.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.97</td>
    <td align="right">     196.44</td>
    <td align="right">     353.60</td>
    <td align="right">    1602.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -403.01</td>
    <td align="right">  -62423.04</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10625.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.14</td>
    <td align="right">      65.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -94.39</td>
    <td align="right">  -10610.99</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">02-JAN-06:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26700.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1456.31</td>
    <td align="right">    7620.97</td>
    <td align="right">    9145.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44923.23</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27015.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     253.57</td>
    <td align="right">      65.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -100.06</td>
    <td align="right">  -27234.08</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  176822.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     540.36</td>
    <td align="right">    2603.39</td>
    <td align="right">     153.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -541.10</td>
    <td align="right"> -179577.89</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24933.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.76</td>
    <td align="right">      60.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.12</td>
    <td align="right">  -24922.56</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60440.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.84</td>
    <td align="right">     196.44</td>
    <td align="right">     353.60</td>
    <td align="right">    1593.42</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -403.87</td>
    <td align="right">  -62269.83</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">02-JAN-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14208.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.16</td>
    <td align="right">  -14341.04</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">  -40939.49</td>
    <td align="right">   40939.49</td>
    <td align="right">  441905.20</td>
    <td align="right">  -40939.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3226.44</td>
    <td align="right">   13528.31</td>
    <td align="right">   26403.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6009.47</td>
    <td align="right">       0.00</td>
    <td align="right">   -2310.65</td>
    <td align="right"> -435803.62</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1775</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.2796</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.0000</td>
    <td align="right">    18.0001</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.9933</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3157</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2550</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.3491</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0360</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.3492</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.2514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.0000</td>
    <td align="right">    35.0051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.5427</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.6089</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8344</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1961</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4981</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.1463</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0967</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">     0.0000</td>
    <td align="right">   179.3170</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.1736</td>
    <td align="right">    11.3188</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.2804</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0035</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.3652</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.6463</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.2563</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.0841</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.3098</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8329</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1964</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1775</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.2979</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.2796</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.0000</td>
    <td align="right">    18.0001</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.6942</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3157</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2550</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.1647</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0360</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.3492</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.8919</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.2514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.0000</td>
    <td align="right">    35.0051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.5427</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.6089</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.5890</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1961</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4981</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.2547</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0967</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">     0.0000</td>
    <td align="right">   179.3170</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.1736</td>
    <td align="right">    11.3188</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.2804</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0035</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.3652</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.6463</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.2563</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.0841</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.3098</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.5904</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1964</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">   0.000000</td>
    <td align="right">    15.1775</td>
    <td align="right">   0.000762</td>
    <td align="right">     422.17</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3217</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3217</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">   0.000000</td>
    <td align="right">    18.0001</td>
    <td align="right">   0.001500</td>
    <td align="right">     209.03</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3135</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3135</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.2550</td>
    <td align="right">   0.000254</td>
    <td align="right">      49.41</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0126</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0126</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.3492</td>
    <td align="right">   0.001500</td>
    <td align="right">     224.70</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3370</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3370</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">   0.009439</td>
    <td align="right">    35.0051</td>
    <td align="right">   0.000000</td>
    <td align="right">      46.46</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3304</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3304</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.2444</td>
    <td align="right">   0.001524</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1636</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.4981</td>
    <td align="right">   0.000000</td>
    <td align="right">      27.84</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0141</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">   0.000000</td>
    <td align="right">   179.3170</td>
    <td align="right">   0.001524</td>
    <td align="right">    2082.39</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.1736</td>
    <td align="right">      1.000</td>
    <td align="right">     3.1736</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   0.009439</td>
    <td align="right">    25.0035</td>
    <td align="right">   0.000000</td>
    <td align="right">      46.46</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2360</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2360</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">   0.000000</td>
    <td align="right">    61.2563</td>
    <td align="right">   0.001524</td>
    <td align="right">     711.36</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0841</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0841</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.3998</td>
    <td align="right">   0.005283</td>
    <td align="right">      62.71</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3313</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3313</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.4000</td>
    <td align="right">   0.000254</td>
    <td align="right">      27.87</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0071</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.2444</td>
    <td align="right">   0.001524</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1636</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">   0.000000</td>
    <td align="right">      15.18</td>
    <td align="right">   0.000762</td>
    <td align="right">   422.1667</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.3217</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">   0.000000</td>
    <td align="right">      18.00</td>
    <td align="right">   0.001500</td>
    <td align="right">   209.0330</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3135</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   0.000000</td>
    <td align="right">       4.25</td>
    <td align="right">   0.000254</td>
    <td align="right">    49.4124</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">   0.000000</td>
    <td align="right">      19.35</td>
    <td align="right">   0.001500</td>
    <td align="right">   224.6997</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.3370</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">   0.009439</td>
    <td align="right">      35.01</td>
    <td align="right">   0.000000</td>
    <td align="right">    46.4582</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.24</td>
    <td align="right">   0.001524</td>
    <td align="right">   107.3538</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   0.009439</td>
    <td align="right">       1.50</td>
    <td align="right">   0.000000</td>
    <td align="right">    27.8360</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">   0.000000</td>
    <td align="right">     179.32</td>
    <td align="right">   0.001524</td>
    <td align="right">  2082.3862</td>
    <td align="right">     3.1736</td>
    <td align="right">     3.1736</td>
    <td align="right">     3.1736</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    55.7404</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   0.009439</td>
    <td align="right">      25.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    46.4580</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.2360</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">   0.000000</td>
    <td align="right">      61.26</td>
    <td align="right">   0.001524</td>
    <td align="right">   711.3619</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0841</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.40</td>
    <td align="right">   0.005283</td>
    <td align="right">    62.7076</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">   0.000000</td>
    <td align="right">       2.40</td>
    <td align="right">   0.000254</td>
    <td align="right">    27.8709</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.24</td>
    <td align="right">   0.001524</td>
    <td align="right">   107.3538</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">No</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">No</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">No</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">No</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">No</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">No</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">No</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">No</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">No</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">No</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">No</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">No</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.2796</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">No</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.6344</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">No</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.1404</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">No</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.8065</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">No</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.5144</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">No</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.2066</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">No</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">No</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">No</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">No</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">No</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.5159</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Houston Bush Intercontinental TX USA TMY3 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4180.84</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     422.17</td>
    <td align="right">     422.17</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">      49.41</td>
    <td align="right">      49.41</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     224.70</td>
    <td align="right">     224.70</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">      27.84</td>
    <td align="right">      27.84</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">    2082.39</td>
    <td align="right">    2082.39</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     711.36</td>
    <td align="right">     711.36</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4180.84</td>
    <td align="right">    4180.84</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       38.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       42.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.64</td>
    <td align="right">   51720.45</td>
    <td align="right">     189.71</td>
    <td align="right">  207201.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     646.15</td>
    <td align="right">  110248.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     915.64</td>
    <td align="right">   60877.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">     238.82</td>
    <td align="right">   15187.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     894.24</td>
    <td align="right">   51210.32</td>
    <td align="right">      89.56</td>
    <td align="right">   11671.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     315.35</td>
    <td align="right">   30223.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.67</td>
    <td align="right">   13636.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">    4291.82</td>
    <td align="right">  246093.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    5186.06</td>
    <td align="right">    7302.67</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      89.56</td>
    <td align="right">     295.94</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    5275.62</td>
    <td align="right">    7598.61</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     219.01</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.15</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     154.55</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      75.43</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     213.89</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1746.70</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1746.70</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      45.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       3.99</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      70.79</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      70.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      12.05</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       2.51</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       8.50</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.15</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.22</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      12.95</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">      59.62</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET HTGSETP</td>
    <td align="right">SUPERMARKET DRYSTORAGE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET CLGSETP</td>
    <td align="right">SUPERMARKET DRYSTORAGE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE HTGSETP</td>
    <td align="right">SUPERMARKET VESTIBULE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       7.20</td>
    <td align="right">         365</td>
    <td align="right">       7.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE CLGSETP</td>
    <td align="right">SUPERMARKET VESTIBULE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">     100.00</td>
    <td align="right">         365</td>
    <td align="right">     100.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772412E+11</td>
    <td align="right">0.232088E+11</td>
    <td align="right">0.757909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.221751E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.168684E+09</td>
    <td align="right">0.353197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.315857E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703255E+11</td>
    <td align="right">0.199375E+11</td>
    <td align="right">0.686289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171035E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.139106E+09</td>
    <td align="right">0.101880E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294925E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.206072E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.223298E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 73419801.36</td>
    <td align="right">0.204073E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.337605E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741486E+11</td>
    <td align="right">0.184522E+11</td>
    <td align="right">0.730247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.253968E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 37640209.04</td>
    <td align="right">0.386233E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.348088E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.177825E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.297358E+11</td>
    <td align="right">        0.02</td>
    <td align="right">  8427552.48</td>
    <td align="right">0.689048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.381729E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.758289E+11</td>
    <td align="right">0.165478E+11</td>
    <td align="right">0.737268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318653E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.986275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.389912E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769003E+11</td>
    <td align="right">0.173952E+11</td>
    <td align="right">0.755792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.343577E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.115433E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.411038E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.184887E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349339E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.119667E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.411888E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.754879E+11</td>
    <td align="right">0.192951E+11</td>
    <td align="right">0.735039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.309002E+11</td>
    <td align="right">        0.02</td>
    <td align="right">  2139598.14</td>
    <td align="right">0.898335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.383985E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.772412E+11</td>
    <td align="right">0.214683E+11</td>
    <td align="right">0.758021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262563E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 34687919.26</td>
    <td align="right">0.442729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.359196E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.758289E+11</td>
    <td align="right">0.220971E+11</td>
    <td align="right">0.737379E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.223884E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 52162988.25</td>
    <td align="right">0.261372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.332772E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.769003E+11</td>
    <td align="right">0.235414E+11</td>
    <td align="right">0.755681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.179107E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.123918E+09</td>
    <td align="right">0.105257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.324823E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915644E+12</td>
    <td align="right">0.238822E+12</td>
    <td align="right">0.894240E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.315354E+12</td>
    <td align="right">        0.25</td>
    <td align="right">0.640186E+09</td>
    <td align="right">0.646152E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.429182E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.703255E+11</td>
    <td align="right">0.165478E+11</td>
    <td align="right">0.686289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171035E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.353197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294925E+12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.235414E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349339E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.168684E+09</td>
    <td align="right">0.119667E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.411888E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.525886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159058E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.687049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.327872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143519E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153737E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124882E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.138600E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.608320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135324E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123463E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122642E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125096E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.231661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126736E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.138597E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144329E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.301249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155783E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.895617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189712E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166688E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122642E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.525886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159058E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   294353.29</td>
    <td align="right">28-JAN-12:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    16509.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25467.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143557.72</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   303160.28</td>
    <td align="right">10-FEB-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    16869.73</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    30749.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143453.77</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   335812.11</td>
    <td align="right">25-MAR-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    18077.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    55951.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   152964.26</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   362734.46</td>
    <td align="right">29-APR-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    20446.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73055.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   160413.55</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   369952.09</td>
    <td align="right">24-MAY-10:10</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    19699.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    68517.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   169647.58</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   390992.36</td>
    <td align="right">21-JUN-10:10</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    21410.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    81631.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175862.61</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   411618.79</td>
    <td align="right">31-JUL-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    24235.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105147.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   173416.54</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   414890.03</td>
    <td align="right">04-AUG-10:25</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    23552.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    98200.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181048.97</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   390115.88</td>
    <td align="right">12-SEP-10:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    22555.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91190.37</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   164282.70</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   393986.30</td>
    <td align="right">02-OCT-10:15</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    21540.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84558.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175800.51</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   331823.18</td>
    <td align="right">04-NOV-10:00</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    45840.05</td>
    <td align="right">        0.00</td>
    <td align="right">    16849.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    46592.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   161663.95</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   318357.04</td>
    <td align="right">08-DEC-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    16782.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    42538.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   146948.74</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   294353.29</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    45840.05</td>
    <td align="right">        0.00</td>
    <td align="right">    16509.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25467.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   143453.77</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   414890.03</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    24235.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   105147.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   181048.97</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   217588.56</td>
    <td align="right">01-JAN-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   207201.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   119335.35</td>
    <td align="right">11-FEB-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   108948.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    74172.10</td>
    <td align="right">19-MAR-05:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    63784.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    43958.86</td>
    <td align="right">08-APR-06:09</td>
    <td align="right">     9220.22</td>
    <td align="right">        0.00</td>
    <td align="right">    21114.68</td>
    <td align="right">        0.00</td>
    <td align="right">    13623.96</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    33803.35</td>
    <td align="right">02-MAY-06:24</td>
    <td align="right">     9220.22</td>
    <td align="right">        0.00</td>
    <td align="right">    10960.56</td>
    <td align="right">        0.00</td>
    <td align="right">    13622.57</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32917.63</td>
    <td align="right">08-JUN-05:04</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">     8910.34</td>
    <td align="right">        0.00</td>
    <td align="right">    13619.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    28608.36</td>
    <td align="right">02-JUL-06:04</td>
    <td align="right">     9220.22</td>
    <td align="right">        0.00</td>
    <td align="right">     5767.05</td>
    <td align="right">        0.00</td>
    <td align="right">    13621.09</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    28937.28</td>
    <td align="right">24-AUG-05:30</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">     4930.06</td>
    <td align="right">        0.00</td>
    <td align="right">    13619.89</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    33981.02</td>
    <td align="right">07-SEP-06:00</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">     9973.77</td>
    <td align="right">        0.00</td>
    <td align="right">    13619.92</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    44402.56</td>
    <td align="right">16-OCT-06:00</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    20395.18</td>
    <td align="right">        0.00</td>
    <td align="right">    13620.04</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    60448.40</td>
    <td align="right">05-NOV-07:15</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">    55896.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    77070.43</td>
    <td align="right">25-DEC-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    66683.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    28608.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">     4930.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   217588.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   207201.22</td>
    <td align="right">        0.00</td>
    <td align="right">    13623.96</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    13:44:26</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
