!-Generator IDFEditor 1.54
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    24.1;                    !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes,                     !- Run Simulation for Weather File Run Periods
    No,                      !- Do HVAC Sizing Simulation for Sizing Periods
    1;                       !- Maximum Number of HVAC Sizing Simulation Passes


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    -SuperMarket-ASHRAE 169-2013-2A created: 2021-08-10 18:02:30 -0400,  !- Name
    ,                        !- North Axis {deg}
    City,                    !- Terrain
    ,                        !- Loads Convergence Tolerance Value {W}
    ,                        !- Temperature Convergence Tolerance Value {deltaC}
    ,                        !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    PolygonClipping,         !- Shading Calculation Method
    Periodic,                !- Shading Calculation Update Frequency Method
    20,                      !- Shading Calculation Update Frequency
    15000,                   !- Maximum Figures in Shadow Overlap Calculations
    SutherlandHodgman,       !- Polygon Clipping Algorithm
    512,                     !- Pixel Counting Resolution
    SimpleSkyDiffuseModeling,!- Sky Diffuse Modeling Algorithm
    No,                      !- Output External Shading Calculation Results
    No,                      !- Disable Self-Shading Within Shading Zone Groups
    No;                      !- Disable Self-Shading From Shading Zone Groups to Other Zones


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200;                     !- Surface Temperature Upper Limit {C}


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm,
    ThirdOrderBackwardDifference,  !- Algorithm
    No,                      !- Do Space Heat Balance for Sizing
    No;                      !- Do Space Heat Balance for Simulation


!-   ===========  ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance,
    No;                      !- Carbon Dioxide Concentration


!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

ZoneCapacitanceMultiplier:ResearchSpecial,
    Zone Capacitance Multiplier Research Special,  !- Name
    ,                        !- Zone or ZoneList Name
    ,                        !- Temperature Capacity Multiplier
    ,                        !- Humidity Capacity Multiplier
    ,                        !- Carbon Dioxide Capacity Multiplier
    ;                        !- Generic Contaminant Capacity Multiplier


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    12;                      !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits,
    1;                       !- Minimum System Timestep {minutes}


!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,
    Houston Bush Intercontinental,  !- Name
    30,                      !- Latitude {deg}
    -95.37,                  !- Longitude {deg}
    -6,                      !- Time Zone {hr}
    29;                      !- Elevation {m}


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Clg .4% Condns DB=>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    36,                      !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    24.8,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    170,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.499,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.97,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Clg .4% Condns DP=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    25.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    170,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.499,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.97,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Clg .4% Condns Enth=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Enthalpy,                !- Humidity Condition Type
    ,                        !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    83200,                   !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    170,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.499,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.97,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.7,                    !- Maximum Dry-Bulb Temperature {C}
    10.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    26.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    3.5,                     !- Wind Speed {m/s}
    170,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAETau,               !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.499,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.97,                    !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    ,                        !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -1.6,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -1.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Htg Wind 99.6% Condns WS=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    13.9,                    !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    13.9,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    9.9,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode

SizingPeriod:DesignDay,
    Houston Bush Intercontinental Ann Hum_n 99.6% Condns DP=>MCDB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.3,                     !- Maximum Dry-Bulb Temperature {C}
    0,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,                !- Humidity Condition Type
    -9.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    100977,                  !- Barometric Pressure {Pa}
    2.8,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0,                       !- Sky Clearness
    ,                        !- Maximum Number Warmup Days
    FullResetAtBeginEnvironment;  !- Begin Environment Reset Mode


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    2006,                    !- Begin Year
    12,                      !- End Month
    31,                      !- End Day of Month
    2006,                    !- End Year
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========

RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod,
    24.2,                    !- January Ground Temperature {C}
    18.9,                    !- February Ground Temperature {C}
    15.7,                    !- March Ground Temperature {C}
    13.6,                    !- April Ground Temperature {C}
    15.5,                    !- May Ground Temperature {C}
    17.1,                    !- June Ground Temperature {C}
    21.2,                    !- July Ground Temperature {C}
    26.9,                    !- August Ground Temperature {C}
    27.6,                    !- September Ground Temperature {C}
    27.9,                    !- October Ground Temperature {C}
    27.4,                    !- November Ground Temperature {C}
    26.2;                    !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature,
    Correlation,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    21.85,                   !- Annual Average Outdoor Air Temperature {C}
    14.3;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Fractional,              !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    ActivityLevel,           !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    activitylevel;           !- Unit Type

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Velocity,                !- Name
    0,                       !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    velocity;                !- Unit Type

ScheduleTypeLimits,
    Active Storage ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    ,                        !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Percent,                 !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    percent;                 !- Unit Type

ScheduleTypeLimits,
    Bakery ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Corridor ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Deli ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Dining Room ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    East Perimeter Sales ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Enclosed Office ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Main Sales ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Mechanical Room ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Meeting Room ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Produce ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Restroom ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Vestibule ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    West Perimeter Sales ZN Thermostat Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Always On Discrete Limits,  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Fractional 1,            !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

ScheduleTypeLimits,
    OnOff,                   !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    OnOff 1,                 !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    availability;            !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type

ScheduleTypeLimits,
    Temperature Schedule Type Limits 1,  !- Name
    0,                       !- Lower Limit Value
    100,                     !- Upper Limit Value
    Continuous,              !- Numeric Type
    temperature;             !- Unit Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:DAY:INTERVAL ===========

Schedule:Day:Interval,
    SuperMarket Bldg Light Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.4,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.05;                    !- Value Until Time 7

Schedule:Day:Interval,
    SuperMarket Bldg Light Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.2,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.5,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    20:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    22:00,                   !- Time 7 {hh:mm}
    0.2,                     !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.05;                    !- Value Until Time 8

Schedule:Day:Interval,
    SuperMarket Bldg Light Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.05,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.3,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.9,                     !- Value Until Time 5
    19:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    21:00,                   !- Time 7 {hh:mm}
    0.3,                     !- Value Until Time 7
    22:00,                   !- Time 8 {hh:mm}
    0.1,                     !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.05;                    !- Value Until Time 9

Schedule:Day:Interval,
    SuperMarket Bldg Light Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Bldg Light Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Bldg Occ Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    12:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    17:00,                   !- Time 4 {hh:mm}
    0.4,                     !- Value Until Time 4
    18:00,                   !- Time 5 {hh:mm}
    0.2,                     !- Value Until Time 5
    22:00,                   !- Time 6 {hh:mm}
    0.1,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0;                       !- Value Until Time 7

Schedule:Day:Interval,
    SuperMarket Bldg Occ Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    15:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    16:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    17:00,                   !- Time 7 {hh:mm}
    0.7,                     !- Value Until Time 7
    19:00,                   !- Time 8 {hh:mm}
    0.5,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.3,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    SuperMarket Bldg Occ Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    09:00,                   !- Time 3 {hh:mm}
    0.2,                     !- Value Until Time 3
    10:00,                   !- Time 4 {hh:mm}
    0.5,                     !- Value Until Time 4
    11:00,                   !- Time 5 {hh:mm}
    0.6,                     !- Value Until Time 5
    17:00,                   !- Time 6 {hh:mm}
    0.8,                     !- Value Until Time 6
    18:00,                   !- Time 7 {hh:mm}
    0.6,                     !- Value Until Time 7
    21:00,                   !- Time 8 {hh:mm}
    0.2,                     !- Value Until Time 8
    22:00,                   !- Time 9 {hh:mm}
    0.1,                     !- Value Until Time 9
    24:00,                   !- Time 10 {hh:mm}
    0;                       !- Value Until Time 10

Schedule:Day:Interval,
    SuperMarket Bldg Occ Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Bldg Occ Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Activity Default,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Activity Summer Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Activity Winter Design Day,  !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    120;                     !- Value Until Time 1

Schedule:Day:Interval,
    Work Efficiency Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Default Winter Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Clothing Schedule Summer Clothes,  !- Name
    Any Number,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.5;                     !- Value Until Time 1

Schedule:Day:Interval,
    Air Velocity Schedule Default,  !- Name
    Velocity,                !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Bldg Equip New Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    10:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    12:00,                   !- Time 2 {hh:mm}
    0.6,                     !- Value Until Time 2
    17:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.6,                     !- Value Until Time 4
    22:00,                   !- Time 5 {hh:mm}
    0.4,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.3;                     !- Value Until Time 6

Schedule:Day:Interval,
    SuperMarket Bldg Equip New Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.4,                     !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.7,                     !- Value Until Time 2
    18:00,                   !- Time 3 {hh:mm}
    0.9,                     !- Value Until Time 3
    20:00,                   !- Time 4 {hh:mm}
    0.8,                     !- Value Until Time 4
    21:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    24:00,                   !- Time 6 {hh:mm}
    0.4;                     !- Value Until Time 6

Schedule:Day:Interval,
    SuperMarket Bldg Equip New Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    0.3,                     !- Value Until Time 1
    09:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.8,                     !- Value Until Time 3
    18:00,                   !- Time 4 {hh:mm}
    0.9,                     !- Value Until Time 4
    19:00,                   !- Time 5 {hh:mm}
    0.7,                     !- Value Until Time 5
    21:00,                   !- Time 6 {hh:mm}
    0.5,                     !- Value Until Time 6
    24:00,                   !- Time 7 {hh:mm}
    0.3;                     !- Value Until Time 7

Schedule:Day:Interval,
    SuperMarket Bldg Equip New Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Bldg Equip New Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket HtgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket HtgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    15.6;                    !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket HtgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    15.6,                    !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    21,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    15.6;                    !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket ClgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket ClgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    30,                      !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    24,                      !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    30;                      !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket ClgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MinRelHumSetSch Default,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MinRelHumSetSch Summer Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MinRelHumSetSch Winter Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    30;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MaxRelHumSetSch Default,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    55;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MaxRelHumSetSch Summer Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    55;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MaxRelHumSetSch Winter Design Day,  !- Name
    Percent,                 !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    55;                      !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Gas Equip New Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.01,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.11,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.89,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.79,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.39,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.91,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.01;                    !- Value Until Time 8

Schedule:Day:Interval,
    SuperMarket Gas Equip New Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.01,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.11,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.89,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.79,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.39,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.91,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.01;                    !- Value Until Time 8

Schedule:Day:Interval,
    SuperMarket Gas Equip New Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.01,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.11,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.89,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.79,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.39,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.91,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.01;                    !- Value Until Time 8

Schedule:Day:Interval,
    SuperMarket Gas Equip New Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.01,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.11,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.89,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.79,                    !- Value Until Time 4
    10:00,                   !- Time 5 {hh:mm}
    0.39,                    !- Value Until Time 5
    11:00,                   !- Time 6 {hh:mm}
    0.91,                    !- Value Until Time 6
    13:00,                   !- Time 7 {hh:mm}
    1,                       !- Value Until Time 7
    24:00,                   !- Time 8 {hh:mm}
    0.01;                    !- Value Until Time 8

Schedule:Day:Interval,
    SuperMarket Gas Equip New Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarketEle Kit Equip Sch Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0.23,                    !- Value Until Time 1
    08:00,                   !- Time 2 {hh:mm}
    0.93,                    !- Value Until Time 2
    10:00,                   !- Time 3 {hh:mm}
    0.63,                    !- Value Until Time 3
    11:00,                   !- Time 4 {hh:mm}
    0.77,                    !- Value Until Time 4
    12:00,                   !- Time 5 {hh:mm}
    1,                       !- Value Until Time 5
    13:00,                   !- Time 6 {hh:mm}
    0.86,                    !- Value Until Time 6
    14:00,                   !- Time 7 {hh:mm}
    0.36,                    !- Value Until Time 7
    15:00,                   !- Time 8 {hh:mm}
    0.28,                    !- Value Until Time 8
    24:00,                   !- Time 9 {hh:mm}
    0.23;                    !- Value Until Time 9

Schedule:Day:Interval,
    SuperMarketEle Kit Equip Sch Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket Vestibule HtgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Vestibule HtgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    7.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Vestibule ClgSetp Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    100;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Vestibule ClgSetp Summer Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    100;                     !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Vestibule ClgSetp Winter Design Day,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    100;                     !- Value Until Time 1

Schedule:Day:Interval,
    Always On Default,       !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    door_wi_sched Default,   !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.0625,                  !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Economizer Max OA Fraction 70 pct Default,  !- Name
    ,                        !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.7;                     !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Latent - 0.05 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.05;                    !- Value Until Time 1

Schedule:Day:Interval,
    Fraction Sensible - 0.2 Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0.2;                     !- Value Until Time 1

Schedule:Day:Interval,
    Mixed Water At Faucet Temp - 140F Default,  !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Case Credit Schedule Default 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    07:00,                   !- Time 1 {hh:mm}
    0.2,                     !- Value Until Time 1
    21:00,                   !- Time 2 {hh:mm}
    0.4,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0.2;                     !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 001,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 002,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 003,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 005,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 006,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    21:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost DripDown Schedule Default 007,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:45,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    07:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:45,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    21:00,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost Dummy schedule default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    0;                       !- Value Until Time 1

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 001,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 002,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 003,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 005,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 006,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    20:45,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 007,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:45,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    20:00,                   !- Time 3 {hh:mm}
    0,                       !- Value Until Time 3
    20:45,                   !- Time 4 {hh:mm}
    1,                       !- Value Until Time 4
    24:00,                   !- Time 5 {hh:mm}
    0;                       !- Value Until Time 5

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    01:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    01:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    03:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    03:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    04:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    04:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    01:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 20,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 21,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 22,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 23,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 24,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 25,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 26,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    01:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 27,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    01:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 28,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 29,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    02:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    02:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    01:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 30,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    03:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 31,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    03:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 32,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    04:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 33,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    04:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    04:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 34,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    05:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 35,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    05:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    05:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 36,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 37,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    06:59,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 38,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 39,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 40,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 41,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 42,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 43,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 44,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 45,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 46,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 47,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 48,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 49,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    24:00,                   !- Time 2 {hh:mm}
    0;                       !- Value Until Time 2

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Refrigeration Defrost Schedule Default 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    00:59,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    10:00,                   !- Time 2 {hh:mm}
    0,                       !- Value Until Time 2
    10:59,                   !- Time 3 {hh:mm}
    1,                       !- Value Until Time 3
    24:00,                   !- Time 4 {hh:mm}
    0;                       !- Value Until Time 4

Schedule:Day:Interval,
    Schedule Day 25,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22;                      !- Value Until Time 1

Schedule:Day:Interval,
    Schedule Day 26,         !- Name
    Temperature,             !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60;                      !- Value Until Time 1

Schedule:Day:Interval,
    Service Water Loop Temp - 140F Default,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    60.0000000000001;        !- Value Until Time 1

Schedule:Day:Interval,
    SuperMarket Bldg Swh Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.04,                    !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.04,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.23,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.32,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.41,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    13:00,                   !- Time 9 {hh:mm}
    0.62,                    !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.61,                    !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.45,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.46,                    !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.47,                    !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.42,                    !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.34,                    !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.33,                    !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.23,                    !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.13,                    !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.08;                    !- Value Until Time 20

Schedule:Day:Interval,
    SuperMarket Bldg Swh Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.04,                    !- Value Until Time 1
    03:00,                   !- Time 2 {hh:mm}
    0.05,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.04,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.15,                    !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.23,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.32,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.41,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.57,                    !- Value Until Time 8
    13:00,                   !- Time 9 {hh:mm}
    0.62,                    !- Value Until Time 9
    14:00,                   !- Time 10 {hh:mm}
    0.61,                    !- Value Until Time 10
    15:00,                   !- Time 11 {hh:mm}
    0.5,                     !- Value Until Time 11
    16:00,                   !- Time 12 {hh:mm}
    0.45,                    !- Value Until Time 12
    17:00,                   !- Time 13 {hh:mm}
    0.46,                    !- Value Until Time 13
    18:00,                   !- Time 14 {hh:mm}
    0.47,                    !- Value Until Time 14
    19:00,                   !- Time 15 {hh:mm}
    0.42,                    !- Value Until Time 15
    20:00,                   !- Time 16 {hh:mm}
    0.34,                    !- Value Until Time 16
    21:00,                   !- Time 17 {hh:mm}
    0.33,                    !- Value Until Time 17
    22:00,                   !- Time 18 {hh:mm}
    0.23,                    !- Value Until Time 18
    23:00,                   !- Time 19 {hh:mm}
    0.13,                    !- Value Until Time 19
    24:00,                   !- Time 20 {hh:mm}
    0.08;                    !- Value Until Time 20

Schedule:Day:Interval,
    SuperMarket Bldg Swh Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    03:00,                   !- Time 1 {hh:mm}
    0.07,                    !- Value Until Time 1
    06:00,                   !- Time 2 {hh:mm}
    0.06,                    !- Value Until Time 2
    07:00,                   !- Time 3 {hh:mm}
    0.07,                    !- Value Until Time 3
    08:00,                   !- Time 4 {hh:mm}
    0.1,                     !- Value Until Time 4
    09:00,                   !- Time 5 {hh:mm}
    0.12,                    !- Value Until Time 5
    10:00,                   !- Time 6 {hh:mm}
    0.14,                    !- Value Until Time 6
    11:00,                   !- Time 7 {hh:mm}
    0.29,                    !- Value Until Time 7
    12:00,                   !- Time 8 {hh:mm}
    0.31,                    !- Value Until Time 8
    14:00,                   !- Time 9 {hh:mm}
    0.36,                    !- Value Until Time 9
    15:00,                   !- Time 10 {hh:mm}
    0.34,                    !- Value Until Time 10
    16:00,                   !- Time 11 {hh:mm}
    0.35,                    !- Value Until Time 11
    17:00,                   !- Time 12 {hh:mm}
    0.37,                    !- Value Until Time 12
    18:00,                   !- Time 13 {hh:mm}
    0.34,                    !- Value Until Time 13
    19:00,                   !- Time 14 {hh:mm}
    0.25,                    !- Value Until Time 14
    20:00,                   !- Time 15 {hh:mm}
    0.27,                    !- Value Until Time 15
    21:00,                   !- Time 16 {hh:mm}
    0.21,                    !- Value Until Time 16
    22:00,                   !- Time 17 {hh:mm}
    0.16,                    !- Value Until Time 17
    23:00,                   !- Time 18 {hh:mm}
    0.1,                     !- Value Until Time 18
    24:00,                   !- Time 19 {hh:mm}
    0.06;                    !- Value Until Time 19

Schedule:Day:Interval,
    SuperMarket Bldg Swh Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.11,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.08,                    !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.06,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.07,                    !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.24,                    !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.27,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.42,                    !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.54,                    !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.59,                    !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.49,                    !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.48,                    !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.47,                    !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.46,                    !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.36,                    !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.29,                    !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.22,                    !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.16,                    !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.13;                    !- Value Until Time 22

Schedule:Day:Interval,
    SuperMarket Bldg Swh WntrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    01:00,                   !- Time 1 {hh:mm}
    0.11,                    !- Value Until Time 1
    02:00,                   !- Time 2 {hh:mm}
    0.1,                     !- Value Until Time 2
    03:00,                   !- Time 3 {hh:mm}
    0.08,                    !- Value Until Time 3
    06:00,                   !- Time 4 {hh:mm}
    0.06,                    !- Value Until Time 4
    07:00,                   !- Time 5 {hh:mm}
    0.07,                    !- Value Until Time 5
    08:00,                   !- Time 6 {hh:mm}
    0.2,                     !- Value Until Time 6
    09:00,                   !- Time 7 {hh:mm}
    0.24,                    !- Value Until Time 7
    10:00,                   !- Time 8 {hh:mm}
    0.27,                    !- Value Until Time 8
    11:00,                   !- Time 9 {hh:mm}
    0.42,                    !- Value Until Time 9
    12:00,                   !- Time 10 {hh:mm}
    0.54,                    !- Value Until Time 10
    13:00,                   !- Time 11 {hh:mm}
    0.59,                    !- Value Until Time 11
    14:00,                   !- Time 12 {hh:mm}
    0.6,                     !- Value Until Time 12
    15:00,                   !- Time 13 {hh:mm}
    0.49,                    !- Value Until Time 13
    16:00,                   !- Time 14 {hh:mm}
    0.48,                    !- Value Until Time 14
    17:00,                   !- Time 15 {hh:mm}
    0.47,                    !- Value Until Time 15
    18:00,                   !- Time 16 {hh:mm}
    0.46,                    !- Value Until Time 16
    19:00,                   !- Time 17 {hh:mm}
    0.44,                    !- Value Until Time 17
    20:00,                   !- Time 18 {hh:mm}
    0.36,                    !- Value Until Time 18
    21:00,                   !- Time 19 {hh:mm}
    0.29,                    !- Value Until Time 19
    22:00,                   !- Time 20 {hh:mm}
    0.22,                    !- Value Until Time 20
    23:00,                   !- Time 21 {hh:mm}
    0.16,                    !- Value Until Time 21
    24:00,                   !- Time 22 {hh:mm}
    0.13;                    !- Value Until Time 22

Schedule:Day:Interval,
    SuperMarket HVACOperationSchd Default,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    0,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    1,                       !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    0;                       !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket Infil New Default,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.32,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket Infil New Default|SmrDsn|Sat Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.32,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket Infil New Summer Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    06:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    22:00,                   !- Time 2 {hh:mm}
    0.32,                    !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket Infil New Sun Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    08:00,                   !- Time 1 {hh:mm}
    1,                       !- Value Until Time 1
    17:00,                   !- Time 2 {hh:mm}
    0.5,                     !- Value Until Time 2
    24:00,                   !- Time 3 {hh:mm}
    1;                       !- Value Until Time 3

Schedule:Day:Interval,
    SuperMarket Infil New Winter Design Day,  !- Name
    Fractional,              !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    1;                       !- Value Until Time 1

Schedule:Day:Interval,
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    No,                      !- Interpolate to Timestep
    24:00,                   !- Time 1 {hh:mm}
    22.0000000000001;        !- Value Until Time 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:WEEK:DAILY ===========

Schedule:Week:Daily,
    SuperMarket Bldg Light Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Bldg Light Sun Day,  !- Sunday Schedule:Day Name
    SuperMarket Bldg Light Default,  !- Monday Schedule:Day Name
    SuperMarket Bldg Light Default,  !- Tuesday Schedule:Day Name
    SuperMarket Bldg Light Default,  !- Wednesday Schedule:Day Name
    SuperMarket Bldg Light Default,  !- Thursday Schedule:Day Name
    SuperMarket Bldg Light Default,  !- Friday Schedule:Day Name
    SuperMarket Bldg Light Sat Day,  !- Saturday Schedule:Day Name
    SuperMarket Bldg Light Default,  !- Holiday Schedule:Day Name
    SuperMarket Bldg Light Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Bldg Light Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Bldg Light Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Bldg Light Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Bldg Occ Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Bldg Occ Sun Day,  !- Sunday Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- Monday Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- Tuesday Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- Wednesday Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- Thursday Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- Friday Schedule:Day Name
    SuperMarket Bldg Occ Sat Day,  !- Saturday Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- Holiday Schedule:Day Name
    SuperMarket Bldg Occ Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Bldg Occ Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Bldg Occ Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Bldg Occ Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Activity Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Activity Default,  !- Sunday Schedule:Day Name
    SuperMarket Activity Default,  !- Monday Schedule:Day Name
    SuperMarket Activity Default,  !- Tuesday Schedule:Day Name
    SuperMarket Activity Default,  !- Wednesday Schedule:Day Name
    SuperMarket Activity Default,  !- Thursday Schedule:Day Name
    SuperMarket Activity Default,  !- Friday Schedule:Day Name
    SuperMarket Activity Default,  !- Saturday Schedule:Day Name
    SuperMarket Activity Default,  !- Holiday Schedule:Day Name
    SuperMarket Activity Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Activity Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Activity Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Activity Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Name
    Work Efficiency Schedule Default,  !- Sunday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Monday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Tuesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Wednesday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Thursday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Friday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Saturday Schedule:Day Name
    Work Efficiency Schedule Default,  !- Holiday Schedule:Day Name
    Work Efficiency Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Work Efficiency Schedule Default,  !- CustomDay1 Schedule:Day Name
    Work Efficiency Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Name
    Clothing Schedule Default Winter Clothes,  !- Sunday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Monday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Tuesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Wednesday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Thursday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Friday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Saturday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- Holiday Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- SummerDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- WinterDesignDay Schedule:Day Name
    Clothing Schedule Default Winter Clothes,  !- CustomDay1 Schedule:Day Name
    Clothing Schedule Default Winter Clothes;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Name
    Air Velocity Schedule Default,  !- Sunday Schedule:Day Name
    Air Velocity Schedule Default,  !- Monday Schedule:Day Name
    Air Velocity Schedule Default,  !- Tuesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Wednesday Schedule:Day Name
    Air Velocity Schedule Default,  !- Thursday Schedule:Day Name
    Air Velocity Schedule Default,  !- Friday Schedule:Day Name
    Air Velocity Schedule Default,  !- Saturday Schedule:Day Name
    Air Velocity Schedule Default,  !- Holiday Schedule:Day Name
    Air Velocity Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Air Velocity Schedule Default,  !- CustomDay1 Schedule:Day Name
    Air Velocity Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Bldg Equip New Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Bldg Equip New Sun Day,  !- Sunday Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- Monday Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- Tuesday Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- Wednesday Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- Thursday Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- Friday Schedule:Day Name
    SuperMarket Bldg Equip New Sat Day,  !- Saturday Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- Holiday Schedule:Day Name
    SuperMarket Bldg Equip New Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Bldg Equip New Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Bldg Equip New Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Bldg Equip New Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket HtgSetp Week Rule - Jan1-Dec31,  !- Name
    SuperMarket HtgSetp Default,  !- Sunday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Monday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Tuesday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Wednesday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Thursday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Friday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Saturday Schedule:Day Name
    SuperMarket HtgSetp Default,  !- Holiday Schedule:Day Name
    SuperMarket HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket HtgSetp Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket HtgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket ClgSetp Week Rule - Jan1-Dec31,  !- Name
    SuperMarket ClgSetp Default,  !- Sunday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Monday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Tuesday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Wednesday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Thursday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Friday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Saturday Schedule:Day Name
    SuperMarket ClgSetp Default,  !- Holiday Schedule:Day Name
    SuperMarket ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket ClgSetp Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket ClgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket MinRelHumSetSch Week Rule - Jan1-Dec31,  !- Name
    SuperMarket MinRelHumSetSch Default,  !- Sunday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Monday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Tuesday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Wednesday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Thursday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Friday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Saturday Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- Holiday Schedule:Day Name
    SuperMarket MinRelHumSetSch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket MinRelHumSetSch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket MinRelHumSetSch Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket MinRelHumSetSch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket MaxRelHumSetSch Week Rule - Jan1-Dec31,  !- Name
    SuperMarket MaxRelHumSetSch Default,  !- Sunday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Monday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Tuesday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Wednesday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Thursday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Friday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Saturday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- Holiday Schedule:Day Name
    SuperMarket MaxRelHumSetSch Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket MaxRelHumSetSch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket MaxRelHumSetSch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Gas Equip New Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Gas Equip New Sun Day,  !- Sunday Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- Monday Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- Tuesday Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- Wednesday Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- Thursday Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- Friday Schedule:Day Name
    SuperMarket Gas Equip New Sat Day,  !- Saturday Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- Holiday Schedule:Day Name
    SuperMarket Gas Equip New Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Gas Equip New Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Gas Equip New Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Gas Equip New Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarketEle Kit Equip Sch Week Rule - Jan1-Dec31,  !- Name
    SuperMarketEle Kit Equip Sch Default,  !- Sunday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Monday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Tuesday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Wednesday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Thursday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Friday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Saturday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- Holiday Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- SummerDesignDay Schedule:Day Name
    SuperMarketEle Kit Equip Sch Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default,  !- CustomDay1 Schedule:Day Name
    SuperMarketEle Kit Equip Sch Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Sunday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Monday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Tuesday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Wednesday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Thursday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Friday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Saturday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- Holiday Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- SummerDesignDay Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- WinterDesignDay Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket MinOA_MotorizedDamper_Sched Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Vestibule HtgSetp Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Vestibule HtgSetp Default,  !- Sunday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Monday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Tuesday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Wednesday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Thursday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Friday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Saturday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- Holiday Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Vestibule HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Vestibule HtgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Vestibule ClgSetp Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Vestibule ClgSetp Default,  !- Sunday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Monday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Tuesday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Wednesday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Thursday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Friday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Saturday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- Holiday Schedule:Day Name
    SuperMarket Vestibule ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Vestibule ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Vestibule ClgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Always On Week Rule - Jan1-Dec31,  !- Name
    Always On Default,       !- Sunday Schedule:Day Name
    Always On Default,       !- Monday Schedule:Day Name
    Always On Default,       !- Tuesday Schedule:Day Name
    Always On Default,       !- Wednesday Schedule:Day Name
    Always On Default,       !- Thursday Schedule:Day Name
    Always On Default,       !- Friday Schedule:Day Name
    Always On Default,       !- Saturday Schedule:Day Name
    Always On Default,       !- Holiday Schedule:Day Name
    Always On Default,       !- SummerDesignDay Schedule:Day Name
    Always On Default,       !- WinterDesignDay Schedule:Day Name
    Always On Default,       !- CustomDay1 Schedule:Day Name
    Always On Default;       !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    door_wi_sched Week Rule - Jan1-Dec31,  !- Name
    door_wi_sched Default,   !- Sunday Schedule:Day Name
    door_wi_sched Default,   !- Monday Schedule:Day Name
    door_wi_sched Default,   !- Tuesday Schedule:Day Name
    door_wi_sched Default,   !- Wednesday Schedule:Day Name
    door_wi_sched Default,   !- Thursday Schedule:Day Name
    door_wi_sched Default,   !- Friday Schedule:Day Name
    door_wi_sched Default,   !- Saturday Schedule:Day Name
    door_wi_sched Default,   !- Holiday Schedule:Day Name
    door_wi_sched Default,   !- SummerDesignDay Schedule:Day Name
    door_wi_sched Default,   !- WinterDesignDay Schedule:Day Name
    door_wi_sched Default,   !- CustomDay1 Schedule:Day Name
    door_wi_sched Default;   !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Name
    Fraction Latent - 0.05 Default,  !- Sunday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Monday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Tuesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Wednesday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Thursday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Friday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Saturday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- Holiday Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Latent - 0.05 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Latent - 0.05 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Name
    Fraction Sensible - 0.2 Default,  !- Sunday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Monday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Tuesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Wednesday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Thursday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Friday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Saturday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- Holiday Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- SummerDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- WinterDesignDay Schedule:Day Name
    Fraction Sensible - 0.2 Default,  !- CustomDay1 Schedule:Day Name
    Fraction Sensible - 0.2 Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Mixed Water At Faucet Temp - 140F Default,  !- Sunday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Monday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Thursday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Friday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Saturday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- Holiday Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Mixed Water At Faucet Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 1 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 1,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 10 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 10,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 10;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 11 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 11,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 11;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 12 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 12,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 12;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 13 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 13,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 13;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 14 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 14,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 14;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 2 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 2,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 3 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 3,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 4 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 4,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 5 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 5,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 6 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 6,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 7 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 7,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 8 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 8,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Case Credit Schedule 9 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Case Credit Schedule Default 9,  !- Sunday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Monday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Tuesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Wednesday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Thursday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Friday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Saturday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- Holiday Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9,  !- CustomDay1 Schedule:Day Name
    Refrigeration Case Credit Schedule Default 9;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 001 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 001;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 002 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 002;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 003 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 003;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 004 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 004;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 005 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 005;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 006 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 006;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost DripDown Schedule 007 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Sunday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Monday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Thursday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Friday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Saturday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- Holiday Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost DripDown Schedule Default 007;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Dummy schedule Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Dummy schedule default,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Monday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Friday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Dummy schedule default,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Dummy schedule default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 001 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 001,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 001,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 001;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 002 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 002,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 002,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 002;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 003 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 003,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 003,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 003;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 004 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 004,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 004,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 004;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 005 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 005,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 005,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 005;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 006 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 006,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 006,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 006;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 007 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 007,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 007,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 007;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 1,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 1,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 1;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 10 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 10,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 10,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 10;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 11 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 11,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 11,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 11;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 12 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 12,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 12,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 12;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 13 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 13,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 13,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 13;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 14 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 14,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 14,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 14;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 15 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 15,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 15,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 15;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 16 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 16,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 16,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 16;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 17 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 17,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 17,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 17;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 18 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 18,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 18,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 18;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 19 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 19,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 19,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 19;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 2,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 2,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 2;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 20 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 20,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 20,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 20;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 21 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 21,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 21,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 21;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 22 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 22,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 22,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 22;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 23 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 23,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 23,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 23;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 24 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 24,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 24,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 24;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 25 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 25,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 25,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 25;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 26 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 26,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 26,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 26;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 27 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 27,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 27,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 27;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 28 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 28,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 28,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 28;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 29 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 29,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 29,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 29;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 3,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 3,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 3;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 30 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 30,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 30,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 30;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 31 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 31,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 31,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 31;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 32 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 32,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 32,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 32;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 33 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 33,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 33,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 33;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 34 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 34,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 34,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 34;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 35 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 35,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 35,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 35;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 36 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 36,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 36,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 36;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 37 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 37,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 37,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 37;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 38 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 38,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 38,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 38;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 39 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 39,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 39,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 39;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 4 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 4,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 4,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 4;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 40 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 40,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 40,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 40;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 41 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 41,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 41,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 41;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 42 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 42,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 42,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 42;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 43 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 43,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 43,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 43;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 44 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 44,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 44,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 44;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 45 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 45,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 45,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 45;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 46 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 46,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 46,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 46;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 47 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 47,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 47,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 47;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 48 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 48,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 48,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 48;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 49 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 49,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 49,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 49;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 5 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 5,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 5,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 5;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 6 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 6,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 6,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 6;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 7 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 7,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 7,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 7;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 8 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 8,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 8,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 8;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Refrigeration Defrost Schedule 9 Week Rule - Jan1-Dec31,  !- Name
    Refrigeration Defrost Schedule Default 9,  !- Sunday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Monday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Tuesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Wednesday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Thursday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Friday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Saturday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- Holiday Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- SummerDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- WinterDesignDay Schedule:Day Name
    Refrigeration Defrost Schedule Default 9,  !- CustomDay1 Schedule:Day Name
    Refrigeration Defrost Schedule Default 9;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Name
    Service Water Loop Temp - 140F Default,  !- Sunday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Monday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Tuesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Wednesday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Thursday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Friday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Saturday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- Holiday Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- SummerDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- WinterDesignDay Schedule:Day Name
    Service Water Loop Temp - 140F Default,  !- CustomDay1 Schedule:Day Name
    Service Water Loop Temp - 140F Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Bldg Swh Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Bldg Swh Sun Day,  !- Sunday Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- Monday Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- Tuesday Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- Wednesday Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- Thursday Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- Friday Schedule:Day Name
    SuperMarket Bldg Swh WntrDsn|Sat Day,  !- Saturday Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- Holiday Schedule:Day Name
    SuperMarket Bldg Swh Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Bldg Swh Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Bldg Swh Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Bldg Swh Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket HVACOperationSchd Week Rule - Jan1-Dec31,  !- Name
    SuperMarket HVACOperationSchd Default,  !- Sunday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Monday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Tuesday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Wednesday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Thursday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Friday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Saturday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- Holiday Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- SummerDesignDay Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- WinterDesignDay Schedule:Day Name
    SuperMarket HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    SuperMarket Infil New Week Rule - Jan1-Dec31,  !- Name
    SuperMarket Infil New Sun Day,  !- Sunday Schedule:Day Name
    SuperMarket Infil New Default,  !- Monday Schedule:Day Name
    SuperMarket Infil New Default,  !- Tuesday Schedule:Day Name
    SuperMarket Infil New Default,  !- Wednesday Schedule:Day Name
    SuperMarket Infil New Default,  !- Thursday Schedule:Day Name
    SuperMarket Infil New Default,  !- Friday Schedule:Day Name
    SuperMarket Infil New Default|SmrDsn|Sat Day,  !- Saturday Schedule:Day Name
    SuperMarket Infil New Default,  !- Holiday Schedule:Day Name
    SuperMarket Infil New Summer Design Day,  !- SummerDesignDay Schedule:Day Name
    SuperMarket Infil New Winter Design Day,  !- WinterDesignDay Schedule:Day Name
    SuperMarket Infil New Default,  !- CustomDay1 Schedule:Day Name
    SuperMarket Infil New Default;  !- CustomDay2 Schedule:Day Name

Schedule:Week:Daily,
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Sunday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Monday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Tuesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Wednesday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Thursday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Friday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Saturday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- Holiday Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- SummerDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- WinterDesignDay Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default,  !- CustomDay1 Schedule:Day Name
    Water Heater Ambient Temp Schedule - 71.6f Default;  !- CustomDay2 Schedule:Day Name


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:YEAR ===========

Schedule:Year,
    SuperMarket Bldg Light,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket Bldg Light Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Bldg Occ,    !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket Bldg Occ Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Activity,    !- Name
    ActivityLevel,           !- Schedule Type Limits Name
    SuperMarket Activity Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Work Efficiency Schedule,!- Name
    Fractional,              !- Schedule Type Limits Name
    Work Efficiency Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Clothing Schedule,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Clothing Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Air Velocity Schedule,   !- Name
    Velocity,                !- Schedule Type Limits Name
    Air Velocity Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Bldg Equip New,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket Bldg Equip New Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket HtgSetp,     !- Name
    Temperature,             !- Schedule Type Limits Name
    SuperMarket HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket ClgSetp,     !- Name
    Temperature,             !- Schedule Type Limits Name
    SuperMarket ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket MinRelHumSetSch,  !- Name
    Percent,                 !- Schedule Type Limits Name
    SuperMarket MinRelHumSetSch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket MaxRelHumSetSch,  !- Name
    Percent,                 !- Schedule Type Limits Name
    SuperMarket MaxRelHumSetSch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Gas Equip New,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket Gas Equip New Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarketEle Kit Equip Sch,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarketEle Kit Equip Sch Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket MinOA_MotorizedDamper_Sched,  !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Vestibule HtgSetp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SuperMarket Vestibule HtgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Vestibule ClgSetp,  !- Name
    Temperature,             !- Schedule Type Limits Name
    SuperMarket Vestibule ClgSetp Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Always On,               !- Name
    Fractional,              !- Schedule Type Limits Name
    Always On Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    door_wi_sched,           !- Name
    Fractional,              !- Schedule Type Limits Name
    door_wi_sched Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Latent - 0.05,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Latent - 0.05 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Fraction Sensible - 0.2, !- Name
    Fractional,              !- Schedule Type Limits Name
    Fraction Sensible - 0.2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Mixed Water At Faucet Temp - 140F,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 10 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 11 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 12 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 13 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 14 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 5 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Case Credit Schedule 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Case Credit Schedule 9 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 001,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 001 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 002,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 002 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 003,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 003 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 004 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 005,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 005 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 006,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 006 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost DripDown Schedule 007,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost DripDown Schedule 007 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Dummy schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Dummy schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 001,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 001 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 002,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 002 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 003,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 003 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 004,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 004 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 005,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 005 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 006,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 006 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 007,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 007 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 1,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 10,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 10 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 11,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 11 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 12,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 12 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 13,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 13 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 14,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 14 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 15,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 15 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 16,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 16 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 17,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 17 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 18,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 18 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 19,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 19 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 2,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 20,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 20 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 21,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 21 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 22,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 22 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 23,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 23 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 24,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 24 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 25,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 25 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 26,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 26 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 27,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 27 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 28,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 28 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 29,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 29 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 3,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 30,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 30 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 31,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 31 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 32,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 32 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 33,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 33 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 34,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 34 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 35,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 35 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 36,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 36 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 37,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 37 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 38,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 38 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 39,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 39 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 4,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 4 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 40,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 40 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 41,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 41 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 42,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 42 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 43,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 43 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 44,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 44 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 45,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 45 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 46,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 46 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 47,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 47 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 48,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 48 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 49,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 49 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 5,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 5 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 6,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 6 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 7,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 7 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 8,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 8 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Refrigeration Defrost Schedule 9,  !- Name
    Fractional,              !- Schedule Type Limits Name
    Refrigeration Defrost Schedule 9 Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Service Water Loop Temp - 140F,  !- Name
    Temperature Schedule Type Limits,  !- Schedule Type Limits Name
    Service Water Loop Temp - 140F Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Bldg Swh,    !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket Bldg Swh Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket HVACOperationSchd,  !- Name
    OnOff,                   !- Schedule Type Limits Name
    SuperMarket HVACOperationSchd Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    SuperMarket Infil New,   !- Name
    Fractional,              !- Schedule Type Limits Name
    SuperMarket Infil New Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1

Schedule:Year,
    Water Heater Ambient Temp Schedule - 71.6f,  !- Name
    Temperature Schedule Type Limits 1,  !- Schedule Type Limits Name
    Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31,  !- Schedule:Week Name 1
    1,                       !- Start Month 1
    1,                       !- Start Day 1
    12,                      !- End Month 1
    31;                      !- End Day 1


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Active Storage ZN Thermostat Schedule,  !- Name
    Active Storage ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Bakery ZN Thermostat Schedule,  !- Name
    Bakery ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Corridor ZN Thermostat Schedule,  !- Name
    Corridor ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Deli ZN Thermostat Schedule,  !- Name
    Deli ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Dining Room ZN Thermostat Schedule,  !- Name
    Dining Room ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    East Perimeter Sales ZN Thermostat Schedule,  !- Name
    East Perimeter Sales ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Enclosed Office ZN Thermostat Schedule,  !- Name
    Enclosed Office ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Main Sales ZN Thermostat Schedule,  !- Name
    Main Sales ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Mechanical Room ZN Thermostat Schedule,  !- Name
    Mechanical Room ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Meeting Room ZN Thermostat Schedule,  !- Name
    Meeting Room ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Produce ZN Thermostat Schedule,  !- Name
    Produce ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Restroom ZN Thermostat Schedule,  !- Name
    Restroom ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    Vestibule ZN Thermostat Schedule,  !- Name
    Vestibule ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4

Schedule:Compact,
    West Perimeter Sales ZN Thermostat Schedule,  !- Name
    West Perimeter Sales ZN Thermostat Schedule Type Limits,  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    4;                       !- Field 4


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    Always On Discrete,      !- Name
    Always On Discrete Limits,  !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Always Off Discrete,     !- Name
    OnOff 1,                 !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    Always On Continuous,    !- Name
    Fractional 1,            !- Schedule Type Limits Name
    1;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    784.9,                   !- Density {kg/m3}
    830.000000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    100mm Normalweight concrete floor,  !- Name
    MediumSmooth,            !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,                    !- Density {kg/m3}
    832,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.691799999999999,       !- Conductivity {W/m-K}
    1858,                    !- Density {kg/m3}
    836.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.92;                    !- Visible Absorptance

Material,
    4 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    6 in. Normalweight Concrete Floor,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2321.99999999999,        !- Density {kg/m3}
    831.999999999997,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8 in. Concrete Block Basement Wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1841.99999999999,        !- Density {kg/m3}
    911.999999999999,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    8IN CONCRETE HW RefBldg, !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.311,                   !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    836.800000000001,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.2800000000001,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.5,                     !- Solar Absorptance
    0.5;                     !- Visible Absorptance

Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                   !- Conductivity {W/m-K}
    1842,                    !- Density {kg/m3}
    912,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Metal Roof Surface,      !- Name
    Smooth,                  !- Roughness
    0.000799999999999998,    !- Thickness {m}
    45.2799999999999,        !- Conductivity {W/m-K}
    7823.99999999999,        !- Density {kg/m3}
    499.999999999996,        !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1121.29,                 !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540,                     !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    CP02 CARPET PAD 1,       !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Nonres_Floor_Insulation, !- Name
    MediumSmooth,            !- Roughness
    2.88291975297193,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Carpet Pad,      !- Name
    Smooth,                  !- Roughness
    0.216479986995276,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.01,  !- Name
    Smooth,                  !- Roughness
    0.001,                   !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-0.58,  !- Name
    Smooth,                  !- Roughness
    0.101874652714525,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-14.76,  !- Name
    Smooth,                  !- Roughness
    2.59864112987226,        !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Typical Insulation R-4.73,  !- Name
    Smooth,                  !- Roughness
    0.833053022109829,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00299999999999999,     !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing

WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.00599999999999998,     !- Thickness {m}
    0.24,                    !- Solar Transmittance at Normal Incidence
    0.16,                    !- Front Side Solar Reflectance at Normal Incidence
    0.32,                    !- Back Side Solar Reflectance at Normal Incidence
    0.3,                     !- Visible Transmittance at Normal Incidence
    0.16,                    !- Front Side Visible Reflectance at Normal Incidence
    0.29,                    !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.6,                     !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No;                      !- Solar Diffusing


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

Construction,
    Typical IEAD Roof R-15.87,  !- Name
    Roof Membrane,           !- Outside Layer
    Typical Insulation R-14.76,  !- Layer 2
    Metal Roof Surface;      !- Layer 3

Construction,
    Typical Insulated Basement Mass Wall,  !- Name
    8 in. Concrete Block Basement Wall;  !- Outside Layer

Construction,
    Typical Insulated Carpeted 6in Slab Floor,  !- Name
    6 in. Normalweight Concrete Floor,  !- Outside Layer
    Typical Carpet Pad;      !- Layer 2

Construction,
    Typical Insulated Exterior Mass Floor R-7.3,  !- Name
    Typical Insulation R-4.73,  !- Outside Layer
    4 in. Normalweight Concrete Floor,  !- Layer 2
    Typical Carpet Pad;      !- Layer 3

Construction,
    Typical Insulated Exterior Mass Wall,  !- Name
    1IN Stucco,              !- Outside Layer
    8IN CONCRETE HW RefBldg, !- Layer 2
    Typical Insulation R-14.76,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

Construction,
    Typical Insulated Metal Door R-1.43,  !- Name
    F08 Metal surface,       !- Outside Layer
    Typical Insulation R-0.58;  !- Layer 2

Construction,
    Typical Interior Ceiling,!- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2

Construction,
    Typical Interior Door,   !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Floor,  !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

Construction,
    Typical Interior Partition,  !- Name
    G05 25mm wood;           !- Outside Layer

Construction,
    Typical Interior Wall,   !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2

Construction,
    Typical Interior Window, !- Name
    Clear 3mm;               !- Outside Layer

Construction,
    Typical Overhead Door R-0.86,  !- Name
    Typical Insulation R-0.01;  !- Outside Layer

Construction,
    U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm,  !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

Construction,
    U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,  !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION:FFACTORGROUNDFLOOR ===========

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 0 Area 208239,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    2082.38622372,           !- Area {m2}
    0;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 1118 Area 2784,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    27.8359941000007,        !- Area {m2}
    11.1809000000002;        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 154 Area 4941,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    49.4124348299999,        !- Area {m2}
    1.5367;                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 227 Area 2247,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    224.69973753,            !- Area {m2}
    22.7013;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 2348 Area 10735,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    107.353760399996,        !- Area {m2}
    23.4807;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 3102 Area 20903,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    209.033024849998,        !- Area {m2}
    31.0165999999998;        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 5601 Area 42217,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    422.16666408,            !- Area {m2}
    56.0101;                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 6005 Area 71136,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    711.361869239997,        !- Area {m2}
    60.0535999999998;        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 61 Area 2787,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    27.870911999999,         !- Area {m2}
    6.096;                   !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 625 Area 4646,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    46.4580428000012,        !- Area {m2}
    6.24519999999999;        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 749 Area 5574,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    55.7404270000001,        !- Area {m2}
    7.49300000000001;        !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
    Foundation F 126 Perim 843 Area 6271,  !- Name
    1.26343630645112,        !- F-Factor {W/m-K}
    62.7076084250017,        !- Area {m2}
    8.429575;                !- PerimeterExposed {m}


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: SPACE ===========

Space,
    Active Storage,          !- Name
    Active Storage ZN,       !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket DryStorage;  !- Space Type

Space,
    Bakery,                  !- Name
    Bakery ZN,               !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Bakery;      !- Space Type

Space,
    Corridor,                !- Name
    Corridor ZN,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Corridor;    !- Space Type

Space,
    Deli,                    !- Name
    Deli ZN,                 !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Deli;        !- Space Type

Space,
    Dining Room,             !- Name
    Dining Room ZN,          !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Dining;      !- Space Type

Space,
    East Perimeter Sales,    !- Name
    East Perimeter Sales ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Sales;       !- Space Type

Space,
    Enclosed Office,         !- Name
    Enclosed Office ZN,      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Office;      !- Space Type

Space,
    Main Sales,              !- Name
    Main Sales ZN,           !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Sales;       !- Space Type

Space,
    Mechanical Room,         !- Name
    Mechanical Room ZN,      !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Elec/MechRoom;  !- Space Type

Space,
    Meeting Room,            !- Name
    Meeting Room ZN,         !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Meeting;     !- Space Type

Space,
    Produce,                 !- Name
    Produce ZN,              !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Produce;     !- Space Type

Space,
    Restroom,                !- Name
    Restroom ZN,             !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Restroom;    !- Space Type

Space,
    Vestibule,               !- Name
    Vestibule ZN,            !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Vestibule;   !- Space Type

Space,
    West Perimeter Sales,    !- Name
    West Perimeter Sales ZN, !- Zone Name
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    SuperMarket Sales;       !- Space Type


!-   ===========  ALL OBJECTS IN CLASS: SPACELIST ===========

SpaceList,
    SuperMarket DryStorage,  !- Name
    Active Storage;          !- Space 1 Name

SpaceList,
    SuperMarket Bakery,      !- Name
    Bakery;                  !- Space 1 Name

SpaceList,
    SuperMarket Corridor,    !- Name
    Corridor;                !- Space 1 Name

SpaceList,
    SuperMarket Deli,        !- Name
    Deli;                    !- Space 1 Name

SpaceList,
    SuperMarket Dining,      !- Name
    Dining Room;             !- Space 1 Name

SpaceList,
    SuperMarket Sales,       !- Name
    West Perimeter Sales,    !- Space 1 Name
    East Perimeter Sales,    !- Space 2 Name
    Main Sales;              !- Space 3 Name

SpaceList,
    SuperMarket Office,      !- Name
    Enclosed Office;         !- Space 1 Name

SpaceList,
    SuperMarket Elec/MechRoom,  !- Name
    Mechanical Room;         !- Space 1 Name

SpaceList,
    SuperMarket Meeting,     !- Name
    Meeting Room;            !- Space 1 Name

SpaceList,
    SuperMarket Produce,     !- Name
    Produce;                 !- Space 1 Name

SpaceList,
    SuperMarket Restroom,    !- Name
    Restroom;                !- Space 1 Name

SpaceList,
    SuperMarket Vestibule,   !- Name
    Vestibule;               !- Space 1 Name


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Active Storage ZN,       !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Bakery ZN,               !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Corridor ZN,             !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Deli ZN,                 !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Dining Room ZN,          !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    East Perimeter Sales ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Enclosed Office ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Main Sales ZN,           !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Mechanical Room ZN,      !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Meeting Room ZN,         !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Produce ZN,              !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Restroom ZN,             !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    Vestibule ZN,            !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    1.29290854704004e-16,    !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

Zone,
    West Perimeter Sales ZN, !- Name
    -0,                      !- Direction of Relative North {deg}
    2.88764567812905e-15,    !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    ,                        !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    Surface 43,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 5601 Area 42217,  !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    52.7954999999998,        !- Vertex 1 Y-coordinate {m}
    -5.01595959384004e-15,   !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -3.18364773042284e-15,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.40640249617874e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    52.7954999999998,        !- Vertex 4 Y-coordinate {m}
    -3.23871435959593e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.72010656834171e-15,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.40640249617874e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -3.18364773042284e-15,   !- Vertex 2 Z-coordinate {m}
    62.9555,                 !- Vertex 3 X-coordinate {m}
    52.7954999999998,        !- Vertex 3 Y-coordinate {m}
    -5.01595959384004e-15,   !- Vertex 3 Z-coordinate {m}
    62.9555,                 !- Vertex 4 X-coordinate {m}
    52.7954999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    52.7954999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    52.7954999999998,        !- Vertex 2 Y-coordinate {m}
    -5.01595959384004e-15,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    52.7954999999998,        !- Vertex 3 Y-coordinate {m}
    -3.23871435959593e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    52.7954999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    52.7954999999998,        !- Vertex 2 Y-coordinate {m}
    4.57199999999998,        !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    52.7954999999998,        !- Vertex 3 Y-coordinate {m}
    4.57199999999999,        !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -2.80963740918835e-15,   !- Vertex 2 Z-coordinate {m}
    62.9555,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -3.18364773042284e-15,   !- Vertex 3 Z-coordinate {m}
    62.9555,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.40640249617874e-15,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -2.80963740918835e-15,   !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Active Storage ZN,       !- Zone Name
    Active Storage,          !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    52.7954999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    52.7954999999998,        !- Vertex 2 Y-coordinate {m}
    -3.23871435959593e-15,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.72010656834171e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 3102 Area 20903,  !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    -4.49709569262819e-15,   !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    -1.8760975441359e-31,    !- Vertex 2 Y-coordinate {m}
    -1.68212265596039e-15,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    1.87609754413591e-31,    !- Vertex 3 Y-coordinate {m}
    1.2781956636299e-15,     !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    -1.5367773730379e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    6.09420968517901e-16,    !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    1.80197645401318e-31,    !- Vertex 2 Y-coordinate {m}
    1.2781956636299e-15,     !- Vertex 2 Z-coordinate {m}
    62.9555,                 !- Vertex 3 X-coordinate {m}
    -1.77427153189748e-31,   !- Vertex 3 Y-coordinate {m}
    -1.68212265596039e-15,   !- Vertex 3 Z-coordinate {m}
    62.9555,                 !- Vertex 4 X-coordinate {m}
    6.09420968517901e-16,    !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 27,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    6.09420968517901e-16,    !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    6.09420968517901e-16,    !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    6.6877469511202e-16,     !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    1.87609754413591e-31,    !- Vertex 3 Y-coordinate {m}
    1.2781956636299e-15,     !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    6.09420968517901e-16,    !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    6.09420968517901e-16,    !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    -1.8760975441359e-31,    !- Vertex 2 Y-coordinate {m}
    -1.68212265596039e-15,   !- Vertex 2 Z-coordinate {m}
    62.9555,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    -4.49709569262819e-15,   !- Vertex 3 Z-coordinate {m}
    62.9555,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 38,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    -4.49709569262819e-15,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    -1.5367773730379e-15,    !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Bakery ZN,               !- Zone Name
    Bakery,                  !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    -1.5367773730379e-15,    !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    6.6877469511202e-16,     !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 49,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 154 Area 4941,  !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    -4.46520709967165e-15,   !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.56866596599442e-15,   !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    1.31008425658646e-15,    !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    -1.58645687709077e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 84,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.92146011012446e-15,   !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.58645687709076e-15,   !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    4.57199999999991,        !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    4.57199999999992,        !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06465271808984e-16,    !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    -3.20593071881819e-30,   !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.43288491061131e-16,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.56866596599443e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.2338,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    -16.2338,                !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.58645687709076e-15,   !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    1.31008425658645e-15,    !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.56866596599443e-15,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -4.46520709967164e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999991;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999998,        !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -3.79437697991388e-15,   !- Vertex 2 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -3.03969757156516e-15,   !- Vertex 3 Z-coordinate {m}
    -0.00147500000000655,    !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -2.48057772175012e-15,   !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.92146011012446e-15,   !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 89,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 60,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999991,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -4.46520709967164e-15,   !- Vertex 2 Z-coordinate {m}
    8.42809999999999,        !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -3.79437697991388e-15,   !- Vertex 3 Z-coordinate {m}
    8.42809999999998,        !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 90,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00147500000000655,    !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -3.03969757156516e-15,   !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -2.48057772175012e-15,   !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Corridor ZN,             !- Zone Name
    Corridor,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 8,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.2338,                !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999992,        !- Vertex 1 Z-coordinate {m}
    -16.2338,                !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    1.31008425658645e-15,    !- Vertex 2 Z-coordinate {m}
    -3.20593071881819e-30,   !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.43288491061131e-16,   !- Vertex 3 Z-coordinate {m}
    1.06465271808984e-16,    !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999992;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 37,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 227 Area 2247,  !- Construction Name
    Deli ZN,                 !- Zone Name
    Deli,                    !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    -5.36314864631289e-15,   !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    -4.2802815170145e-15,    !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    4.12142709945192e-16,    !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    -6.707244193532e-16;     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Deli ZN,                 !- Zone Name
    Deli,                    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 30,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    4.12142709945192e-16,    !- Vertex 2 Z-coordinate {m}
    62.9555,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    -4.2802815170145e-15,    !- Vertex 3 Z-coordinate {m}
    62.9555,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Deli ZN,                 !- Zone Name
    Deli,                    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -5.36314864631289e-15,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -6.707244193532e-16,     !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 40,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Deli ZN,                 !- Zone Name
    Deli,                    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -6.707244193532e-16,     !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    4.12142709945192e-16,    !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Deli ZN,                 !- Zone Name
    Deli,                    !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    4.57199999999997,        !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    4.57199999999998,        !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Deli ZN,                 !- Zone Name
    Deli,                    !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    62.9555,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    62.9555,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    -4.2802815170145e-15,    !- Vertex 2 Z-coordinate {m}
    62.9555,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -5.36314864631289e-15,   !- Vertex 3 Z-coordinate {m}
    62.9555,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 625 Area 4646,  !- Construction Name
    Dining Room ZN,          !- Zone Name
    Dining Room,             !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00147500000000616,    !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    -4.09980366213138e-15,   !- Vertex 1 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.93406940353454e-15,   !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -2.65598082306682e-15,   !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    -4.82171508166366e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Dining Room ZN,          !- Zone Name
    Dining Room,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00147500000000669,    !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    -4.09980366213138e-15,   !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -4.82171508166367e-15,   !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 69,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining Room ZN,          !- Zone Name
    Dining Room,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00147500000000669,    !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.93406940353454e-15,   !- Vertex 2 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -4.09980366213138e-15,   !- Vertex 3 Z-coordinate {m}
    -0.00147500000000669,    !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Dining Room ZN,          !- Zone Name
    Dining Room,             !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -0.00147500000000669,    !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -0.00147500000000669,    !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    4.57199999999998,        !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    4.57199999999997,        !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining Room ZN,          !- Zone Name
    Dining Room,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 74,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    -4.82171508166367e-15,   !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -2.65598082306682e-15,   !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Dining Room ZN,          !- Zone Name
    Dining Room,             !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 90,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -2.65598082306682e-15,   !- Vertex 2 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.93406940353454e-15,   !- Vertex 3 Z-coordinate {m}
    -0.00147500000000669,    !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 2348 Area 10735,  !- Construction Name
    East Perimeter Sales ZN, !- Zone Name
    East Perimeter Sales,    !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    -2.12262793683673e-15,   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    -6.86624886806707e-32,   !- Vertex 2 Y-coordinate {m}
    -3.01688031168069e-16,   !- Vertex 2 Z-coordinate {m}
    29.5767,                 !- Vertex 3 X-coordinate {m}
    6.86624886806711e-32,    !- Vertex 3 Y-coordinate {m}
    4.31063217600613e-17,    !- Vertex 3 Z-coordinate {m}
    29.5767,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    -1.7778335839086e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    East Perimeter Sales ZN, !- Zone Name
    East Perimeter Sales,    !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    1.82093990566872e-15,    !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    4.57199999999999,        !- Vertex 2 Z-coordinate {m}
    29.5767,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    4.57199999999999,        !- Vertex 3 Z-coordinate {m}
    29.5767,                 !- Vertex 4 X-coordinate {m}
    1.82093990566872e-15,    !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 21,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    East Perimeter Sales ZN, !- Zone Name
    East Perimeter Sales,    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 18,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.5767,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    29.5767,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    -1.7778335839086e-15,    !- Vertex 2 Z-coordinate {m}
    29.5767,                 !- Vertex 3 X-coordinate {m}
    6.86624886806711e-32,    !- Vertex 3 Y-coordinate {m}
    4.31063217600611e-17,    !- Vertex 3 Z-coordinate {m}
    29.5767,                 !- Vertex 4 X-coordinate {m}
    1.82093990566872e-15,    !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    East Perimeter Sales ZN, !- Zone Name
    East Perimeter Sales,    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 36,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    -2.12262793683673e-15,   !- Vertex 2 Z-coordinate {m}
    29.5767,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    -1.7778335839086e-15,    !- Vertex 3 Z-coordinate {m}
    29.5767,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    East Perimeter Sales ZN, !- Zone Name
    East Perimeter Sales,    !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    1.82093990566872e-15,    !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    -6.8662488680671e-32,    !- Vertex 2 Y-coordinate {m}
    -3.01688031168069e-16,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    -2.12262793683673e-15,   !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    East Perimeter Sales ZN, !- Zone Name
    East Perimeter Sales,    !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.5767,                 !- Vertex 1 X-coordinate {m}
    1.82093990566872e-15,    !- Vertex 1 Y-coordinate {m}
    4.57199999999999,        !- Vertex 1 Z-coordinate {m}
    29.5767,                 !- Vertex 2 X-coordinate {m}
    2.33551046754145e-31,    !- Vertex 2 Y-coordinate {m}
    4.31063217600611e-17,    !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    1.75848594350455e-31,    !- Vertex 3 Y-coordinate {m}
    -3.01688031168069e-16,   !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    1.82093990566872e-15,    !- Vertex 4 Y-coordinate {m}
    4.57199999999999;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 1118 Area 2784,  !- Construction Name
    Enclosed Office ZN,      !- Zone Name
    Enclosed Office,         !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    -8.5120227423621e-16,    !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    5.92620564828332e-16,    !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    2.03644340389281e-15,    !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    5.92620564828268e-16;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Enclosed Office ZN,      !- Zone Name
    Enclosed Office,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    -1.29290854703939e-16,   !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -1.29290854704004e-16,   !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Enclosed Office ZN,      !- Zone Name
    Enclosed Office,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.2338,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -16.2338,                !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    4.57199999999997,        !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -1.29290854704004e-16,   !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    2.75835482342508e-15;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Enclosed Office ZN,      !- Zone Name
    Enclosed Office,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.29290854703939e-16,   !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -1.29290854703939e-16,   !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 83,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Enclosed Office ZN,      !- Zone Name
    Enclosed Office,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    4.57199999999997,        !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    4.57199999999997,        !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 84,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Enclosed Office ZN,      !- Zone Name
    Enclosed Office,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.2338,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -16.2338,                !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    2.75835482342508e-15,    !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.29290854703939e-16,   !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 0 Area 208239,  !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    -1.8671879110721e-15,    !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    -5.57128056932699e-16,   !- Vertex 2 Z-coordinate {m}
    -3.19903084541275e-30,   !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    2.98546347524691e-16,    !- Vertex 3 Z-coordinate {m}
    -3.21283059222363e-30,   !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    -1.01151350661471e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    7.37341704866608e-17,    !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    7.37341704866608e-17,    !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 33,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 10,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.37341704866608e-17,    !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    -3.21252147339352e-30,   !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.01151350661471e-15,   !- Vertex 2 Z-coordinate {m}
    -3.19300801623137e-30,   !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    2.98546347524691e-16,    !- Vertex 3 Z-coordinate {m}
    7.37341704866608e-17,    !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.26827840200737e-15,   !- Vertex 2 Z-coordinate {m}
    -3.21283059222363e-30,   !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.01151350661471e-15,   !- Vertex 3 Z-coordinate {m}
    7.37341704866608e-17,    !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 40,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    21.1184999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    21.1184999999998,        !- Vertex 2 Y-coordinate {m}
    -1.10943685835641e-15,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.8671879110721e-15,    !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    29.5767,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    29.5767,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    -1.78446968361781e-16,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    -5.57128056932699e-16,   !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 16,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    23.4807,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    23.4807,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    -8.01347410462271e-17,   !- Vertex 2 Z-coordinate {m}
    29.5767,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    -1.78446968361781e-16,   !- Vertex 3 Z-coordinate {m}
    29.5767,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    -5.57128056932699e-16,   !- Vertex 2 Z-coordinate {m}
    53.0574,                 !- Vertex 3 X-coordinate {m}
    21.1184999999998,        !- Vertex 3 Y-coordinate {m}
    -1.10943685835641e-15,   !- Vertex 3 Z-coordinate {m}
    53.0574,                 !- Vertex 4 X-coordinate {m}
    21.1184999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    53.0574,                 !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    53.0574,                 !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -1.8671879110721e-15,    !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -1.26827840200737e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 95,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Main Sales ZN,           !- Zone Name
    Main Sales,              !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 5,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    7.37341704866608e-17,    !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    -3.19903084541275e-30,   !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    2.98546347524691e-16,    !- Vertex 2 Z-coordinate {m}
    23.4807,                 !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    -8.01347410462271e-17,   !- Vertex 3 Z-coordinate {m}
    23.4807,                 !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 749 Area 5574,  !- Construction Name
    Mechanical Room ZN,      !- Zone Name
    Mechanical Room,         !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    52.7954999999998,        !- Vertex 1 Y-coordinate {m}
    -1.92336658304704e-15,   !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -2.71532574512777e-16,   !- Vertex 2 Z-coordinate {m}
    8.42809999999999,        !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    1.29508651051178e-17,    !- Vertex 3 Z-coordinate {m}
    8.42809999999999,        !- Vertex 4 X-coordinate {m}
    52.7954999999998,        !- Vertex 4 Y-coordinate {m}
    -1.63888314342915e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical Room ZN,      !- Zone Name
    Mechanical Room,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999998,        !- Vertex 1 X-coordinate {m}
    52.7954999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    52.7954999999998,        !- Vertex 2 Y-coordinate {m}
    -1.4966414236202e-15,    !- Vertex 2 Z-coordinate {m}
    8.42809999999999,        !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.29290854703831e-16,   !- Vertex 3 Z-coordinate {m}
    8.42809999999998,        !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 57,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Mechanical Room ZN,      !- Zone Name
    Mechanical Room,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    52.7954999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    52.7954999999998,        !- Vertex 2 Y-coordinate {m}
    -2.06560830285599e-15,   !- Vertex 2 Z-coordinate {m}
    8.42809999999999,        !- Vertex 3 X-coordinate {m}
    52.7954999999998,        !- Vertex 3 Y-coordinate {m}
    -1.4966414236202e-15,    !- Vertex 3 Z-coordinate {m}
    8.42809999999998,        !- Vertex 4 X-coordinate {m}
    52.7954999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Mechanical Room ZN,      !- Zone Name
    Mechanical Room,         !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    52.7954999999998,        !- Vertex 2 Y-coordinate {m}
    4.57199999999997,        !- Vertex 2 Z-coordinate {m}
    8.42809999999998,        !- Vertex 3 X-coordinate {m}
    52.7954999999998,        !- Vertex 3 Y-coordinate {m}
    4.57199999999997,        !- Vertex 3 Z-coordinate {m}
    8.42809999999998,        !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical Room ZN,      !- Zone Name
    Mechanical Room,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    15.9211,                 !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    15.9211,                 !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.29290854703831e-16,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    52.7954999999998,        !- Vertex 3 Y-coordinate {m}
    -2.06560830285599e-15,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    52.7954999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 60,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Mechanical Room ZN,      !- Zone Name
    Mechanical Room,         !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 89,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999998,        !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.29290854703831e-16,   !- Vertex 2 Z-coordinate {m}
    15.9211,                 !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.29290854703831e-16,   !- Vertex 3 Z-coordinate {m}
    15.9211,                 !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 625 Area 4646,  !- Construction Name
    Meeting Room ZN,         !- Zone Name
    Meeting Room,            !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    -2.65598082306681e-15,   !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -4.90246564469984e-16,   !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -2.65598082306686e-15,   !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    -4.82171508166368e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Meeting Room ZN,         !- Zone Name
    Meeting Room,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.5731136937684e-15,    !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -1.5731136937684e-15,    !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 75,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Meeting Room ZN,         !- Zone Name
    Meeting Room,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    4.57199999999998,        !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    4.57199999999997,        !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Meeting Room ZN,         !- Zone Name
    Meeting Room,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    -1.57311369376845e-15,   !- Vertex 2 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.5731136937684e-15,    !- Vertex 3 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Meeting Room ZN,         !- Zone Name
    Meeting Room,            !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -12.4919,                !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    -12.4919,                !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    -5.9045822109621e-15,    !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -1.57311369376845e-15,   !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Meeting Room ZN,         !- Zone Name
    Meeting Room,            !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -6.24670000000001,       !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    -6.24670000000001,       !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    -1.5731136937684e-15,    !- Vertex 2 Z-coordinate {m}
    -12.4919,                !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -5.9045822109621e-15,    !- Vertex 3 Z-coordinate {m}
    -12.4919,                !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 10,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 33,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.19169458172421e-17,    !- Vertex 1 X-coordinate {m}
    4.57199999999984,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    -8.18277533058452e-18,   !- Vertex 2 X-coordinate {m}
    4.57199999999984,        !- Vertex 2 Y-coordinate {m}
    2.00726906681182e-16,    !- Vertex 2 Z-coordinate {m}
    8.18277533057808e-18,    !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    -2.53658543000825e-16,   !- Vertex 3 Z-coordinate {m}
    9.82824964784047e-17,    !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 11,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.2338,                !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    -16.2338,                !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    1.24367688296821e-16,    !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    -2.93669329560161e-33,   !- Vertex 3 Y-coordinate {m}
    6.31684774298471e-16,    !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    5.29316363196444e-17,    !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06465271808986e-16,    !- Vertex 1 X-coordinate {m}
    5.29316363196444e-17,    !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    1.06465271808986e-16,    !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    4.572,                   !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    4.572,                   !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    5.29316363196444e-17,    !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 7,               !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 6005 Area 71136,  !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.21183750484777e-30,   !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    -2.53658543000825e-16,   !- Vertex 1 Z-coordinate {m}
    -3.20002393278861e-30,   !- Vertex 2 X-coordinate {m}
    2.93669329560161e-33,    !- Vertex 2 Y-coordinate {m}
    2.53658543000825e-16,    !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    -2.93669329560161e-33,   !- Vertex 3 Y-coordinate {m}
    6.31684774298471e-16,    !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    1.24367688296821e-16;    !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 8,               !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    1.06465271808986e-16,    !- Vertex 1 X-coordinate {m}
    43.8197999999998,        !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    -3.21183750484777e-30,   !- Vertex 2 X-coordinate {m}
    43.8197999999998,        !- Vertex 2 Y-coordinate {m}
    -2.53658543000825e-16,   !- Vertex 2 Z-coordinate {m}
    -16.2338,                !- Vertex 3 X-coordinate {m}
    43.8197999999998,        !- Vertex 3 Y-coordinate {m}
    1.24367688296821e-16,    !- Vertex 3 Z-coordinate {m}
    -16.2338,                !- Vertex 4 X-coordinate {m}
    43.8197999999998,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 9,               !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -16.2338,                !- Vertex 1 X-coordinate {m}
    5.29316363196444e-17,    !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    -16.2338,                !- Vertex 2 X-coordinate {m}
    -5.76282795618166e-33,   !- Vertex 2 Y-coordinate {m}
    6.31684774298471e-16,    !- Vertex 2 Z-coordinate {m}
    -3.20002393278861e-30,   !- Vertex 3 X-coordinate {m}
    -6.45907261282507e-33,   !- Vertex 3 Y-coordinate {m}
    2.53658543000825e-16,    !- Vertex 3 Z-coordinate {m}
    1.06465271808986e-16,    !- Vertex 4 X-coordinate {m}
    5.29316363196444e-17,    !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Produce ZN,              !- Zone Name
    Produce,                 !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 6,               !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    9.82824964784047e-17,    !- Vertex 1 X-coordinate {m}
    5.29316363196444e-17,    !- Vertex 1 Y-coordinate {m}
    4.572,                   !- Vertex 1 Z-coordinate {m}
    8.18277533057808e-18,    !- Vertex 2 X-coordinate {m}
    2.96598367710239e-33,    !- Vertex 2 Y-coordinate {m}
    2.53658543000825e-16,    !- Vertex 2 Z-coordinate {m}
    -8.18277533058452e-18,   !- Vertex 3 X-coordinate {m}
    4.57199999999984,        !- Vertex 3 Y-coordinate {m}
    2.00726906681182e-16,    !- Vertex 3 Z-coordinate {m}
    8.19169458172421e-17,    !- Vertex 4 X-coordinate {m}
    4.57199999999984,        !- Vertex 4 Y-coordinate {m}
    4.572;                   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Floor,                   !- Surface Type
    Foundation F 126 Perim 843 Area 6271,  !- Construction Name
    Restroom ZN,             !- Zone Name
    Restroom,                !- Space Name
    GroundFCfactorMethod,    !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999999,        !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    -4.82171508166367e-15,   !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    2.3166485506231e-16,     !- Vertex 2 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 3 X-coordinate {m}
    45.3564999999998,        !- Vertex 3 Y-coordinate {m}
    -4.90246564469957e-16,   !- Vertex 3 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    -5.54362650119594e-15;   !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Wall,                    !- Surface Type
    Typical Insulated Exterior Mass Wall,  !- Construction Name
    Restroom ZN,             !- Zone Name
    Restroom,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999999,        !- Vertex 1 X-coordinate {m}
    52.7955,                 !- Vertex 1 Y-coordinate {m}
    4.57199999999997,        !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    -4.82171508166367e-15,   !- Vertex 2 Z-coordinate {m}
    -0.00147500000000616,    !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -5.54362650119594e-15,   !- Vertex 3 Z-coordinate {m}
    -0.00147500000000655,    !- Vertex 4 X-coordinate {m}
    52.7955,                 !- Vertex 4 Y-coordinate {m}
    4.57199999999997;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 63,              !- Name
    Roof,                    !- Surface Type
    Typical IEAD Roof R-15.87,  !- Construction Name
    Restroom ZN,             !- Zone Name
    Restroom,                !- Space Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999999,        !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    52.7955,                 !- Vertex 2 Y-coordinate {m}
    4.57199999999997,        !- Vertex 2 Z-coordinate {m}
    -0.00147500000000655,    !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    4.57199999999997,        !- Vertex 3 Z-coordinate {m}
    -0.00147500000000655,    !- Vertex 4 X-coordinate {m}
    45.3564999999998,        !- Vertex 4 Y-coordinate {m}
    4.57199999999998;        !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Typical Interior Wall,   !- Construction Name
    Restroom ZN,             !- Zone Name
    Restroom,                !- Space Name
    Surface,                 !- Outside Boundary Condition
    Surface 56,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    8.42809999999999,        !- Vertex 1 X-coordinate {m}
    45.3564999999998,        !- Vertex 1 Y-coordinate {m}
    4.57199999999998,        !- Vertex 1 Z-coordinate {m}
    8.42809999999999,        !- Vertex 2 X-coordinate {m}
    45.3564999999998,        !- Vertex 2 Y-coordinate {m}
    2.31664855062315e-16,    !- Vertex 2 Z-coordinate {m}
    8.42809999999999,        !- Vertex 3 X-coordinate {m}
    52.7955,                 !- Vertex 3 Y-coordinate {m}
    -4.82171508166367e-15,   !- Vertex 3 Z-coordinate {m}
    8.42809999999999,        !- Vertex 4 X-coordinate {m}
