
OS:Version,
  {0af7f15e-8c71-4f67-98fc-05e5e535c92a}, !- Handle
  3.8.0;                                  !- Version Identifier

OS:Schedule:Constant,
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Handle
  Always On Discrete,                     !- Name
  {bc20bbed-7dc8-40c1-bd08-07b4df879bd3}, !- Schedule Type Limits Name
  1;                                      !- Value

OS:ScheduleTypeLimits,
  {bc20bbed-7dc8-40c1-bd08-07b4df879bd3}, !- Handle
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Site,
  {f38b0e3c-04e1-4822-940e-9b46c436222c}, !- Handle
  Houston Bush Intercontinental,          !- Name
  30,                                     !- Latitude {deg}
  -95.37,                                 !- Longitude {deg}
  -6,                                     !- Time Zone {hr}
  29,                                     !- Elevation {m}
  City;                                   !- Terrain

OS:YearDescription,
  {c1349a5a-d7e1-4ed9-8e5b-24480649c25c}, !- Handle
  ,                                       !- Calendar Year
  Sunday;                                 !- Day of Week for Start Day

OS:RadianceParameters,
  {8297fd56-36de-4b79-a182-b7636f4ae3e3}, !- Handle
  1,                                      !- Accumulated Rays per Record
  0,                                      !- Direct Threshold
  1,                                      !- Direct Certainty
  1,                                      !- Direct Jitter
  1,                                      !- Direct Pretest
  6,                                      !- Ambient Bounces VMX
  2,                                      !- Ambient Bounces DMX
  4050,                                   !- Ambient Divisions VMX
  512,                                    !- Ambient Divisions DMX
  256,                                    !- Ambient Supersamples
  0.001,                                  !- Limit Weight VMX
  0.001,                                  !- Limit Weight DMX
  500,                                    !- Klems Sampling Density
  146;                                    !- Sky Discretization Resolution

OS:SimulationControl,
  {7c57f4fc-548f-44e7-a438-1feca6a75629}, !- Handle
  ,                                       !- Do Zone Sizing Calculation
  ,                                       !- Do System Sizing Calculation
  ,                                       !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ,                                       !- Minimum Number of Warmup Days
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

OS:Timestep,
  {31824a36-2f0f-4919-a534-cdb00e20d2e0}, !- Handle
  12;                                     !- Number of Timesteps per Hour

OS:Building,
  {e0ce3521-4e53-4eca-8017-2f1c8dec2b50}, !- Handle
  -SuperMarket-ASHRAE 169-2013-2A created: 2021-08-10 18:02:30 -0400, !- Name
  ,                                       !- Building Sector Type
  ,                                       !- North Axis {deg}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Space Type Name
  {ef98995d-1c15-4259-8ad0-6e2d9ea82433}, !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  1,                                      !- Standards Number of Stories
  0,                                      !- Standards Number of Above Ground Stories
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  ,                                       !- Standards Number of Living Units
  ,                                       !- Relocatable
  ;                                       !- Nominal Floor to Ceiling Height {m}

OS:RunPeriod,
  {62304c4a-8407-4163-bae6-dba860197b4b}, !- Handle
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

OS:Facility,
  {b6e6be84-f909-42a5-9deb-ef70c0296721}; !- Handle

OS:Space,
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Handle
  West Perimeter Sales,                   !- Name
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {a5d20c8e-9945-4801-a4ff-4e5b1325aca3}, !- Handle
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  {4c2ff066-147b-444a-a648-a23a982a19d4}, !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, -3.2322713676001e-017, !- X,Y,Z Vertex 1 {m}
  23.4807, 4.5702441792685e-034, 3.2322713676001e-017, !- X,Y,Z Vertex 2 {m}
  -3.20601970746158e-030, 1.37107325378054e-033, 9.6968141028003e-017, !- X,Y,Z Vertex 3 {m}
  -3.2058417301748e-030, 4.57199999999984, 3.2322713676001e-017; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5a9c9d87-724b-492b-9683-f52f50205b88}, !- Handle
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {79ba1423-f68e-42d9-9883-60d7d99f316f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 6.4645427352004e-017, 4.572,   !- X,Y,Z Vertex 1 {m}
  23.4807, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, 0,           !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e28068b5-2953-4f68-a145-a6f002a1c213}, !- Handle
  Surface 3,                              !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 6.4645427352004e-017, 4.572,   !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 2 {m}
  1.25873118711682e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-017, 6.4645427352004e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {682a909a-35ed-4789-9e63-dff8987c1404}, !- Handle
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25873118711682e-017, 6.4645427352004e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-030, 1.82809767170739e-033, 1.29290854704004e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.4807, 6.4645427352004e-017, 4.572;   !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8d613320-1876-4a18-9083-6c630fddcd43}, !- Handle
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cc30f6ab-6b11-467b-9ac6-f27fa0f61a99}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, 0,           !- X,Y,Z Vertex 2 {m}
  -3.20593071881819e-030, 4.57199999999984, 0, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b778e4c0-40db-47f0-b31f-5d3d1800674f}, !- Handle
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ca2f05a1-a2bd-48a2-9153-89c97999e6da}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25873118711682e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-030, 4.57199999999984, 1.411086463604e-062, !- X,Y,Z Vertex 2 {m}
  -3.20557476424465e-030, 1.82809767170739e-033, 1.29290854704004e-016, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-017, 6.4645427352004e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {e9190928-4035-4cc0-8862-7de541187295}, !- Handle
  Sub Surface 1,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {682a909a-35ed-4789-9e63-dff8987c1404}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0498999999999969, 0, 2.9382,          !- X,Y,Z Vertex 1 {m}
  0.0498999999999969, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  23.4307, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  23.4307, 0, 2.9382;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Handle
  Produce,                                !- Name
  {8a0874a4-a811-4085-8f2c-432e5eb47d41}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5b99c16e-c2f1-440f-a2bf-778bcbd0b03f}, !- Handle
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  {802ca95c-bb2f-42ca-b5a8-5ee99df95b0c}, !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.21183750484777e-030, 43.8197999999998, -2.53658543000825e-016, !- X,Y,Z Vertex 1 {m}
  -3.20002393278861e-030, 2.93669329560161e-033, 2.53658543000825e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, -2.93669329560161e-033, 6.31684774298471e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b704588a-eedd-4cb2-a229-24f26120554c}, !- Handle
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {39c15528-345e-45ac-b158-66756973609d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808986e-016, 43.8197999999998, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.21183750484777e-030, 43.8197999999998, -2.53658543000825e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.572;      !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6ef475ca-8c14-41ef-96a7-548998188305}, !- Handle
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 5.29316363196444e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  -16.2338, -5.76282795618166e-033, 6.31684774298471e-016, !- X,Y,Z Vertex 2 {m}
  -3.20002393278861e-030, -6.45907261282507e-033, 2.53658543000825e-016, !- X,Y,Z Vertex 3 {m}
  1.06465271808986e-016, 5.29316363196444e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {04c7a1a7-94a7-4401-89e2-84f28f38ad30}, !- Handle
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {45a6d2ff-634c-4124-9381-0a5008ab5137}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19169458172421e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.18277533058452e-018, 4.57199999999984, 2.00726906681182e-016, !- X,Y,Z Vertex 2 {m}
  8.18277533057808e-018, 43.8197999999998, -2.53658543000825e-016, !- X,Y,Z Vertex 3 {m}
  9.82824964784047e-017, 43.8197999999998, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {466d3bcc-408a-46ea-8acf-fe44342e6ff0}, !- Handle
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 43.8197999999998, 4.572,      !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, -2.93669329560161e-033, 6.31684774298471e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 5.29316363196444e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {650ff0b2-4063-4fff-becf-7b7875563a26}, !- Handle
  Surface 12,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808986e-016, 5.29316363196444e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  1.06465271808986e-016, 43.8197999999998, 4.572, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 4.572,      !- X,Y,Z Vertex 3 {m}
  -16.2338, 5.29316363196444e-017, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Handle
  Vestibule,                              !- Name
  {be7054dc-4410-4d38-be6a-b0b333a393cc}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {c8a71c50-6413-4a24-a028-a8923ebc7369}, !- Handle
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  {0818afeb-94f4-48c3-9e6d-64ec49cbc4d9}, !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, -2.31118647013879e-015, !- X,Y,Z Vertex 1 {m}
  29.5767, -2.27863039455931e-031, -8.35040917398265e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 2.27863039455931e-031, 5.76459207990258e-016, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f089c92f-200c-4efe-8ea5-c2150fb2dde6}, !- Handle
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 1.47614555274057e-015, 4.572,  !- X,Y,Z Vertex 1 {m}
  23.4807, 1.64569182272643e-031, 5.76459207990258e-016, !- X,Y,Z Vertex 2 {m}
  29.5767, -2.13520135112628e-031, -8.35040917398265e-016, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.47614555274057e-015, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8981877b-6f78-4956-9dfa-b222fb97ad53}, !- Handle
  Surface 15,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.47614555274057e-015, 4.572,  !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 3 {m}
  23.4807, 1.47614555274057e-015, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {075fe905-f3fb-46fd-beac-c788ce0e4b59}, !- Handle
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {94aaca25-d5ce-45d4-8879-ebafdd3e303d}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -2.31118647013879e-015, !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-016, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {79ba1423-f68e-42d9-9883-60d7d99f316f}, !- Handle
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5a9c9d87-724b-492b-9683-f52f50205b88}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 2.27863039455931e-031, 5.76459207990258e-016, !- X,Y,Z Vertex 3 {m}
  23.4807, 1.47614555274057e-015, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {70d6cf80-049f-41ab-b9af-dd3a24259199}, !- Handle
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbdbfcb2-e525-460d-85c6-d9e02dafb6cf}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.47614555274057e-015, 4.572,  !- X,Y,Z Vertex 1 {m}
  29.5767, -2.27863039455931e-031, -8.35040917398265e-016, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -2.31118647013879e-015, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {7dbe6d81-e4dc-4788-864d-d90fe2fefd2b}, !- Handle
  Sub Surface 2,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {f089c92f-200c-4efe-8ea5-c2150fb2dde6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5307, 0, 2.9378,                     !- X,Y,Z Vertex 1 {m}
  23.5307, 0, 1.1,                        !- X,Y,Z Vertex 2 {m}
  29.5267, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  29.5267, 0, 2.9378;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Handle
  East Perimeter Sales,                   !- Name
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {641fcad9-1f5d-405f-bdbb-64385197fad1}, !- Handle
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  {4c2ff066-147b-444a-a648-a23a982a19d4}, !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, -2.12262793683673e-015, !- X,Y,Z Vertex 1 {m}
  53.0574, -6.86624886806707e-032, -3.01688031168069e-016, !- X,Y,Z Vertex 2 {m}
  29.5767, 6.86624886806711e-032, 4.31063217600613e-017, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3a5ece10-02df-4d54-bf06-e0a15f904e7d}, !- Handle
  Surface 20,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 1.82093990566872e-015, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.82093990566872e-015, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbdbfcb2-e525-460d-85c6-d9e02dafb6cf}, !- Handle
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {70d6cf80-049f-41ab-b9af-dd3a24259199}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-015, !- X,Y,Z Vertex 2 {m}
  29.5767, 6.86624886806711e-032, 4.31063217600611e-017, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.82093990566872e-015, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8bc8cf51-4ddd-4a8a-b0e9-12969a554249}, !- Handle
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {83ca7553-a425-4e10-b748-ac025bcea02c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -2.12262793683673e-015, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-015, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {05e52492-8e20-42a9-97f4-72c244e07fbd}, !- Handle
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {cbd1d764-f9b9-4bcc-bf58-0cd93bdb6c3c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 1.82093990566872e-015, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, -6.8662488680671e-032, -3.01688031168069e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, -2.12262793683673e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c37de3ba-cb29-40b2-835a-7e66e589eeb6}, !- Handle
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.82093990566872e-015, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  29.5767, 2.33551046754145e-031, 4.31063217600611e-017, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.75848594350455e-031, -3.01688031168069e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 1.82093990566872e-015, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:SubSurface,
  {cb571770-82cc-4cb5-bc2c-67cc32d9ddf6}, !- Handle
  Sub Surface 3,                          !- Name
  FixedWindow,                            !- Sub Surface Type
  ,                                       !- Construction Name
  {c37de3ba-cb29-40b2-835a-7e66e589eeb6}, !- Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.6267, 0, 2.9382,                     !- X,Y,Z Vertex 1 {m}
  29.6267, 0, 1.1,                        !- X,Y,Z Vertex 2 {m}
  53.0074, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  53.0074, 0, 2.9382;                     !- X,Y,Z Vertex 4 {m}

OS:Space,
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Handle
  Bakery,                                 !- Name
  {37ec85d0-02ae-4731-8aec-4e7bfb2f3515}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {1bb1bd15-b1ec-4b9b-995e-393f07c7b435}, !- Handle
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  {3f16b117-c381-4cd5-a416-f31ffe077466}, !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, -4.49709569262819e-015, !- X,Y,Z Vertex 1 {m}
  62.9555, -1.8760975441359e-031, -1.68212265596039e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.87609754413591e-031, 1.2781956636299e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0faf2340-3430-48cf-9da2-febb554d3166}, !- Handle
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 6.09420968517901e-016, 4.572,  !- X,Y,Z Vertex 1 {m}
  53.0574, 1.80197645401318e-031, 1.2781956636299e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, -1.77427153189748e-031, -1.68212265596039e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 6.09420968517901e-016, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {53d695bc-1c21-48e0-83f7-5de032644558}, !- Handle
  Surface 27,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 6.09420968517901e-016, 4.572,  !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 3 {m}
  53.0574, 6.09420968517901e-016, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cbd1d764-f9b9-4bcc-bf58-0cd93bdb6c3c}, !- Handle
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {05e52492-8e20-42a9-97f4-72c244e07fbd}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, 6.6877469511202e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.87609754413591e-031, 1.2781956636299e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 6.09420968517901e-016, 4.572;  !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3afb5d4e-a47e-4a3a-94fc-4ebe247c4140}, !- Handle
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 6.09420968517901e-016, 4.572,  !- X,Y,Z Vertex 1 {m}
  62.9555, -1.8760975441359e-031, -1.68212265596039e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 21.1184999999998, -4.49709569262819e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {aee23359-b1d3-48a8-9899-c5e21a4ab394}, !- Handle
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d6b57854-d288-476b-b58b-2d125aecd398}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.49709569262819e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Handle
  Main Sales,                             !- Name
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {4ff6ee8a-5fb2-4e13-bdf3-d1696351b24e}, !- Handle
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  {4639ece9-a8ce-4dec-84b6-455dec2e5653}, !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, -1.8671879110721e-015, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-016, !- X,Y,Z Vertex 2 {m}
  -3.19903084541275e-030, 4.57199999999984, 2.98546347524691e-016, !- X,Y,Z Vertex 3 {m}
  -3.21283059222363e-030, 43.8197999999998, -1.01151350661471e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {1408780a-e695-434e-ba4b-ace88d454c02}, !- Handle
  Surface 32,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 2 {m}
  7.37341704866608e-017, 43.8197999999998, 4.572, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {45a6d2ff-634c-4124-9381-0a5008ab5137}, !- Handle
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {04c7a1a7-94a7-4401-89e2-84f28f38ad30}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37341704866608e-017, 43.8197999999998, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.21252147339352e-030, 43.8197999999998, -1.01151350661471e-015, !- X,Y,Z Vertex 2 {m}
  -3.19300801623137e-030, 4.57199999999984, 2.98546347524691e-016, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8cd47b03-c056-4b81-aeb1-12e7630c1d02}, !- Handle
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8dbd9195-13b2-4fec-a680-c9d0e67f8f4c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.26827840200737e-015, !- X,Y,Z Vertex 2 {m}
  -3.21283059222363e-030, 43.8197999999998, -1.01151350661471e-015, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-017, 43.8197999999998, 4.572; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {bb3a51da-60c7-497f-b289-f56f9b0ce096}, !- Handle
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ae4bd153-24b9-4f2b-8c40-2777d85cc1ae}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, -1.10943685835641e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -1.8671879110721e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {83ca7553-a425-4e10-b748-ac025bcea02c}, !- Handle
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8bc8cf51-4ddd-4a8a-b0e9-12969a554249}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -1.78446968361781e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Space,
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Handle
  Deli,                                   !- Name
  {2e574bce-ad1a-4df4-b8a7-6090173e43c2}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {41229d98-089d-410b-be4f-01476a8fc362}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {103df3e1-8b67-4621-82e2-f102354483ed}, !- Handle
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  {513dc0f1-7b3b-4ea0-bef0-ce31a313ff68}, !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, -5.36314864631289e-015, !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, -6.707244193532e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d6b57854-d288-476b-b58b-2d125aecd398}, !- Handle
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {aee23359-b1d3-48a8-9899-c5e21a4ab394}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-016, !- X,Y,Z Vertex 2 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 21.1184999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5bbadb78-ba61-4d27-89df-4b57c7867d38}, !- Handle
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {9ed1c977-dbf6-43ee-8dca-5e1b1dcad969}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -5.36314864631289e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -6.707244193532e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ae4bd153-24b9-4f2b-8c40-2777d85cc1ae}, !- Handle
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {bb3a51da-60c7-497f-b289-f56f9b0ce096}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -6.707244193532e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9da0495c-3fd7-4182-9b32-f366f68777db}, !- Handle
  Surface 41,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, 4.57199999999998, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {90587f78-4940-44a4-a000-4af4400e0c40}, !- Handle
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 43.8197999999998, -5.36314864631289e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 43.8197999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Handle
  Active Storage,                         !- Name
  {494dbb77-0b67-4d5e-8069-254bd639498a}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {da76a4d5-ba5b-44b8-a7b6-06f9fc825a2d}, !- Handle
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  {5ff27de9-62c8-4f69-870d-92ec698b673d}, !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 52.7954999999998, -5.01595959384004e-015, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {fc3499fd-4ab8-46c3-babc-d977059d3882}, !- Handle
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b47087bd-ed4a-4f56-a76e-bdcd8e373a53}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -1.72010656834171e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {36b4199a-f8f1-4f21-8daf-3097824d82a4}, !- Handle
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 52.7954999999998, -5.01595959384004e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 52.7954999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0d875145-bd0f-428e-98e8-75024f013e64}, !- Handle
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 52.7954999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  62.9555, 52.7954999999998, -5.01595959384004e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {7780108b-da47-4c3a-8e1c-def9562213fa}, !- Handle
  Surface 47,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  62.9555, 52.7954999999998, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, 4.57199999999999, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9ed1c977-dbf6-43ee-8dca-5e1b1dcad969}, !- Handle
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5bbadb78-ba61-4d27-89df-4b57c7867d38}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -2.80963740918835e-015, !- X,Y,Z Vertex 2 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-015, !- X,Y,Z Vertex 3 {m}
  62.9555, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Handle
  Corridor,                               !- Name
  {4e40c95a-9785-4662-9f6e-19391422fd46}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {d0ce1010-f270-4236-82d3-3ec2a04330e7}, !- Handle
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  {c30150f5-a5af-45bb-937d-b9c39080d46d}, !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, -4.46520709967165e-015, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.56866596599442e-015, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.31008425658646e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, -1.58645687709077e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {00e7a68f-4d45-4211-a43f-ad3099780eda}, !- Handle
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {567f0fc0-f34e-49fc-a8eb-0e37671ab03b}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.92146011012446e-015, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, -1.58645687709076e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {37fd64ce-a5e5-4cc9-920e-ff4216990200}, !- Handle
  Surface 51,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, 4.57199999999991, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8dbd9195-13b2-4fec-a680-c9d0e67f8f4c}, !- Handle
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8cd47b03-c056-4b81-aeb1-12e7630c1d02}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808984e-016, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-030, 43.8197999999998, -1.43288491061131e-016, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.56866596599443e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e7a8dcd6-a188-46b3-b3d0-ccb00b1b2139}, !- Handle
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -16.2338, 45.3564999999998, -1.58645687709076e-015, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.31008425658645e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b47087bd-ed4a-4f56-a76e-bdcd8e373a53}, !- Handle
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {fc3499fd-4ab8-46c3-babc-d977059d3882}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.56866596599443e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -4.46520709967164e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999991; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Handle
  Mechanical Room,                        !- Name
  {6d655259-d746-474f-a2a0-104ff8362bca}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {438dca0a-08ae-4eee-8217-b67f6b047db3}, !- Handle
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  {9a2fde4d-16c6-4cb7-a9df-47919b679a5f}, !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, -1.92336658304704e-015, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -2.71532574512777e-016, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, 1.29508651051178e-017, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 52.7954999999998, -1.63888314342915e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2123ff7-eb00-4cd4-b8e4-e6197ccfcb5e}, !- Handle
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b37e500-0f48-4bc3-95e2-376a06b14e3e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7954999999998, -1.4966414236202e-015, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cd74f5e3-c936-4b6c-b5fd-8704cd9841fb}, !- Handle
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, -2.06560830285599e-015, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 52.7954999999998, -1.4966414236202e-015, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 52.7954999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {544e8e1e-81d3-4909-bd52-21b788866456}, !- Handle
  Surface 58,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  8.42809999999998, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {d4b047d6-8c26-4f9d-8e04-542d97518490}, !- Handle
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {f8c699a4-0a9f-4393-80fe-86e47e7847b0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, -2.06560830285599e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {efcc3f09-ccd9-4e3d-8daf-d600378b6bed}, !- Handle
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {40961984-fc31-498e-9f76-19d825533ac1}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -1.29290854703831e-016, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Handle
  Restroom,                               !- Name
  {d809b14f-05bd-493c-a01b-32e99fa0efde}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {2b7165f2-f4b4-46cc-b358-4f955c200ff0}, !- Handle
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  {dca5e73c-ec01-41a3-9461-662e60392f98}, !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, 2.3166485506231e-016, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469957e-016, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f1fcb39e-9262-418f-841c-6037e00cc487}, !- Handle
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e8af5dd2-ba38-486b-8bdf-177843e1f800}, !- Handle
  Surface 63,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000655, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b37e500-0f48-4bc3-95e2-376a06b14e3e}, !- Handle
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2123ff7-eb00-4cd4-b8e4-e6197ccfcb5e}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, 2.31664855062315e-016, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5b6a1c02-5956-4833-b0c0-c2ad5e9d2a66}, !- Handle
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b6da0b4b-1683-499c-89b6-b10d62d1c354}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469962e-016, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {3e7a79c5-ba48-4346-9fcd-41743c54ca21}, !- Handle
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {225b9589-d9b4-4e5f-8730-5a4098b03192}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469962e-016, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, 2.31664855062315e-016, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Handle
  Dining Room,                            !- Name
  {25d683b9-2aad-4ec8-ac42-bb3d81447460}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {9ecd7201-379c-458e-82b0-a24b84c83fdf}, !- Handle
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  {ce3fa678-b91c-461b-8df4-4b7116fde4a5}, !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000616, 52.7955, -4.09980366213138e-015, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, -4.82171508166366e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {659960d8-d527-4395-9485-5ad0e2ea7481}, !- Handle
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 52.7955, -4.09980366213138e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b6da0b4b-1683-499c-89b6-b10d62d1c354}, !- Handle
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5b6a1c02-5956-4833-b0c0-c2ad5e9d2a66}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 52.7955, -4.09980366213138e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000669, 52.7955, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {69197fa9-59db-4385-a3ce-7f7ba1705d6b}, !- Handle
  Surface 70,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000669, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {a2774321-4294-4942-8cc2-cef10ec024c2}, !- Handle
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5be892a6-ef28-49d6-a460-3935eccdf4ad}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, -4.82171508166367e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {6b50ef9f-eb3b-4f5f-bccb-c4ac9e48b600}, !- Handle
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {5199c356-0c9b-462b-815e-8e39e1c50346}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000669, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Space,
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Handle
  Meeting Room,                           !- Name
  {ce42907a-15f2-4d7f-bba2-999dff36d806}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {8fc400b5-9496-4759-97ba-4cf60d5aa84e}, !- Handle
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  {ce3fa678-b91c-461b-8df4-4b7116fde4a5}, !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, -2.65598082306681e-015, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -4.90246564469984e-016, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -2.65598082306686e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, -4.82171508166368e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5be892a6-ef28-49d6-a460-3935eccdf4ad}, !- Handle
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {a2774321-4294-4942-8cc2-cef10ec024c2}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -1.5731136937684e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, -1.5731136937684e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {050d6b5a-1458-4804-9c18-590f859cf6f0}, !- Handle
  Surface 75,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ac0ce12f-188b-4571-9afa-1b8a94e4a842}, !- Handle
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {0baee146-05eb-43fb-88ac-227dc1eb002a}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.57311369376845e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -1.5731136937684e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c3a161fd-ae33-4ed9-82b3-fa4240bdd6d7}, !- Handle
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b9d8a823-eba3-4d49-aa25-3ec11c570de0}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, -5.9045822109621e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.57311369376845e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {46843507-1a67-4f9d-a0c6-9cb31e83a4fa}, !- Handle
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, -1.5731136937684e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, -5.9045822109621e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

OS:Space,
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Handle
  Enclosed Office,                        !- Name
  {1d680128-29e3-4d89-be91-bf88d46b6c67}, !- Space Type Name
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-015,                  !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-016,                  !- Z Origin {m}
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Building Story Name
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- Thermal Zone Name
  ,                                       !- Part of Total Floor Area
  ;                                       !- Design Specification Outdoor Air Object Name

OS:Surface,
  {5ee2c63e-ee30-4a82-9008-7169fae4d12f}, !- Handle
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  {ccec9f87-5731-4470-82cd-a0f1a08f54ae}, !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, -8.5120227423621e-016, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, 5.92620564828332e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, 2.03644340389281e-015, !- X,Y,Z Vertex 3 {m}
  -16.2338, 52.7955, 5.92620564828268e-016; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {524af315-4a84-4a3f-8e6a-63d6f16b9cf0}, !- Handle
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, -1.29290854703939e-016, !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, -1.29290854704004e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {9be2ff5c-34e7-4486-a2e1-21412ad0d7ec}, !- Handle
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -16.2338, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, -1.29290854704004e-016, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 2.75835482342508e-015; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {b9d8a823-eba3-4d49-aa25-3ec11c570de0}, !- Handle
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {c3a161fd-ae33-4ed9-82b3-fa4240bdd6d7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.29290854703939e-016, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, -1.29290854703939e-016, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {c80a6312-e39f-4f10-b17e-34274a9bb232}, !- Handle
  Surface 83,                             !- Name
  RoofCeiling,                            !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {567f0fc0-f34e-49fc-a8eb-0e37671ab03b}, !- Handle
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {00e7a68f-4d45-4211-a43f-ad3099780eda}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -16.2338, 45.3564999999998, 2.75835482342508e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.29290854703939e-016, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {e1c39006-1ee1-4a56-9416-1453b51240f7}, !- Handle
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8a28a781-590c-4c1c-b3c0-8cc99d8a24df}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -2.80963740918835e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {f8c699a4-0a9f-4393-80fe-86e47e7847b0}, !- Handle
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {d4b047d6-8c26-4f9d-8e04-542d97518490}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -1.72010656834171e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {225b9589-d9b4-4e5f-8730-5a4098b03192}, !- Handle
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {3e7a79c5-ba48-4346-9fcd-41743c54ca21}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, -3.79437697991388e-015, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -3.03969757156516e-015, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {0baee146-05eb-43fb-88ac-227dc1eb002a}, !- Handle
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {ac0ce12f-188b-4571-9afa-1b8a94e4a842}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -2.48057772175012e-015, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.92146011012446e-015, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {40961984-fc31-498e-9f76-19d825533ac1}, !- Handle
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {efcc3f09-ccd9-4e3d-8daf-d600378b6bed}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999991, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -4.46520709967164e-015, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, -3.79437697991388e-015, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {5199c356-0c9b-462b-815e-8e39e1c50346}, !- Handle
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {6b50ef9f-eb3b-4f5f-bccb-c4ac9e48b600}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -3.03969757156516e-015, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.48057772175012e-015, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {39c15528-345e-45ac-b158-66756973609d}, !- Handle
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b704588a-eedd-4cb2-a229-24f26120554c}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8197999999998, 1.31008425658645e-015, !- X,Y,Z Vertex 2 {m}
  -3.20593071881819e-030, 43.8197999999998, -1.43288491061131e-016, !- X,Y,Z Vertex 3 {m}
  1.06465271808984e-016, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {94aaca25-d5ce-45d4-8879-ebafdd3e303d}, !- Handle
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {075fe905-f3fb-46fd-beac-c788ce0e4b59}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, -8.01347410462271e-017, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -1.78446968361781e-016, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {054641de-6b49-4e29-9178-f658c23cfb41}, !- Handle
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8e09faea-b97e-487d-acd0-d8e97fd38ade}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-016, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, -1.10943685835641e-015, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8a28a781-590c-4c1c-b3c0-8cc99d8a24df}, !- Handle
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {e1c39006-1ee1-4a56-9416-1453b51240f7}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -1.8671879110721e-015, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.26827840200737e-015, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {cc30f6ab-6b11-467b-9ac6-f27fa0f61a99}, !- Handle
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {8d613320-1876-4a18-9083-6c630fddcd43}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37341704866608e-017, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.19903084541275e-030, 4.57199999999984, 2.98546347524691e-016, !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, -8.01347410462271e-017, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {8e09faea-b97e-487d-acd0-d8e97fd38ade}, !- Handle
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {054641de-6b49-4e29-9178-f658c23cfb41}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-015, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, 6.6877469511202e-016, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

OS:Surface,
  {ca2f05a1-a2bd-48a2-9153-89c97999e6da}, !- Handle
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  ,                                       !- Construction Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space Name
  Surface,                                !- Outside Boundary Condition
  {b778e4c0-40db-47f0-b31f-5d3d1800674f}, !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82824964784047e-017, 5.29316363196444e-017, 4.572, !- X,Y,Z Vertex 1 {m}
  8.18277533057808e-018, 2.96598367710239e-033, 2.53658543000825e-016, !- X,Y,Z Vertex 2 {m}
  -8.18277533058452e-018, 4.57199999999984, 2.00726906681182e-016, !- X,Y,Z Vertex 3 {m}
  8.19169458172421e-017, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

OS:ClimateZones,
  {8a3ac41c-57d4-48e4-a48e-1f232e262211}, !- Handle
  ASHRAE,                                 !- Climate Zone Institution Name 1
  ANSI/ASHRAE Standard 169,               !- Climate Zone Document Name 1
  2006,                                   !- Climate Zone Document Year 1
  2A,                                     !- Climate Zone Value 1
  CEC,                                    !- Climate Zone Institution Name 2
  California Climate Zone Descriptions,   !- Climate Zone Document Name 2
  1995,                                   !- Climate Zone Document Year 2
  ;                                       !- Climate Zone Value 2

OS:LifeCycleCost:Parameters,
  {1d4d0f18-e6dd-45c8-896c-f4f2a89e6ae5}, !- Handle
  FEMP,                                   !- Analysis Type
  ,                                       !- Discounting Convention
  ,                                       !- Inflation Approach
  ,                                       !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  ,                                       !- Base Date Year
  ,                                       !- Service Date Month
  ,                                       !- Service Date Year
  ,                                       !- Length of Study Period in Years
  ,                                       !- Tax Rate
  ,                                       !- Depreciation Method
  Yes;                                    !- Use NIST Fuel Escalation Rates

OS:SpaceType,
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Handle
  SuperMarket Sales,                      !- Name
  ,                                       !- Default Construction Set Name
  {9d07aea8-4206-4848-bafe-dfc397ceaf3d}, !- Default Schedule Set Name
  {0ad05107-f27a-40bd-8f66-2a715e146b3e}, !- Group Rendering Name
  {bfc403ae-3949-4ac5-983b-61766842eb13}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Sales;                                  !- Standards Space Type

OS:SpaceType,
  {8a0874a4-a811-4085-8f2c-432e5eb47d41}, !- Handle
  SuperMarket Produce,                    !- Name
  ,                                       !- Default Construction Set Name
  {f33d70e5-55e3-4753-bbee-592054dc8c4a}, !- Default Schedule Set Name
  {3a22524d-10b2-4531-9eba-ab7fcd4cc209}, !- Group Rendering Name
  {c65bbe5b-e05e-423b-9e16-4602e83f9bca}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Produce;                                !- Standards Space Type

OS:SpaceType,
  {2e574bce-ad1a-4df4-b8a7-6090173e43c2}, !- Handle
  SuperMarket Deli,                       !- Name
  ,                                       !- Default Construction Set Name
  {42ddac99-40f2-41b0-8126-949850e8f411}, !- Default Schedule Set Name
  {ed957a8e-45ab-4c92-a0e6-f70aa216b9e5}, !- Group Rendering Name
  {5ffc5675-c2c4-4766-856a-9449bbd58448}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Deli;                                   !- Standards Space Type

OS:SpaceType,
  {37ec85d0-02ae-4731-8aec-4e7bfb2f3515}, !- Handle
  SuperMarket Bakery,                     !- Name
  ,                                       !- Default Construction Set Name
  {c39e4a49-516a-42c6-b8b2-a8c81abb91ca}, !- Default Schedule Set Name
  {929b3a18-2fb6-4743-a8df-085b7d4cd955}, !- Group Rendering Name
  {611d501b-3054-4b89-9cfe-8a22c5059e1d}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Bakery;                                 !- Standards Space Type

OS:SpaceType,
  {1d680128-29e3-4d89-be91-bf88d46b6c67}, !- Handle
  SuperMarket Office,                     !- Name
  ,                                       !- Default Construction Set Name
  {5fdbc7e4-a498-44b3-8eea-1dff0dec0cf8}, !- Default Schedule Set Name
  {2f6c1694-ac44-47a1-8c1f-52352150e043}, !- Group Rendering Name
  {e85d6f94-1f53-4523-b008-f1319cddd7f2}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Office;                                 !- Standards Space Type

OS:SpaceType,
  {ce42907a-15f2-4d7f-bba2-999dff36d806}, !- Handle
  SuperMarket Meeting,                    !- Name
  ,                                       !- Default Construction Set Name
  {a5d1ef4f-378e-4b0d-9c79-8d25392c0216}, !- Default Schedule Set Name
  {29ca0e2b-ef65-4c54-b0b1-d924ae85abaa}, !- Group Rendering Name
  {387568b4-ea8b-4c88-a098-fac4397f40f9}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Meeting;                                !- Standards Space Type

OS:SpaceType,
  {25d683b9-2aad-4ec8-ac42-bb3d81447460}, !- Handle
  SuperMarket Dining,                     !- Name
  ,                                       !- Default Construction Set Name
  {e0f77592-9df7-48f0-b225-73b5c2218663}, !- Default Schedule Set Name
  {1ba3f619-6968-4c46-90f5-3569e0948788}, !- Group Rendering Name
  {38117ce2-05c1-431e-9ca3-f0ab600ed361}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Dining;                                 !- Standards Space Type

OS:SpaceType,
  {d809b14f-05bd-493c-a01b-32e99fa0efde}, !- Handle
  SuperMarket Restroom,                   !- Name
  ,                                       !- Default Construction Set Name
  {d6f92f49-4d58-44f5-93d3-430420fa0da0}, !- Default Schedule Set Name
  {327b4ff3-1a0a-44ee-84d0-fe509f7b11e8}, !- Group Rendering Name
  {cb3834ae-042a-4d57-b68b-62fd92efb47e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Restroom;                               !- Standards Space Type

OS:SpaceType,
  {6d655259-d746-474f-a2a0-104ff8362bca}, !- Handle
  SuperMarket Elec/MechRoom,              !- Name
  ,                                       !- Default Construction Set Name
  {258de5cf-0467-4bc0-9cfb-c4c984f57fe4}, !- Default Schedule Set Name
  {750ae3d2-7604-4c6c-90f7-2558a33fc8d1}, !- Group Rendering Name
  {c23fadb4-46e7-4b59-97e8-0dbf6b5f2991}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Elec/MechRoom;                          !- Standards Space Type

OS:SpaceType,
  {4e40c95a-9785-4662-9f6e-19391422fd46}, !- Handle
  SuperMarket Corridor,                   !- Name
  ,                                       !- Default Construction Set Name
  {b9da45a6-e75e-48da-8648-d4266d3c5de4}, !- Default Schedule Set Name
  {5b530cff-66f3-4017-bd77-03b14d3b5b27}, !- Group Rendering Name
  {ba4f6fdf-fb95-4377-ae9f-0174addd63d0}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Corridor;                               !- Standards Space Type

OS:SpaceType,
  {be7054dc-4410-4d38-be6a-b0b333a393cc}, !- Handle
  SuperMarket Vestibule,                  !- Name
  ,                                       !- Default Construction Set Name
  {213345f5-116c-43d4-9df4-e02a359b6b9e}, !- Default Schedule Set Name
  {f7697d89-d8fc-4eac-9db2-96a889b45afa}, !- Group Rendering Name
  {0b59e34d-c65e-473f-8c34-f281e88b4060}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  Vestibule;                              !- Standards Space Type

OS:SpaceType,
  {494dbb77-0b67-4d5e-8069-254bd639498a}, !- Handle
  SuperMarket DryStorage,                 !- Name
  ,                                       !- Default Construction Set Name
  {95dacd3e-eef6-46af-a26c-73362c229587}, !- Default Schedule Set Name
  {69ee6ecb-695a-4c9b-ab02-b8cd485732c4}, !- Group Rendering Name
  {ea2fc57b-c19e-4600-a017-3f2c3fde2c5e}, !- Design Specification Outdoor Air Object Name
  ,                                       !- Standards Template
  SuperMarket,                            !- Standards Building Type
  DryStorage;                             !- Standards Space Type

OS:BuildingStory,
  {4c6b7afd-0b95-42fc-a8b7-1afdb96568b9}, !- Handle
  BuildingStory1,                         !- Name
  ,                                       !- Nominal Z Coordinate {m}
  ,                                       !- Nominal Floor to Floor Height {m}
  ,                                       !- Default Construction Set Name
  ,                                       !- Default Schedule Set Name
  ;                                       !- Group Rendering Name

OS:Rendering:Color,
  {929b3a18-2fb6-4743-a8df-085b7d4cd955}, !- Handle
  SuperMarket Bakery,                     !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {9429b2ee-ff95-4c7f-bfd3-990c9cc0b1c1}, !- Handle
  SuperMarket Bakery People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {16a02673-913f-4428-8fd4-a09292f33724}, !- Handle
  SuperMarket Bakery People,              !- Name
  {9429b2ee-ff95-4c7f-bfd3-990c9cc0b1c1}, !- People Definition Name
  {37ec85d0-02ae-4731-8aec-4e7bfb2f3515}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Schedule:Ruleset,
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Handle
  Clothing Schedule,                      !- Name
  {34072d9d-c4f0-4a6f-85ec-c1e094f310b1}, !- Schedule Type Limits Name
  {326b1f34-f3c2-41ed-bf75-cf96d2566fbd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {326b1f34-f3c2-41ed-bf75-cf96d2566fbd}, !- Handle
  Clothing Schedule Default Winter Clothes, !- Name
  {34072d9d-c4f0-4a6f-85ec-c1e094f310b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {4e70cafb-b354-4729-aa9a-e2b791e3c4f3}, !- Handle
  Schedule Rule 1,                        !- Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {fb0445c8-5e88-4fa8-ba7c-ac02085f6c4f}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  5,                                      !- Start Month
  1,                                      !- Start Day
  9,                                      !- End Month
  30;                                     !- End Day

OS:Schedule:Day,
  {fb0445c8-5e88-4fa8-ba7c-ac02085f6c4f}, !- Handle
  Clothing Schedule Summer Clothes,       !- Name
  {34072d9d-c4f0-4a6f-85ec-c1e094f310b1}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.5;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {34072d9d-c4f0-4a6f-85ec-c1e094f310b1}, !- Handle
  ClothingInsulation,                     !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ClothingInsulation;                     !- Unit Type

OS:Schedule:Ruleset,
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Handle
  Air Velocity Schedule,                  !- Name
  {6f2fd86b-26e9-4e7b-974d-e90cc0bcb521}, !- Schedule Type Limits Name
  {f7cab00c-8b45-41dd-a956-2d0f5869ecb1}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7cab00c-8b45-41dd-a956-2d0f5869ecb1}, !- Handle
  Air Velocity Schedule Default,          !- Name
  {6f2fd86b-26e9-4e7b-974d-e90cc0bcb521}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {6f2fd86b-26e9-4e7b-974d-e90cc0bcb521}, !- Handle
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Velocity;                               !- Unit Type

OS:Schedule:Ruleset,
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Handle
  Work Efficiency Schedule,               !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {d08d98cc-1c5c-46d2-99d2-5fdc87d45af9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d08d98cc-1c5c-46d2-99d2-5fdc87d45af9}, !- Handle
  Work Efficiency Schedule Default,       !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ScheduleTypeLimits,
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Handle
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Continuous;                             !- Numeric Type

OS:Lights:Definition,
  {08781182-1b4b-4943-9791-a41563c9c896}, !- Handle
  SuperMarket Bakery Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {5d728040-722d-4e41-9413-abd0b29db729}, !- Handle
  SuperMarket Bakery Lights,              !- Name
  {08781182-1b4b-4943-9791-a41563c9c896}, !- Lights Definition Name
  {37ec85d0-02ae-4731-8aec-4e7bfb2f3515}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {52944fbd-dd0b-4c2d-b38a-a7b823976003}, !- Handle
  {08781182-1b4b-4943-9791-a41563c9c896}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {3be3c388-fb6c-4241-8382-8f5ce8db8221}, !- Handle
  SuperMarket Bakery Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.107639104167097,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {152f4892-4ea0-49a4-9bad-8a4b8fb56923}, !- Handle
  SuperMarket Bakery Elec Equip,          !- Name
  {3be3c388-fb6c-4241-8382-8f5ce8db8221}, !- Electric Equipment Definition Name
  {37ec85d0-02ae-4731-8aec-4e7bfb2f3515}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {af83e57c-29a2-4290-aa53-5462fe557e63}, !- Handle
  SuperMarket Bakery Gas Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {3839a21f-2e6d-41f2-aa74-896bea5c925b}, !- Handle
  SuperMarket Bakery Gas Equip,           !- Name
  {af83e57c-29a2-4290-aa53-5462fe557e63}, !- Gas Equipment Definition Name
  {37ec85d0-02ae-4731-8aec-4e7bfb2f3515}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {611d501b-3054-4b89-9cfe-8a22c5059e1d}, !- Handle
  SuperMarket Bakery Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {c39e4a49-516a-42c6-b8b2-a8c81abb91ca}, !- Handle
  SuperMarket Bakery Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  {35196d01-d152-4e1c-8e9a-5e65ed7d3ff5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:Schedule:Ruleset,
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Handle
  SuperMarket Bldg Occ,                   !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {c9bbabd0-aca3-4b72-9817-08077bcf0f80}, !- Default Day Schedule Name
  {2f4b674a-faac-4484-92fd-69c45bc7f182}, !- Summer Design Day Schedule Name
  {2a4e426f-3e77-4f9e-8bc0-523a372831a8}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c9bbabd0-aca3-4b72-9817-08077bcf0f80}, !- Handle
  SuperMarket Bldg Occ Default,           !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  15,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  16,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  17,                                     !- Hour 7
  0,                                      !- Minute 7
  0.7,                                    !- Value Until Time 7
  19,                                     !- Hour 8
  0,                                      !- Minute 8
  0.5,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.3,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Rule,
  {cb08676c-c854-4601-bbec-c525178e711f}, !- Handle
  Schedule Rule 2,                        !- Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52d2da89-0af8-4f42-b571-2ec9cc4976af}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52d2da89-0af8-4f42-b571-2ec9cc4976af}, !- Handle
  SuperMarket Bldg Occ Sat Day,           !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.5,                                    !- Value Until Time 4
  11,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  17,                                     !- Hour 6
  0,                                      !- Minute 6
  0.8,                                    !- Value Until Time 6
  18,                                     !- Hour 7
  0,                                      !- Minute 7
  0.6,                                    !- Value Until Time 7
  21,                                     !- Hour 8
  0,                                      !- Minute 8
  0.2,                                    !- Value Until Time 8
  22,                                     !- Hour 9
  0,                                      !- Minute 9
  0.1,                                    !- Value Until Time 9
  24,                                     !- Hour 10
  0,                                      !- Minute 10
  0;                                      !- Value Until Time 10

OS:Schedule:Day,
  {2f4b674a-faac-4484-92fd-69c45bc7f182}, !- Handle
  SuperMarket Bldg Occ Summer Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {be5f0c31-d7a1-4cf1-8c26-cf1597799e40}, !- Handle
  Schedule Rule 3,                        !- Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8d6cb09a-60b7-4b2c-b76e-7aa52cf79d13}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8d6cb09a-60b7-4b2c-b76e-7aa52cf79d13}, !- Handle
  SuperMarket Bldg Occ Sun Day,           !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.4,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.2,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.1,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0;                                      !- Value Until Time 7

OS:Schedule:Day,
  {2a4e426f-3e77-4f9e-8bc0-523a372831a8}, !- Handle
  SuperMarket Bldg Occ Winter Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- Handle
  SuperMarket Activity,                   !- Name
  {5c5ef35a-319e-4ef9-ac71-92df7ec03f8f}, !- Schedule Type Limits Name
  {3c8bbf22-373c-45e8-a5f5-1e9afc9ea8a2}, !- Default Day Schedule Name
  {6c3971b6-717d-42ad-9d5e-6b858bb548ea}, !- Summer Design Day Schedule Name
  {7687087a-721c-40d6-9ca8-e9a921644e80}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {3c8bbf22-373c-45e8-a5f5-1e9afc9ea8a2}, !- Handle
  SuperMarket Activity Default,           !- Name
  {5c5ef35a-319e-4ef9-ac71-92df7ec03f8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {7687087a-721c-40d6-9ca8-e9a921644e80}, !- Handle
  SuperMarket Activity Winter Design Day, !- Name
  {5c5ef35a-319e-4ef9-ac71-92df7ec03f8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:Schedule:Day,
  {6c3971b6-717d-42ad-9d5e-6b858bb548ea}, !- Handle
  SuperMarket Activity Summer Design Day, !- Name
  {5c5ef35a-319e-4ef9-ac71-92df7ec03f8f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  120;                                    !- Value Until Time 1

OS:ScheduleTypeLimits,
  {5c5ef35a-319e-4ef9-ac71-92df7ec03f8f}, !- Handle
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  ActivityLevel;                          !- Unit Type

OS:Schedule:Ruleset,
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Handle
  SuperMarket Bldg Light,                 !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {1f2ff965-29d4-4607-aba5-bb13846add0a}, !- Default Day Schedule Name
  {e5522139-2301-4018-8c5a-a645228d9554}, !- Summer Design Day Schedule Name
  {7cb806f5-dccb-435c-aa80-6a3e7c2457fa}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1f2ff965-29d4-4607-aba5-bb13846add0a}, !- Handle
  SuperMarket Bldg Light Default,         !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.2,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.5,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  20,                                     !- Hour 5
  0,                                      !- Minute 5
  0.6,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  22,                                     !- Hour 7
  0,                                      !- Minute 7
  0.2,                                    !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.05;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a68ee83e-96a4-465a-841c-eabe89733539}, !- Handle
  Schedule Rule 4,                        !- Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {c4d5274d-8f20-481a-b2d9-cb9f5418c497}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {c4d5274d-8f20-481a-b2d9-cb9f5418c497}, !- Handle
  SuperMarket Bldg Light Sat Day,         !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  9,                                      !- Hour 3
  0,                                      !- Minute 3
  0.3,                                    !- Value Until Time 3
  10,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.9,                                    !- Value Until Time 5
  19,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  21,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3,                                    !- Value Until Time 7
  22,                                     !- Hour 8
  0,                                      !- Minute 8
  0.1,                                    !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.05;                                   !- Value Until Time 9

OS:Schedule:Day,
  {e5522139-2301-4018-8c5a-a645228d9554}, !- Handle
  SuperMarket Bldg Light Summer Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {0bf0fa70-7174-477f-8cb2-302cdb2e92a5}, !- Handle
  Schedule Rule 5,                        !- Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {7ce9c88a-e071-43f9-a291-cf4b93c8ce5f}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {7ce9c88a-e071-43f9-a291-cf4b93c8ce5f}, !- Handle
  SuperMarket Bldg Light Sun Day,         !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.05,                                   !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  12,                                     !- Hour 3
  0,                                      !- Minute 3
  0.4,                                    !- Value Until Time 3
  17,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  18,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  22,                                     !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.05;                                   !- Value Until Time 7

OS:Schedule:Day,
  {7cb806f5-dccb-435c-aa80-6a3e7c2457fa}, !- Handle
  SuperMarket Bldg Light Winter Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Handle
  SuperMarket Bldg Equip New,             !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {c042ec35-ad80-4a99-805c-76de0043e0f5}, !- Default Day Schedule Name
  {25fa920d-221d-4625-9a89-67d867323355}, !- Summer Design Day Schedule Name
  {4648ffd4-c444-4026-9170-139cf0228247}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {c042ec35-ad80-4a99-805c-76de0043e0f5}, !- Handle
  SuperMarket Bldg Equip New Default,     !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.4,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.7,                                    !- Value Until Time 2
  18,                                     !- Hour 3
  0,                                      !- Minute 3
  0.9,                                    !- Value Until Time 3
  20,                                     !- Hour 4
  0,                                      !- Minute 4
  0.8,                                    !- Value Until Time 4
  21,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.4;                                    !- Value Until Time 6

OS:Schedule:Rule,
  {0f758df6-9d5e-4d38-8532-ba7f75384ba7}, !- Handle
  Schedule Rule 6,                        !- Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {76b75f0f-9019-485b-a20f-6163e7f57fe6}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {76b75f0f-9019-485b-a20f-6163e7f57fe6}, !- Handle
  SuperMarket Bldg Equip New Sat Day,     !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  9,                                      !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.9,                                    !- Value Until Time 4
  19,                                     !- Hour 5
  0,                                      !- Minute 5
  0.7,                                    !- Value Until Time 5
  21,                                     !- Hour 6
  0,                                      !- Minute 6
  0.5,                                    !- Value Until Time 6
  24,                                     !- Hour 7
  0,                                      !- Minute 7
  0.3;                                    !- Value Until Time 7

OS:Schedule:Day,
  {25fa920d-221d-4625-9a89-67d867323355}, !- Handle
  SuperMarket Bldg Equip New Summer Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Schedule:Rule,
  {681c3825-f958-4e0d-8af6-a9043aaecdb4}, !- Handle
  Schedule Rule 7,                        !- Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {8491308e-af9a-4ccd-80bf-e8cc3f359d9c}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {8491308e-af9a-4ccd-80bf-e8cc3f359d9c}, !- Handle
  SuperMarket Bldg Equip New Sun Day,     !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10,                                     !- Hour 1
  0,                                      !- Minute 1
  0.3,                                    !- Value Until Time 1
  12,                                     !- Hour 2
  0,                                      !- Minute 2
  0.6,                                    !- Value Until Time 2
  17,                                     !- Hour 3
  0,                                      !- Minute 3
  0.8,                                    !- Value Until Time 3
  18,                                     !- Hour 4
  0,                                      !- Minute 4
  0.6,                                    !- Value Until Time 4
  22,                                     !- Hour 5
  0,                                      !- Minute 5
  0.4,                                    !- Value Until Time 5
  24,                                     !- Hour 6
  0,                                      !- Minute 6
  0.3;                                    !- Value Until Time 6

OS:Schedule:Day,
  {4648ffd4-c444-4026-9170-139cf0228247}, !- Handle
  SuperMarket Bldg Equip New Winter Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {35196d01-d152-4e1c-8e9a-5e65ed7d3ff5}, !- Handle
  SuperMarket Gas Equip New,              !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {48b1b258-a2b2-4d37-b6e3-12538a7e8860}, !- Default Day Schedule Name
  {087938af-ac2f-4621-a9fb-338f11a3e59c}, !- Summer Design Day Schedule Name
  {434db72b-c450-4c00-b434-98f87b626af3}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {48b1b258-a2b2-4d37-b6e3-12538a7e8860}, !- Handle
  SuperMarket Gas Equip New Default,      !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {a50b6ec3-b7f3-46e8-b6e6-4f4f73b00367}, !- Handle
  Schedule Rule 8,                        !- Name
  {35196d01-d152-4e1c-8e9a-5e65ed7d3ff5}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {2fdc19d0-417e-4e32-bdbe-36fe18e02655}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {2fdc19d0-417e-4e32-bdbe-36fe18e02655}, !- Handle
  SuperMarket Gas Equip New Sat Day,      !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Day,
  {087938af-ac2f-4621-a9fb-338f11a3e59c}, !- Handle
  SuperMarket Gas Equip New Summer Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Rule,
  {7a214be0-7e45-4c0b-a038-16c78829a74f}, !- Handle
  Schedule Rule 9,                        !- Name
  {35196d01-d152-4e1c-8e9a-5e65ed7d3ff5}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {deaf7f55-baff-48fb-a289-34a8d88d6cf3}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {deaf7f55-baff-48fb-a289-34a8d88d6cf3}, !- Handle
  SuperMarket Gas Equip New Sun Day,      !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.01,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.11,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.89,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.79,                                   !- Value Until Time 4
  10,                                     !- Hour 5
  0,                                      !- Minute 5
  0.39,                                   !- Value Until Time 5
  11,                                     !- Hour 6
  0,                                      !- Minute 6
  0.91,                                   !- Value Until Time 6
  13,                                     !- Hour 7
  0,                                      !- Minute 7
  1,                                      !- Value Until Time 7
  24,                                     !- Hour 8
  0,                                      !- Minute 8
  0.01;                                   !- Value Until Time 8

OS:Schedule:Day,
  {434db72b-c450-4c00-b434-98f87b626af3}, !- Handle
  SuperMarket Gas Equip New Winter Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:Schedule:Ruleset,
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Handle
  SuperMarket Infil New,                  !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {1dcecbf5-90c2-4302-ac44-280275026183}, !- Default Day Schedule Name
  {57deb9f8-7697-448a-9a92-3eb3be382657}, !- Summer Design Day Schedule Name
  {d5b02c26-4a7e-4cec-b3bc-78fdb958eb9d}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {1dcecbf5-90c2-4302-ac44-280275026183}, !- Handle
  SuperMarket Infil New Default,          !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.32,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {57deb9f8-7697-448a-9a92-3eb3be382657}, !- Handle
  SuperMarket Infil New Summer Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.32,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {98aad6e4-8f71-4ec6-8724-c5d184fef267}, !- Handle
  Schedule Rule 10,                       !- Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {52c2b67e-0d63-4287-bcd2-deb938610abb}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {52c2b67e-0d63-4287-bcd2-deb938610abb}, !- Handle
  SuperMarket Infil New Default|SmrDsn|Sat Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.32,                                   !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Rule,
  {cdb56b62-52da-4b1c-81c3-b56ef5c6c18c}, !- Handle
  Schedule Rule 11,                       !- Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {9dfb459c-715a-42eb-b26b-75f03afed88a}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {9dfb459c-715a-42eb-b26b-75f03afed88a}, !- Handle
  SuperMarket Infil New Sun Day,          !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  8,                                      !- Hour 1
  0,                                      !- Minute 1
  1,                                      !- Value Until Time 1
  17,                                     !- Hour 2
  0,                                      !- Minute 2
  0.5,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  1;                                      !- Value Until Time 3

OS:Schedule:Day,
  {d5b02c26-4a7e-4cec-b3bc-78fdb958eb9d}, !- Handle
  SuperMarket Infil New Winter Design Day, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:ThermostatSetpoint:DualSetpoint,
  {d69c276f-7662-46f3-b84d-31c438da502f}, !- Handle
  SuperMarket Bakery Thermostat,          !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Handle
  SuperMarket HtgSetp,                    !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  {7dabfa4a-ad5e-4193-acde-90c4a84a99c2}, !- Default Day Schedule Name
  {09b0219d-46b8-4f76-ba8b-dd3abd9bb785}, !- Summer Design Day Schedule Name
  {1d7cd107-c872-4f40-859c-126f9d9df73b}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {7dabfa4a-ad5e-4193-acde-90c4a84a99c2}, !- Handle
  SuperMarket HtgSetp Default,            !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {1d7cd107-c872-4f40-859c-126f9d9df73b}, !- Handle
  SuperMarket HtgSetp Winter Design Day,  !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  15.6,                                   !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  21,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  15.6;                                   !- Value Until Time 3

OS:Schedule:Day,
  {09b0219d-46b8-4f76-ba8b-dd3abd9bb785}, !- Handle
  SuperMarket HtgSetp Summer Design Day,  !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  15.6;                                   !- Value Until Time 1

OS:ScheduleTypeLimits,
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Handle
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value
  ,                                       !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {ba161879-b5fa-43ea-aa90-91e2553527bf}, !- Handle
  SuperMarket ClgSetp,                    !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  {9cbe0487-d676-4b88-9548-8220ec7b0f3e}, !- Default Day Schedule Name
  {c6f61a8f-7e5d-434f-a500-4abd6ae335ec}, !- Summer Design Day Schedule Name
  {5cdad3f7-a9e0-4b3f-8d97-13cbacdc3f88}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {9cbe0487-d676-4b88-9548-8220ec7b0f3e}, !- Handle
  SuperMarket ClgSetp Default,            !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {c6f61a8f-7e5d-434f-a500-4abd6ae335ec}, !- Handle
  SuperMarket ClgSetp Summer Design Day,  !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  30,                                     !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  24,                                     !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  30;                                     !- Value Until Time 3

OS:Schedule:Day,
  {5cdad3f7-a9e0-4b3f-8d97-13cbacdc3f88}, !- Handle
  SuperMarket ClgSetp Winter Design Day,  !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Rendering:Color,
  {5b530cff-66f3-4017-bd77-03b14d3b5b27}, !- Handle
  SuperMarket Corridor,                   !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {3c94348f-6e43-4d8b-8346-47f9673f7ee3}, !- Handle
  SuperMarket Corridor People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {ade4b2bf-4442-447d-8c0e-573e16e8fb81}, !- Handle
  SuperMarket Corridor People,            !- Name
  {3c94348f-6e43-4d8b-8346-47f9673f7ee3}, !- People Definition Name
  {4e40c95a-9785-4662-9f6e-19391422fd46}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {313d24c0-d297-40df-9f1b-70b0b4b95b59}, !- Handle
  SuperMarket Corridor Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {24284343-4e5c-4730-b763-30163d9b8f03}, !- Handle
  SuperMarket Corridor Lights,            !- Name
  {313d24c0-d297-40df-9f1b-70b0b4b95b59}, !- Lights Definition Name
  {4e40c95a-9785-4662-9f6e-19391422fd46}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {443e0c7d-1d61-4887-849d-8f23effb5e1e}, !- Handle
  {313d24c0-d297-40df-9f1b-70b0b4b95b59}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {ba4f6fdf-fb95-4377-ae9f-0174addd63d0}, !- Handle
  SuperMarket Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {b9da45a6-e75e-48da-8648-d4266d3c5de4}, !- Handle
  SuperMarket Corridor Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {091defd0-4794-4820-8cf1-99cb27f329e1}, !- Handle
  SuperMarket Corridor Thermostat,        !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {ed957a8e-45ab-4c92-a0e6-f70aa216b9e5}, !- Handle
  SuperMarket Deli,                       !- Name
  31,                                     !- Rendering Red Value
  169,                                    !- Rendering Green Value
  34;                                     !- Rendering Blue Value

OS:People:Definition,
  {9b6ec4ac-7dea-4c2c-9c7a-8cdd51cc9d4a}, !- Handle
  SuperMarket Deli People Definition,     !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {6b9aa9d0-a6d4-47b9-b291-09287babd4da}, !- Handle
  SuperMarket Deli People,                !- Name
  {9b6ec4ac-7dea-4c2c-9c7a-8cdd51cc9d4a}, !- People Definition Name
  {2e574bce-ad1a-4df4-b8a7-6090173e43c2}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e51ead45-8ce0-465f-affc-3a3eb9e529fe}, !- Handle
  SuperMarket Deli Lights Definition,     !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {1b33e8dd-7fdc-40cb-8ef5-23f867372bb3}, !- Handle
  SuperMarket Deli Lights,                !- Name
  {e51ead45-8ce0-465f-affc-3a3eb9e529fe}, !- Lights Definition Name
  {2e574bce-ad1a-4df4-b8a7-6090173e43c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {472e82d1-1127-44fa-bb38-ed0049b45490}, !- Handle
  {e51ead45-8ce0-465f-affc-3a3eb9e529fe}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {d64b15fa-b9df-4a4f-9ebb-4cdac7e16a86}, !- Handle
  SuperMarket Deli Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.93404564586907,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {76779dfc-7075-4dc4-a0b7-a583a3279505}, !- Handle
  SuperMarket Deli Elec Equip,            !- Name
  {d64b15fa-b9df-4a4f-9ebb-4cdac7e16a86}, !- Electric Equipment Definition Name
  {2e574bce-ad1a-4df4-b8a7-6090173e43c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:GasEquipment:Definition,
  {d87b8119-2daf-4514-8a5e-ed72551d7f1c}, !- Handle
  SuperMarket Deli Gas Equip Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/Person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7;                                    !- Fraction Lost

OS:GasEquipment,
  {8862cdf9-91ec-4f02-8a46-09d463898355}, !- Handle
  SuperMarket Deli Gas Equip,             !- Name
  {d87b8119-2daf-4514-8a5e-ed72551d7f1c}, !- Gas Equipment Definition Name
  {2e574bce-ad1a-4df4-b8a7-6090173e43c2}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {5ffc5675-c2c4-4766-856a-9449bbd58448}, !- Handle
  SuperMarket Deli Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {42ddac99-40f2-41b0-8126-949850e8f411}, !- Handle
  SuperMarket Deli Schedule Set,          !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  {35196d01-d152-4e1c-8e9a-5e65ed7d3ff5}, !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {5e451a34-242a-423d-b4d6-b8198146bb6a}, !- Handle
  SuperMarket Deli Thermostat,            !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {1ba3f619-6968-4c46-90f5-3569e0948788}, !- Handle
  SuperMarket Dining,                     !- Name
  230,                                    !- Rendering Red Value
  157,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {4e3b857f-beeb-4305-a1f6-0440ce9daddf}, !- Handle
  SuperMarket Dining People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.753473729169681,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e96c9afe-e83f-465d-93f3-91fe0ac332b5}, !- Handle
  SuperMarket Dining People,              !- Name
  {4e3b857f-beeb-4305-a1f6-0440ce9daddf}, !- People Definition Name
  {25d683b9-2aad-4ec8-ac42-bb3d81447460}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {128f30d9-d3ec-4ea9-94e3-663f5bcb951d}, !- Handle
  SuperMarket Dining Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {fa66a403-573a-4e58-9b67-b0bbfaeab4f5}, !- Handle
  SuperMarket Dining Lights,              !- Name
  {128f30d9-d3ec-4ea9-94e3-663f5bcb951d}, !- Lights Definition Name
  {25d683b9-2aad-4ec8-ac42-bb3d81447460}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {eccdc3df-eb4c-4385-bacd-1d0036e49e14}, !- Handle
  {128f30d9-d3ec-4ea9-94e3-663f5bcb951d}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {4a7f1588-6899-4b42-b9b4-4723d4db3434}, !- Handle
  SuperMarket Dining Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2257768959982,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {f215e7bb-a17e-4f32-a259-7a5daeab9d41}, !- Handle
  SuperMarket Dining Elec Equip,          !- Name
  {4a7f1588-6899-4b42-b9b4-4723d4db3434}, !- Electric Equipment Definition Name
  {25d683b9-2aad-4ec8-ac42-bb3d81447460}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {38117ce2-05c1-431e-9ca3-f0ab600ed361}, !- Handle
  SuperMarket Dining Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {e0f77592-9df7-48f0-b225-73b5c2218663}, !- Handle
  SuperMarket Dining Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {7166701e-459d-4a1a-b698-384ab736d622}, !- Handle
  SuperMarket Dining Thermostat,          !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {69ee6ecb-695a-4c9b-ab02-b8cd485732c4}, !- Handle
  SuperMarket DryStorage,                 !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {ccd31f36-a882-48f3-8501-b3b0ae3f64a7}, !- Handle
  SuperMarket DryStorage People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0359514607918105,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {98b80c9a-2f03-416c-a703-bce1fa8d1034}, !- Handle
  SuperMarket DryStorage People,          !- Name
  {ccd31f36-a882-48f3-8501-b3b0ae3f64a7}, !- People Definition Name
  {494dbb77-0b67-4d5e-8069-254bd639498a}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {2ab72e04-cb08-4570-a0ba-a94ac0d374e4}, !- Handle
  SuperMarket DryStorage Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {51803c9b-e5d1-4808-b6b2-e28810734c32}, !- Handle
  SuperMarket DryStorage Lights,          !- Name
  {2ab72e04-cb08-4570-a0ba-a94ac0d374e4}, !- Lights Definition Name
  {494dbb77-0b67-4d5e-8069-254bd639498a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {94af782d-64c0-459c-bd98-f08ed0706d3f}, !- Handle
  {2ab72e04-cb08-4570-a0ba-a94ac0d374e4}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {0535baf3-9c22-4091-8b3a-b9356855f43b}, !- Handle
  SuperMarket DryStorage Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.33681222918001,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {2b835681-fb14-46ff-a502-fca3cc06f2e8}, !- Handle
  SuperMarket DryStorage Elec Equip,      !- Name
  {0535baf3-9c22-4091-8b3a-b9356855f43b}, !- Electric Equipment Definition Name
  {494dbb77-0b67-4d5e-8069-254bd639498a}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {ea2fc57b-c19e-4600-a017-3f2c3fde2c5e}, !- Handle
  SuperMarket DryStorage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {95dacd3e-eef6-46af-a26c-73362c229587}, !- Handle
  SuperMarket DryStorage Schedule Set,    !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e74f5ce2-9826-4449-906b-62273464f6d2}, !- Handle
  SuperMarket DryStorage Thermostat,      !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {750ae3d2-7604-4c6c-90f7-2558a33fc8d1}, !- Handle
  SuperMarket Elec/MechRoom,              !- Name
  41,                                     !- Rendering Red Value
  31,                                     !- Rendering Green Value
  169;                                    !- Rendering Blue Value

OS:Lights:Definition,
  {5ea47b17-80e6-4275-a6d1-ee60cdd8944a}, !- Handle
  SuperMarket Elec/MechRoom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {e604d0e9-c874-4820-a38f-a548b8d983ee}, !- Handle
  SuperMarket Elec/MechRoom Lights,       !- Name
  {5ea47b17-80e6-4275-a6d1-ee60cdd8944a}, !- Lights Definition Name
  {6d655259-d746-474f-a2a0-104ff8362bca}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {690d0ee5-6bce-43ee-acac-02b37417c885}, !- Handle
  {5ea47b17-80e6-4275-a6d1-ee60cdd8944a}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {c23fadb4-46e7-4b59-97e8-0dbf6b5f2991}, !- Handle
  SuperMarket Elec/MechRoom Ventilation,  !- Name
  ,                                       !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  0,                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {258de5cf-0467-4bc0-9cfb-c4c984f57fe4}, !- Handle
  SuperMarket Elec/MechRoom Schedule Set, !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {a0789077-8ea8-4ab3-9d7f-8bc83d388809}, !- Handle
  SuperMarket Elec/MechRoom Thermostat,   !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {29ca0e2b-ef65-4c54-b0b1-d924ae85abaa}, !- Handle
  SuperMarket Meeting,                    !- Name
  230,                                    !- Rendering Red Value
  196,                                    !- Rendering Green Value
  120;                                    !- Rendering Blue Value

OS:People:Definition,
  {95f9f16e-781d-4f81-95bb-9c520a8a1619}, !- Handle
  SuperMarket Meeting People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.538195520835486,                      !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {c3c265c1-e710-4056-8c9f-6eb272a5e2f3}, !- Handle
  SuperMarket Meeting People,             !- Name
  {95f9f16e-781d-4f81-95bb-9c520a8a1619}, !- People Definition Name
  {ce42907a-15f2-4d7f-bba2-999dff36d806}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {96f81f2a-5458-4d0a-b2fe-c404f3663673}, !- Handle
  SuperMarket Meeting Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {684fbb83-5cd5-4310-b786-bea38f48de07}, !- Handle
  SuperMarket Meeting Lights,             !- Name
  {96f81f2a-5458-4d0a-b2fe-c404f3663673}, !- Lights Definition Name
  {ce42907a-15f2-4d7f-bba2-999dff36d806}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {ff48b56b-1081-4858-a0aa-24bab9881745}, !- Handle
  {96f81f2a-5458-4d0a-b2fe-c404f3663673}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {387568b4-ea8b-4c88-a098-fac4397f40f9}, !- Handle
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {a5d1ef4f-378e-4b0d-9c79-8d25392c0216}, !- Handle
  SuperMarket Meeting Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {6023a2a6-64b3-49a7-a545-f7a4eba74b46}, !- Handle
  SuperMarket Meeting Thermostat,         !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {2f6c1694-ac44-47a1-8c1f-52352150e043}, !- Handle
  SuperMarket Office,                     !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {bd593338-be13-41da-9124-cac13b9dfd14}, !- Handle
  SuperMarket Office People Definition,   !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0538195520835486,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {30428680-dbd2-47ee-b1fe-8f3495c4811b}, !- Handle
  SuperMarket Office People,              !- Name
  {bd593338-be13-41da-9124-cac13b9dfd14}, !- People Definition Name
  {1d680128-29e3-4d89-be91-bf88d46b6c67}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {746f9c04-f123-4dec-90f1-c40ab52bf2a7}, !- Handle
  SuperMarket Office Lights Definition,   !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {be780080-8d44-4ee9-bc00-aaeb0309aa8d}, !- Handle
  SuperMarket Office Lights,              !- Name
  {746f9c04-f123-4dec-90f1-c40ab52bf2a7}, !- Lights Definition Name
  {1d680128-29e3-4d89-be91-bf88d46b6c67}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {838ffc69-fee8-4acf-84e2-54dcd24dbb13}, !- Handle
  {746f9c04-f123-4dec-90f1-c40ab52bf2a7}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {e85d6f94-1f53-4523-b008-f1319cddd7f2}, !- Handle
  SuperMarket Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  ,                                       !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {5fdbc7e4-a498-44b3-8eea-1dff0dec0cf8}, !- Handle
  SuperMarket Office Schedule Set,        !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {e776688b-dfa5-4a38-8bf1-67dc678f5512}, !- Handle
  SuperMarket Office Thermostat,          !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {3a22524d-10b2-4531-9eba-ab7fcd4cc209}, !- Handle
  SuperMarket Produce,                    !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {11e2d71d-3889-4d48-8a37-446cf85470a5}, !- Handle
  SuperMarket Produce People Definition,  !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {eb6889ca-2193-495a-b633-836d6fa5d134}, !- Handle
  SuperMarket Produce People,             !- Name
  {11e2d71d-3889-4d48-8a37-446cf85470a5}, !- People Definition Name
  {8a0874a4-a811-4085-8f2c-432e5eb47d41}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {7caf2857-75bb-4085-9551-5f18ad8b65cc}, !- Handle
  SuperMarket Produce Lights Definition,  !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {bfd6edb0-5ade-4982-9f14-4a20a5bf577a}, !- Handle
  SuperMarket Produce Lights,             !- Name
  {7caf2857-75bb-4085-9551-5f18ad8b65cc}, !- Lights Definition Name
  {8a0874a4-a811-4085-8f2c-432e5eb47d41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {906d8c49-1e37-4d7a-9ea3-ac30618f36e1}, !- Handle
  {7caf2857-75bb-4085-9551-5f18ad8b65cc}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {c7ff4ad6-abbb-4ff3-934b-10bcc30a4663}, !- Handle
  SuperMarket Produce Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.538195520835486,                      !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {3c0ec4b9-ac08-4d5c-a3a3-8995b3354b0d}, !- Handle
  SuperMarket Produce Elec Equip,         !- Name
  {c7ff4ad6-abbb-4ff3-934b-10bcc30a4663}, !- Electric Equipment Definition Name
  {8a0874a4-a811-4085-8f2c-432e5eb47d41}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {c65bbe5b-e05e-423b-9e16-4602e83f9bca}, !- Handle
  SuperMarket Produce Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {f33d70e5-55e3-4753-bbee-592054dc8c4a}, !- Handle
  SuperMarket Produce Schedule Set,       !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {0502396b-dc69-4a0a-b219-e20ea75a66c0}, !- Handle
  SuperMarket Produce Thermostat,         !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {327b4ff3-1a0a-44ee-84d0-fe509f7b11e8}, !- Handle
  SuperMarket Restroom,                   !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {46b04135-e555-423b-b7fb-fd24bdce8c29}, !- Handle
  SuperMarket Restroom People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {1c0e141a-cda5-4cf7-9d42-a0891ba8e636}, !- Handle
  SuperMarket Restroom People,            !- Name
  {46b04135-e555-423b-b7fb-fd24bdce8c29}, !- People Definition Name
  {d809b14f-05bd-493c-a01b-32e99fa0efde}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {cfae2bcb-ace1-458a-b8df-d3d5e96004b0}, !- Handle
  SuperMarket Restroom Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {063e556b-8f11-4003-b077-6d771211ea56}, !- Handle
  SuperMarket Restroom Lights,            !- Name
  {cfae2bcb-ace1-458a-b8df-d3d5e96004b0}, !- Lights Definition Name
  {d809b14f-05bd-493c-a01b-32e99fa0efde}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {d07f2179-9165-4e33-bb25-683fb7d1ec19}, !- Handle
  {cfae2bcb-ace1-458a-b8df-d3d5e96004b0}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {cb3834ae-042a-4d57-b68b-62fd92efb47e}, !- Handle
  SuperMarket Restroom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.0052832,                              !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {d6f92f49-4d58-44f5-93d3-430420fa0da0}, !- Handle
  SuperMarket Restroom Schedule Set,      !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {f52a42d2-1a79-4f3e-bfb1-bdd11f123d35}, !- Handle
  SuperMarket Restroom Thermostat,        !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {0ad05107-f27a-40bd-8f66-2a715e146b3e}, !- Handle
  SuperMarket Sales,                      !- Name
  169,                                    !- Rendering Red Value
  169,                                    !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {89e9ce5e-a4c6-45aa-8b9c-c95819677f1e}, !- Handle
  SuperMarket Sales People Definition,    !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {af964e5d-f1e1-43b0-9fc9-278032069317}, !- Handle
  SuperMarket Sales People,               !- Name
  {89e9ce5e-a4c6-45aa-8b9c-c95819677f1e}, !- People Definition Name
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {fee190ad-be24-4bb7-8f62-b80b899aa6b6}, !- Handle
  SuperMarket Sales Lights Definition,    !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {8cd8db24-9910-4a36-9a3f-617af99d7ec7}, !- Handle
  SuperMarket Sales Lights,               !- Name
  {fee190ad-be24-4bb7-8f62-b80b899aa6b6}, !- Lights Definition Name
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {7129f4a9-39ea-4e7c-a715-7d0d6bf07295}, !- Handle
  {fee190ad-be24-4bb7-8f62-b80b899aa6b6}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:ElectricEquipment:Definition,
  {308d35c4-9374-4564-a819-cca9a321054f}, !- Handle
  SuperMarket Sales Elec Equip Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0;                                      !- Fraction Lost

OS:ElectricEquipment,
  {a2085300-c797-4945-8e95-2a4814293463}, !- Handle
  SuperMarket Sales Elec Equip,           !- Name
  {308d35c4-9374-4564-a819-cca9a321054f}, !- Electric Equipment Definition Name
  {0c5ed9b2-e3b5-4977-a8a4-c4c2d48addc3}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:DesignSpecification:OutdoorAir,
  {bfc403ae-3949-4ac5-983b-61766842eb13}, !- Handle
  SuperMarket Sales Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {9d07aea8-4206-4848-bafe-dfc397ceaf3d}, !- Handle
  SuperMarket Sales Schedule Set,         !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {08846301-6507-431f-840f-1d4180d077a7}, !- Handle
  SuperMarket Sales Thermostat,           !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Rendering:Color,
  {f7697d89-d8fc-4eac-9db2-96a889b45afa}, !- Handle
  SuperMarket Vestibule,                  !- Name
  169,                                    !- Rendering Red Value
  31,                                     !- Rendering Green Value
  31;                                     !- Rendering Blue Value

OS:People:Definition,
  {40ee85ce-85a6-4b76-bed4-78b64e135d1f}, !- Handle
  SuperMarket Vestibule People Definition, !- Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People {people}
  0.0861112833336778,                     !- People per Space Floor Area {person/m2}
  ,                                       !- Space Floor Area per Person {m2/person}
  0.3;                                    !- Fraction Radiant

OS:People,
  {e0feff24-1be2-4b05-bdec-fa16853023ad}, !- Handle
  SuperMarket Vestibule People,           !- Name
  {40ee85ce-85a6-4b76-bed4-78b64e135d1f}, !- People Definition Name
  {be7054dc-4410-4d38-be6a-b0b333a393cc}, !- Space or SpaceType Name
  ,                                       !- Number of People Schedule Name
  ,                                       !- Activity Level Schedule Name
  ,                                       !- Surface Name/Angle Factor List Name
  {3e700898-4bb9-4236-a89c-7a546d2226b3}, !- Work Efficiency Schedule Name
  {71d58ada-2679-440b-81d3-dfbd7ca1f638}, !- Clothing Insulation Schedule Name
  {dce645c5-ee49-48bf-8abf-d675c180cecb}, !- Air Velocity Schedule Name
  1;                                      !- Multiplier

OS:Lights:Definition,
  {e1a49638-9cc1-4fed-b02e-2ee4551b9b73}, !- Handle
  SuperMarket Vestibule Lights Definition, !- Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  0;                                      !- Return Air Fraction

OS:Lights,
  {caef1fda-8116-49b2-bade-96fed9ab42d0}, !- Handle
  SuperMarket Vestibule Lights,           !- Name
  {e1a49638-9cc1-4fed-b02e-2ee4551b9b73}, !- Lights Definition Name
  {be7054dc-4410-4d38-be6a-b0b333a393cc}, !- Space or SpaceType Name
  ,                                       !- Schedule Name
  1,                                      !- Fraction Replaceable
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:AdditionalProperties,
  {a11af824-3a2d-4962-a4ee-2b4f546de69a}, !- Handle
  {e1a49638-9cc1-4fed-b02e-2ee4551b9b73}, !- Object Name
  lpd_fraction_linear_fluorescent,        !- Feature Name 1
  Double,                                 !- Feature Data Type 1
  1;                                      !- Feature Value 1

OS:DesignSpecification:OutdoorAir,
  {0b59e34d-c65e-473f-8c34-f281e88b4060}, !- Handle
  SuperMarket Vestibule Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  ,                                       !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Floor Area {m3/s-m2}
  ,                                       !- Outdoor Air Flow Rate {m3/s}
  ,                                       !- Outdoor Air Flow Air Changes per Hour {1/hr}
  ;                                       !- Outdoor Air Flow Rate Fraction Schedule Name

OS:DefaultScheduleSet,
  {213345f5-116c-43d4-9df4-e02a359b6b9e}, !- Handle
  SuperMarket Vestibule Schedule Set,     !- Name
  ,                                       !- Hours of Operation Schedule Name
  {bbd470f8-e2e8-4b14-b80f-1a0ccdca0119}, !- Number of People Schedule Name
  {1b9c9e5f-3934-4a8f-83b9-4c679a54c142}, !- People Activity Level Schedule Name
  {10897f5c-54fb-4d10-825d-07020619c068}, !- Lighting Schedule Name
  {c4bd7bd5-5900-49c0-94f8-df9471031148}, !- Electric Equipment Schedule Name
  ,                                       !- Gas Equipment Schedule Name
  ,                                       !- Hot Water Equipment Schedule Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Infiltration Schedule Name
  ,                                       !- Steam Equipment Schedule Name
  ;                                       !- Other Equipment Schedule Name

OS:ThermostatSetpoint:DualSetpoint,
  {56817a8e-acb2-459e-80c2-d63fa1681914}, !- Handle
  SuperMarket Vestibule Thermostat,       !- Name
  {79aa5b20-5e18-423b-9911-b6fdf1b5fc36}, !- Heating Setpoint Temperature Schedule Name
  {033ae56c-d447-46cf-99cc-c4f0000eb9e0}; !- Cooling Setpoint Temperature Schedule Name

OS:Schedule:Ruleset,
  {79aa5b20-5e18-423b-9911-b6fdf1b5fc36}, !- Handle
  SuperMarket Vestibule HtgSetp,          !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  {4de4d194-3b09-4c3d-8861-b4e3aadaa502}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {f6c45314-b290-4f0b-b19e-4c7338f6f04a}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {4de4d194-3b09-4c3d-8861-b4e3aadaa502}, !- Handle
  SuperMarket Vestibule HtgSetp Default,  !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f6c45314-b290-4f0b-b19e-4c7338f6f04a}, !- Handle
  SuperMarket Vestibule HtgSetp Winter Design Day, !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  7.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {033ae56c-d447-46cf-99cc-c4f0000eb9e0}, !- Handle
  SuperMarket Vestibule ClgSetp,          !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  {e99db02a-35bc-4ca1-8d1e-0e06a2fcda33}, !- Default Day Schedule Name
  {f4e30541-49eb-4ee6-8e0c-253eeb91a795}, !- Summer Design Day Schedule Name
  {92aee754-f009-4e4b-8bb6-314b2877fa5e}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {e99db02a-35bc-4ca1-8d1e-0e06a2fcda33}, !- Handle
  SuperMarket Vestibule ClgSetp Default,  !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {f4e30541-49eb-4ee6-8e0c-253eeb91a795}, !- Handle
  SuperMarket Vestibule ClgSetp Summer Design Day, !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:Schedule:Day,
  {92aee754-f009-4e4b-8bb6-314b2877fa5e}, !- Handle
  SuperMarket Vestibule ClgSetp Winter Design Day, !- Name
  {438385d6-2c19-4426-ac43-77dda3aade4f}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  100;                                    !- Value Until Time 1

OS:SpaceInfiltration:DesignFlowRate,
  {d9e80e20-0bd7-4827-b5cd-d42876256379}, !- Handle
  Active Storage Infiltration,            !- Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003870867152,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {7c0d56f4-6487-40a2-8272-fc66d64ef90a}, !- Handle
  Bakery Infiltration,                    !- Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0004143929572,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {908d07ed-eba2-4508-b3e9-b8788133c26a}, !- Handle
  Corridor Infiltration,                  !- Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0001276274656,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d65f5c4b-4a55-4fdb-b436-a4a41a854a04}, !- Handle
  Deli Infiltration,                      !- Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003239342622,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {d3e44954-78d8-4fc8-aea0-333e39812ab8}, !- Handle
  Dining Room Infiltration,               !- Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {1da8f45a-1aa9-41bb-9894-c5b582f8d918}, !- Handle
  East Perimeter Sales Infiltration,      !- Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {27fde35f-1bcf-49a1-9a3e-02929df2e651}, !- Handle
  Enclosed Office Infiltration,           !- Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0006637815305,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {dbd7b6e0-f807-4510-8e54-2a5c58dd17c7}, !- Handle
  Mechanical Room Infiltration,           !- Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {95795b1c-fa6d-4a6f-8efb-db0d5873460b}, !- Handle
  Meeting Room Infiltration,              !- Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {a0241ac1-a7f9-4761-9877-6b0a983bc9c2}, !- Handle
  Produce Infiltration,                   !- Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0002855109283,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {ab8704e5-5d35-465b-8e80-e12a4e9941fe}, !- Handle
  Restroom Infiltration,                  !- Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {f9cea015-118e-4560-aec2-b3bad9229dc7}, !- Handle
  Vestibule Infiltration,                 !- Name
  {403f025b-298f-491c-a18a-1bbad23b565c}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SpaceInfiltration:DesignFlowRate,
  {60b176d9-5264-4e98-8e30-f2692cc3b70b}, !- Handle
  West Perimeter Sales Infiltration,      !- Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space or SpaceType Name
  {ad5ab477-f9c3-4af8-94fd-0dfaed32c2a8}, !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Space Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

OS:SurfaceConvectionAlgorithm:Inside,
  {666625c9-1ede-4585-8303-b16dc12a0da1}, !- Handle
  TARP;                                   !- Algorithm

OS:SurfaceConvectionAlgorithm:Outside,
  {f69ce183-d57e-4fe6-9ba8-e120002d68c2}, !- Handle
  TARP;                                   !- Algorithm

OS:ThermalZone,
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- Handle
  Active Storage ZN,                      !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fa7171ae-38d0-4e22-b901-425728ecf039}, !- Zone Air Inlet Port List
  {1009682f-49a3-4180-ba26-2ea91946b45e}, !- Zone Air Exhaust Port List
  {bd76f123-4116-4059-a664-c45f86824143}, !- Zone Air Node Name
  {059bdcc3-6291-4c85-bd24-e58c541f6a89}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {4830e111-3b24-4af7-bdf2-d145b20b2b48}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {61d9698b-639f-49c7-bff2-d32d2e5b4702}; !- Humidistat Name

OS:Node,
  {bec9597f-8dfa-4625-95b6-fa0837654214}, !- Handle
  Active Storage ZN Zone Air Node,        !- Name
  {bd76f123-4116-4059-a664-c45f86824143}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bd76f123-4116-4059-a664-c45f86824143}, !- Handle
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- Source Object
  11,                                     !- Outlet Port
  {bec9597f-8dfa-4625-95b6-fa0837654214}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fa7171ae-38d0-4e22-b901-425728ecf039}, !- Handle
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- HVAC Component
  {8b1b1b1b-a9da-4a5a-ba68-ed010a22c8af}; !- Port 1

OS:PortList,
  {1009682f-49a3-4180-ba26-2ea91946b45e}, !- Handle
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}; !- HVAC Component

OS:PortList,
  {059bdcc3-6291-4c85-bd24-e58c541f6a89}, !- Handle
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- HVAC Component
  {c37c0433-0407-4dbe-abd3-8665c13fbaf5}; !- Port 1

OS:Sizing:Zone,
  {e22fd44d-bcb9-4306-baed-367e9feae41e}, !- Handle
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {7825d34b-ac47-4d44-bbbe-357a9583d565}, !- Handle
  Active Storage ZN Zone HVAC Equipment List, !- Name
  {df18d5a7-1bd0-4ab9-ab19-dacdeb640c42}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {21cd4f5d-6f21-41c5-9f16-c3d8fa20c53b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {4830e111-3b24-4af7-bdf2-d145b20b2b48}, !- Handle
  SuperMarket DryStorage Thermostat 1,    !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- Handle
  Bakery ZN,                              !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f0965fd5-fb80-49a3-9b23-215ce3e039ca}, !- Zone Air Inlet Port List
  {58b3310b-e59e-44d1-b1d2-32e105a7f05b}, !- Zone Air Exhaust Port List
  {f953ab88-c8d8-4bcc-8f16-58829a95b5dd}, !- Zone Air Node Name
  {c3ca20ca-8b41-4b96-92f7-b4f0813413ff}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9056559e-abd2-4a68-81dc-e33d28ae8f23}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {9905d35d-9977-471d-8cc8-29e0b87cbf19}; !- Humidistat Name

OS:Node,
  {1c1575bf-4472-46be-8df4-7680c6550c57}, !- Handle
  Bakery ZN Zone Air Node,                !- Name
  {f953ab88-c8d8-4bcc-8f16-58829a95b5dd}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {f953ab88-c8d8-4bcc-8f16-58829a95b5dd}, !- Handle
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- Source Object
  11,                                     !- Outlet Port
  {1c1575bf-4472-46be-8df4-7680c6550c57}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f0965fd5-fb80-49a3-9b23-215ce3e039ca}, !- Handle
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- HVAC Component
  {d513460d-4dab-445b-87a6-7a2ae439656c}; !- Port 1

OS:PortList,
  {58b3310b-e59e-44d1-b1d2-32e105a7f05b}, !- Handle
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- HVAC Component
  {8dbb17e3-119a-474b-87bb-3780f7fafcc1}; !- Port 1

OS:PortList,
  {c3ca20ca-8b41-4b96-92f7-b4f0813413ff}, !- Handle
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- HVAC Component
  {9aab46ad-2de9-4c4b-8c21-469b227e70fb}; !- Port 1

OS:Sizing:Zone,
  {596b6f93-39f1-4e7f-846d-141fc8eb83ff}, !- Handle
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f3b3681a-05b9-440e-93d9-7b382dccd2c8}, !- Handle
  Bakery ZN Zone HVAC Equipment List,     !- Name
  {1c9923cf-614f-4d05-9645-5f5c995f01ec}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {ef636dd0-d75f-4c0e-8d65-77fde6c23365}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {881bf709-a2bd-4245-b947-43d958161cd7}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {9056559e-abd2-4a68-81dc-e33d28ae8f23}, !- Handle
  SuperMarket Bakery Thermostat 1,        !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- Handle
  Corridor ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {f6d205fe-3fb8-4dd9-a461-59a3771e819e}, !- Zone Air Inlet Port List
  {0979d300-3102-43b5-8e52-a4b4408329c0}, !- Zone Air Exhaust Port List
  {a628a009-6990-41ae-800f-12e1dea31f08}, !- Zone Air Node Name
  {0e156682-192e-4eca-a250-116275f905a4}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0693c590-93ff-4861-bcc0-3f37fb837b16}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {a436fba5-5b2b-4a94-8659-9b9e63eb888e}; !- Humidistat Name

OS:Node,
  {fd2d108b-fb26-4649-9146-35c781efa16a}, !- Handle
  Corridor ZN Zone Air Node,              !- Name
  {a628a009-6990-41ae-800f-12e1dea31f08}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {a628a009-6990-41ae-800f-12e1dea31f08}, !- Handle
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- Source Object
  11,                                     !- Outlet Port
  {fd2d108b-fb26-4649-9146-35c781efa16a}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {f6d205fe-3fb8-4dd9-a461-59a3771e819e}, !- Handle
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- HVAC Component
  {2911d9ee-9462-45bf-8fc6-ee520f05329c}; !- Port 1

OS:PortList,
  {0979d300-3102-43b5-8e52-a4b4408329c0}, !- Handle
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}; !- HVAC Component

OS:PortList,
  {0e156682-192e-4eca-a250-116275f905a4}, !- Handle
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- HVAC Component
  {45c542c7-0ed4-46e5-9bc4-79407df4c112}; !- Port 1

OS:Sizing:Zone,
  {49bf71fb-f59b-4e9b-ba4f-538f701cabf0}, !- Handle
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {548ccf1b-dbc8-4b95-8c31-40be3b2e3baf}, !- Handle
  Corridor ZN Zone HVAC Equipment List,   !- Name
  {45ceb6e5-65d8-4433-8d25-11dec44384c6}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {1370d263-9797-4884-a0f2-1fd92f9f545e}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0693c590-93ff-4861-bcc0-3f37fb837b16}, !- Handle
  SuperMarket Corridor Thermostat 1,      !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {41229d98-089d-410b-be4f-01476a8fc362}, !- Handle
  Deli ZN,                                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {fc88c3b0-31e2-42a0-9be6-fa9ff061af29}, !- Zone Air Inlet Port List
  {02e3f82c-7114-4b1d-8a96-3f1ff48a12c7}, !- Zone Air Exhaust Port List
  {e14d5c86-9fdb-4add-a517-8dc98d91896d}, !- Zone Air Node Name
  {6676faa1-b0f7-4850-a78a-e4c5041cba98}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c0c6c51-f882-4541-9a5a-3537daf886bf}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {d6e06d7f-d61a-42d1-becf-29c0e34f4473}; !- Humidistat Name

OS:Node,
  {c5102c49-8e21-46d7-9446-a26574e1cad5}, !- Handle
  Deli ZN Zone Air Node,                  !- Name
  {e14d5c86-9fdb-4add-a517-8dc98d91896d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e14d5c86-9fdb-4add-a517-8dc98d91896d}, !- Handle
  {41229d98-089d-410b-be4f-01476a8fc362}, !- Source Object
  11,                                     !- Outlet Port
  {c5102c49-8e21-46d7-9446-a26574e1cad5}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {fc88c3b0-31e2-42a0-9be6-fa9ff061af29}, !- Handle
  {41229d98-089d-410b-be4f-01476a8fc362}, !- HVAC Component
  {244d8421-bc17-41ea-bc6e-41175dd1245e}; !- Port 1

OS:PortList,
  {02e3f82c-7114-4b1d-8a96-3f1ff48a12c7}, !- Handle
  {41229d98-089d-410b-be4f-01476a8fc362}, !- HVAC Component
  {ad881c6b-e997-4296-94c8-73334514a2a5}; !- Port 1

OS:PortList,
  {6676faa1-b0f7-4850-a78a-e4c5041cba98}, !- Handle
  {41229d98-089d-410b-be4f-01476a8fc362}, !- HVAC Component
  {0b396a44-fecc-47c0-9946-68019676ced3}; !- Port 1

OS:Sizing:Zone,
  {44435d2d-b86b-4ed8-91fd-c1bb03171dfd}, !- Handle
  {41229d98-089d-410b-be4f-01476a8fc362}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {4c90c594-9e57-4d37-acad-61b3c9f921cc}, !- Handle
  Deli ZN Zone HVAC Equipment List,       !- Name
  {41229d98-089d-410b-be4f-01476a8fc362}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b1cdf20-3b07-4334-b23a-7619dd06c684}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  {192cfca4-5bd0-4a38-b749-ef92e51b9d28}, !- Zone Equipment 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

OS:ThermostatSetpoint:DualSetpoint,
  {0c0c6c51-f882-4541-9a5a-3537daf886bf}, !- Handle
  SuperMarket Deli Thermostat 1,          !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- Handle
  Dining Room ZN,                         !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {254c9e67-f1c9-4633-b3da-483fd28389b7}, !- Zone Air Inlet Port List
  {3a191e84-6bbd-4c53-b2a9-862a1854c10a}, !- Zone Air Exhaust Port List
  {2aebd550-4fc8-4877-addd-00b1741fa5ca}, !- Zone Air Node Name
  {739bc30b-245b-4ebe-a0bf-2c1ab484e8ad}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {9dedadfa-48af-45cd-a4e4-9ac07dc20569}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {c63efd4c-73bb-4b4b-b020-d2ebd681cc6e}; !- Humidistat Name

OS:Node,
  {b672e8b2-2dfb-4fa0-971b-026f38817850}, !- Handle
  Dining Room ZN Zone Air Node,           !- Name
  {2aebd550-4fc8-4877-addd-00b1741fa5ca}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2aebd550-4fc8-4877-addd-00b1741fa5ca}, !- Handle
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- Source Object
  11,                                     !- Outlet Port
  {b672e8b2-2dfb-4fa0-971b-026f38817850}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {254c9e67-f1c9-4633-b3da-483fd28389b7}, !- Handle
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- HVAC Component
  {345b1b84-e035-44d5-83d3-5d422b90e618}; !- Port 1

OS:PortList,
  {3a191e84-6bbd-4c53-b2a9-862a1854c10a}, !- Handle
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}; !- HVAC Component

OS:PortList,
  {739bc30b-245b-4ebe-a0bf-2c1ab484e8ad}, !- Handle
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- HVAC Component
  {cc7c4d5e-aa01-48f2-9e94-4822bf315b19}; !- Port 1

OS:Sizing:Zone,
  {a25e3d39-5328-40a3-a882-170ea787e4f0}, !- Handle
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {f1c4cf44-ad6c-44c2-ab18-7ba275815e95}, !- Handle
  Dining Room ZN Zone HVAC Equipment List, !- Name
  {21fc74f0-638d-43ca-95eb-b2cb467da1d1}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {54610325-6dbc-43ae-8582-8cc8731efd6f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {9dedadfa-48af-45cd-a4e4-9ac07dc20569}, !- Handle
  SuperMarket Dining Thermostat 1,        !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- Handle
  East Perimeter Sales ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {ac4ad9da-e23d-4140-8931-e909782d68fa}, !- Zone Air Inlet Port List
  {322047bf-1ee3-4892-acd7-15c57cb2e64b}, !- Zone Air Exhaust Port List
  {baa6c823-9df0-4e8e-9e95-73bd1417a5c5}, !- Zone Air Node Name
  {f5bbe0f4-aeb9-430e-8ebb-d3b035e631fb}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {793a95c3-ff3a-4a36-8aab-23c91f87bec1}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {1355f654-b220-4d3c-a8ab-6a86f617a914}; !- Humidistat Name

OS:Node,
  {ec71a054-7e69-4651-b341-67a706076ae1}, !- Handle
  East Perimeter Sales ZN Zone Air Node,  !- Name
  {baa6c823-9df0-4e8e-9e95-73bd1417a5c5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baa6c823-9df0-4e8e-9e95-73bd1417a5c5}, !- Handle
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- Source Object
  11,                                     !- Outlet Port
  {ec71a054-7e69-4651-b341-67a706076ae1}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {ac4ad9da-e23d-4140-8931-e909782d68fa}, !- Handle
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- HVAC Component
  {943129c3-2b51-447d-b9df-4c18d32c604c}; !- Port 1

OS:PortList,
  {322047bf-1ee3-4892-acd7-15c57cb2e64b}, !- Handle
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}; !- HVAC Component

OS:PortList,
  {f5bbe0f4-aeb9-430e-8ebb-d3b035e631fb}, !- Handle
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- HVAC Component
  {a7872562-161f-4953-9679-6a36ccfb4f0f}; !- Port 1

OS:Sizing:Zone,
  {5312d32c-7f8a-4e02-a09e-7d4cd68ff558}, !- Handle
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {21d2bcec-2226-4d84-80a4-033ce7918e3b}, !- Handle
  East Perimeter Sales ZN Zone HVAC Equipment List, !- Name
  {af4383bb-53dd-43c6-9fb1-b3ac853c140f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {64e86575-7c22-4edb-a39c-c2750bfbba81}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {793a95c3-ff3a-4a36-8aab-23c91f87bec1}, !- Handle
  SuperMarket Sales Thermostat 1,         !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- Handle
  Enclosed Office ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {0117ea33-d051-4ba0-bd4b-f25514597ec5}, !- Zone Air Inlet Port List
  {34000e50-daea-4752-bc8f-0df5897ecad6}, !- Zone Air Exhaust Port List
  {7019611e-e8db-4a0f-8745-89f4633073b8}, !- Zone Air Node Name
  {4799dd08-c2b8-4c18-8bdf-bb16ef35c29d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {8f5506c2-f1a0-4fb6-aaff-362103d9ff09}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {4d61c4f6-6967-452c-8be1-985818d3e6c6}; !- Humidistat Name

OS:Node,
  {7aea89c2-be0f-42a2-bfc8-abb4d457ba1e}, !- Handle
  Enclosed Office ZN Zone Air Node,       !- Name
  {7019611e-e8db-4a0f-8745-89f4633073b8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7019611e-e8db-4a0f-8745-89f4633073b8}, !- Handle
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- Source Object
  11,                                     !- Outlet Port
  {7aea89c2-be0f-42a2-bfc8-abb4d457ba1e}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {0117ea33-d051-4ba0-bd4b-f25514597ec5}, !- Handle
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- HVAC Component
  {92b60810-1257-48ba-a5dc-b71665410776}; !- Port 1

OS:PortList,
  {34000e50-daea-4752-bc8f-0df5897ecad6}, !- Handle
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}; !- HVAC Component

OS:PortList,
  {4799dd08-c2b8-4c18-8bdf-bb16ef35c29d}, !- Handle
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- HVAC Component
  {d6535f45-df58-48d5-82dd-af5995a98217}; !- Port 1

OS:Sizing:Zone,
  {054773e0-ae4e-4e82-9a84-89ea72ae382c}, !- Handle
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {915097eb-38c8-4ed9-b41a-3536cf1d6c9d}, !- Handle
  Enclosed Office ZN Zone HVAC Equipment List, !- Name
  {2ef82eb1-ca78-4573-9daf-cdbf31331a55}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {f68d5f95-086f-4508-9711-aaf1628956bd}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {8f5506c2-f1a0-4fb6-aaff-362103d9ff09}, !- Handle
  SuperMarket Office Thermostat 1,        !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Handle
  Main Sales ZN,                          !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3c457e0b-eb15-4f6c-a216-9d8edaba45c7}, !- Zone Air Inlet Port List
  {8e3c3430-0534-49d8-afe0-66c6b2884e2a}, !- Zone Air Exhaust Port List
  {7c59ebf8-52ea-41ca-8dd3-946f0db68415}, !- Zone Air Node Name
  {284a6a51-101b-43e7-9fb0-ee0759a371cf}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {555eaea7-e7fe-4f74-addd-8c614db0d7ef}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {59aacdb0-2cb6-46c1-8c0c-d25ba60dea31}; !- Humidistat Name

OS:Node,
  {e36a48a4-aeeb-4a02-9926-d9a4e44c3ff9}, !- Handle
  Main Sales ZN Zone Air Node,            !- Name
  {7c59ebf8-52ea-41ca-8dd3-946f0db68415}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {7c59ebf8-52ea-41ca-8dd3-946f0db68415}, !- Handle
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Source Object
  11,                                     !- Outlet Port
  {e36a48a4-aeeb-4a02-9926-d9a4e44c3ff9}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3c457e0b-eb15-4f6c-a216-9d8edaba45c7}, !- Handle
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- HVAC Component
  {3788a066-3fc2-4a65-8276-dcc0193ea2aa}; !- Port 1

OS:PortList,
  {8e3c3430-0534-49d8-afe0-66c6b2884e2a}, !- Handle
  {659b94c7-376e-49e1-8241-6aa9827d4e51}; !- HVAC Component

OS:PortList,
  {284a6a51-101b-43e7-9fb0-ee0759a371cf}, !- Handle
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- HVAC Component
  {48d3bb44-e001-459d-8b22-9a76ab4d3e4c}; !- Port 1

OS:Sizing:Zone,
  {16fa228a-2ba7-4c43-b465-fcb371175c44}, !- Handle
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {84346d85-2f20-468a-bee0-6b3bf574e13f}, !- Handle
  Main Sales ZN Zone HVAC Equipment List, !- Name
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {99268c85-15ad-461f-95f3-1dc2a3c8e18b}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {555eaea7-e7fe-4f74-addd-8c614db0d7ef}, !- Handle
  SuperMarket Sales Thermostat 2,         !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- Handle
  Mechanical Room ZN,                     !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {3fb0f856-5ed8-4f61-938b-c71303730aa9}, !- Zone Air Inlet Port List
  {71690e9c-5596-455a-9eec-301664d43a37}, !- Zone Air Exhaust Port List
  {0f9f703e-9dd8-4f2f-beb4-61fb16e0424b}, !- Zone Air Node Name
  {1590a18c-7448-44a1-80b6-6b9102505bd1}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {c3179e43-010d-495c-865a-b0cfe5ee936f}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {28bda67f-aecc-453b-bc00-ca67a7409e9d}; !- Humidistat Name

OS:Node,
  {389d515c-f631-4805-9b81-d656e13ed645}, !- Handle
  Mechanical Room ZN Zone Air Node,       !- Name
  {0f9f703e-9dd8-4f2f-beb4-61fb16e0424b}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {0f9f703e-9dd8-4f2f-beb4-61fb16e0424b}, !- Handle
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- Source Object
  11,                                     !- Outlet Port
  {389d515c-f631-4805-9b81-d656e13ed645}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {3fb0f856-5ed8-4f61-938b-c71303730aa9}, !- Handle
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- HVAC Component
  {15a46999-117f-493d-88b8-f91b232dc7f7}; !- Port 1

OS:PortList,
  {71690e9c-5596-455a-9eec-301664d43a37}, !- Handle
  {2591602d-19ad-4813-ae3c-eb212c3939da}; !- HVAC Component

OS:PortList,
  {1590a18c-7448-44a1-80b6-6b9102505bd1}, !- Handle
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- HVAC Component
  {1249e5f7-df54-484f-a381-bc7fb20dbcfd}; !- Port 1

OS:Sizing:Zone,
  {b75f8562-de17-41b1-bfc4-e995f9a4d2be}, !- Handle
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {b89d3d3f-57da-4677-9361-4ccba279490c}, !- Handle
  Mechanical Room ZN Zone HVAC Equipment List, !- Name
  {2591602d-19ad-4813-ae3c-eb212c3939da}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6b8244e0-6eba-440d-bfde-0b627fd6e054}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {c3179e43-010d-495c-865a-b0cfe5ee936f}, !- Handle
  SuperMarket Elec/MechRoom Thermostat 1, !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- Handle
  Meeting Room ZN,                        !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {33389d17-dac5-4550-baac-f44f75a12f46}, !- Zone Air Inlet Port List
  {524bc40d-50ec-4cd5-8655-914df27e6191}, !- Zone Air Exhaust Port List
  {e4d07ed7-bfe5-44e3-82bd-a342aa9844d2}, !- Zone Air Node Name
  {4bfd75bb-be9f-49cf-a995-ace589c7af6a}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {5a381f01-61ac-46b6-8a5f-2655a99fb2a0}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {83e42fe9-07f2-47f5-a522-21b5279bbb85}; !- Humidistat Name

OS:Node,
  {4106861c-0795-4141-ad53-5017ffdbc24b}, !- Handle
  Meeting Room ZN Zone Air Node,          !- Name
  {e4d07ed7-bfe5-44e3-82bd-a342aa9844d2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e4d07ed7-bfe5-44e3-82bd-a342aa9844d2}, !- Handle
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- Source Object
  11,                                     !- Outlet Port
  {4106861c-0795-4141-ad53-5017ffdbc24b}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {33389d17-dac5-4550-baac-f44f75a12f46}, !- Handle
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- HVAC Component
  {e9a07645-441f-47bf-9d79-7730d96885a2}; !- Port 1

OS:PortList,
  {524bc40d-50ec-4cd5-8655-914df27e6191}, !- Handle
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}; !- HVAC Component

OS:PortList,
  {4bfd75bb-be9f-49cf-a995-ace589c7af6a}, !- Handle
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- HVAC Component
  {c3f2687b-731e-4ff7-a0e5-48257d9392ae}; !- Port 1

OS:Sizing:Zone,
  {781eb09b-822f-4c9e-b717-0f9b86e05be1}, !- Handle
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {d1bd0767-3b45-4fd0-ae77-26fba242a673}, !- Handle
  Meeting Room ZN Zone HVAC Equipment List, !- Name
  {f88e367e-f08e-4862-8d4e-4ceb2c945324}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {0d351994-d32e-464d-a27d-76d329b5c610}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {5a381f01-61ac-46b6-8a5f-2655a99fb2a0}, !- Handle
  SuperMarket Meeting Thermostat 1,       !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- Handle
  Produce ZN,                             !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {439af88b-8a17-40ee-9f07-380279b73d9d}, !- Zone Air Inlet Port List
  {d49ce6dd-b26c-4aee-b74a-ace2eae19185}, !- Zone Air Exhaust Port List
  {e8175242-76fa-4060-bb00-4aed0b9fd93a}, !- Zone Air Node Name
  {6a98d875-bc7a-43ef-b1fb-b33cace3505f}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {df94055d-a6d9-45b2-a906-0f81c36157f3}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {afd75d22-9a3a-4f5f-b4e8-4ffdd33ab0f2}; !- Humidistat Name

OS:Node,
  {a332b0c6-a3eb-4b98-abc4-f13aeaeae110}, !- Handle
  Produce ZN Zone Air Node,               !- Name
  {e8175242-76fa-4060-bb00-4aed0b9fd93a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e8175242-76fa-4060-bb00-4aed0b9fd93a}, !- Handle
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- Source Object
  11,                                     !- Outlet Port
  {a332b0c6-a3eb-4b98-abc4-f13aeaeae110}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {439af88b-8a17-40ee-9f07-380279b73d9d}, !- Handle
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- HVAC Component
  {405bf477-eb64-42db-b133-728e556bf36b}; !- Port 1

OS:PortList,
  {d49ce6dd-b26c-4aee-b74a-ace2eae19185}, !- Handle
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}; !- HVAC Component

OS:PortList,
  {6a98d875-bc7a-43ef-b1fb-b33cace3505f}, !- Handle
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- HVAC Component
  {75046666-f165-4ed6-8e2f-0a5852856a9b}; !- Port 1

OS:Sizing:Zone,
  {10ade6ca-7624-44b4-b9da-fbc9fbe5eb6a}, !- Handle
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {24d3ce09-eaf7-4d31-9b22-b8b0d0b38ff8}, !- Handle
  Produce ZN Zone HVAC Equipment List,    !- Name
  {fe5bc6f5-53e5-4789-b318-94f87d8a5ab3}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {6f282d2c-5c57-4ec9-88cd-5b91e0805121}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {df94055d-a6d9-45b2-a906-0f81c36157f3}, !- Handle
  SuperMarket Produce Thermostat 1,       !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- Handle
  Restroom ZN,                            !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {5907f391-68ea-44b9-9c55-9d8d2de51d8a}, !- Zone Air Inlet Port List
  {b25a8e14-2c0e-4963-9908-05bf1ea642ff}, !- Zone Air Exhaust Port List
  {bc825be6-a432-4a6e-ba82-fdd2ca47dc80}, !- Zone Air Node Name
  {00efaf59-b6b0-4edd-97b8-68c33948fe4d}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {0c4ca9ef-3b86-4a03-89d0-8260c3abcac8}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {3bfdda81-b8f5-4fa4-ba13-fd317361641f}; !- Humidistat Name

OS:Node,
  {fed4857f-e222-4b4c-8a12-821bc46f6315}, !- Handle
  Restroom ZN Zone Air Node,              !- Name
  {bc825be6-a432-4a6e-ba82-fdd2ca47dc80}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {bc825be6-a432-4a6e-ba82-fdd2ca47dc80}, !- Handle
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- Source Object
  11,                                     !- Outlet Port
  {fed4857f-e222-4b4c-8a12-821bc46f6315}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {5907f391-68ea-44b9-9c55-9d8d2de51d8a}, !- Handle
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- HVAC Component
  {3c93c383-3230-4556-b70d-e0ad91fc48aa}; !- Port 1

OS:PortList,
  {b25a8e14-2c0e-4963-9908-05bf1ea642ff}, !- Handle
  {f647e373-171d-43bb-ad99-5254e94ff78f}; !- HVAC Component

OS:PortList,
  {00efaf59-b6b0-4edd-97b8-68c33948fe4d}, !- Handle
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- HVAC Component
  {8a119353-0f17-4751-9762-14d13fcb18e3}; !- Port 1

OS:Sizing:Zone,
  {650f01b8-0db8-4163-9d96-cd179ec7b522}, !- Handle
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {ce5e3bdc-b9aa-482e-a15a-0d54184df893}, !- Handle
  Restroom ZN Zone HVAC Equipment List,   !- Name
  {f647e373-171d-43bb-ad99-5254e94ff78f}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {856b608d-b186-42f5-be7e-d297ee24d45f}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {0c4ca9ef-3b86-4a03-89d0-8260c3abcac8}, !- Handle
  SuperMarket Restroom Thermostat 1,      !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- Handle
  Vestibule ZN,                           !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {c14ddd9e-cf9c-4285-acc9-0da55fb4c3cc}, !- Zone Air Inlet Port List
  {8810a1d5-28e1-4800-8ad6-f68e164101e6}, !- Zone Air Exhaust Port List
  {2c983995-3c23-4e9b-82f7-23c4e805bb6a}, !- Zone Air Node Name
  {739a540b-a797-4541-812f-c94f71e37a7c}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {234385d9-33d0-43aa-b1e8-156bf2616df6}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {7d610b81-6697-4bbf-abdf-b0d6c43c194a}; !- Humidistat Name

OS:Node,
  {f299d415-4302-4aec-bf28-ce75186d5993}, !- Handle
  Vestibule ZN Zone Air Node,             !- Name
  {2c983995-3c23-4e9b-82f7-23c4e805bb6a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2c983995-3c23-4e9b-82f7-23c4e805bb6a}, !- Handle
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- Source Object
  11,                                     !- Outlet Port
  {f299d415-4302-4aec-bf28-ce75186d5993}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {c14ddd9e-cf9c-4285-acc9-0da55fb4c3cc}, !- Handle
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- HVAC Component
  {ddcc6ff1-572a-4982-b687-a428f4fbf5e6}; !- Port 1

OS:PortList,
  {8810a1d5-28e1-4800-8ad6-f68e164101e6}, !- Handle
  {ea855109-1307-41bc-a5a1-e3d732956f71}; !- HVAC Component

OS:PortList,
  {739a540b-a797-4541-812f-c94f71e37a7c}, !- Handle
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- HVAC Component
  {46d22163-91af-4152-b7d1-dfdbc2150b25}; !- Port 1

OS:Sizing:Zone,
  {b1f051cc-6c56-4c3d-b5ac-97914e898c8c}, !- Handle
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {40812832-9c56-4e79-b1ca-aab5e3e3ec4c}, !- Handle
  Vestibule ZN Zone HVAC Equipment List,  !- Name
  {ea855109-1307-41bc-a5a1-e3d732956f71}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {d5a3eba6-0bf1-4705-8f4e-6988f9b9574c}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {234385d9-33d0-43aa-b1e8-156bf2616df6}, !- Handle
  SuperMarket Vestibule Thermostat 1,     !- Name
  {79aa5b20-5e18-423b-9911-b6fdf1b5fc36}, !- Heating Setpoint Temperature Schedule Name
  {033ae56c-d447-46cf-99cc-c4f0000eb9e0}; !- Cooling Setpoint Temperature Schedule Name

OS:ThermalZone,
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- Handle
  West Perimeter Sales ZN,                !- Name
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  ,                                       !- Zone Conditioning Equipment List Name
  {1e341649-193f-4093-b1ec-ca7f5e96f524}, !- Zone Air Inlet Port List
  {aa429675-4536-4020-9a0d-3ead1e864cdf}, !- Zone Air Exhaust Port List
  {20307db5-02bc-4b01-b25e-0163e311c490}, !- Zone Air Node Name
  {2753e0f2-ded7-41bc-92f0-543253492345}, !- Zone Return Air Port List
  ,                                       !- Primary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Primary Daylighting Control
  ,                                       !- Secondary Daylighting Control Name
  ,                                       !- Fraction of Zone Controlled by Secondary Daylighting Control
  ,                                       !- Illuminance Map Name
  ,                                       !- Group Rendering Name
  {ea1c4237-a4c0-4ac2-bfcf-eb312a83059b}, !- Thermostat Name
  No,                                     !- Use Ideal Air Loads
  {86629f77-8962-46df-b35e-43c52a7d0cff}; !- Humidistat Name

OS:Node,
  {d67bace2-22d9-47cf-aff0-2e6281efd382}, !- Handle
  West Perimeter Sales ZN Zone Air Node,  !- Name
  {20307db5-02bc-4b01-b25e-0163e311c490}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {20307db5-02bc-4b01-b25e-0163e311c490}, !- Handle
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- Source Object
  11,                                     !- Outlet Port
  {d67bace2-22d9-47cf-aff0-2e6281efd382}, !- Target Object
  2;                                      !- Inlet Port

OS:PortList,
  {1e341649-193f-4093-b1ec-ca7f5e96f524}, !- Handle
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- HVAC Component
  {796b410e-2b30-4e7f-b0ac-deb681423292}; !- Port 1

OS:PortList,
  {aa429675-4536-4020-9a0d-3ead1e864cdf}, !- Handle
  {ed24543a-d756-46b0-be7e-251dd774c2b9}; !- HVAC Component

OS:PortList,
  {2753e0f2-ded7-41bc-92f0-543253492345}, !- Handle
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- HVAC Component
  {33991ad8-9fca-43f2-8e19-80c2d9158233}; !- Port 1

OS:Sizing:Zone,
  {bbf38d6f-879e-4fe1-a6aa-8cbb9a148101}, !- Handle
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  ,                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Cooling Minimum Air Flow {m3/s}
  ,                                       !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  ,                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                       !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Heating Maximum Air Flow {m3/s}
  ,                                       !- Heating Maximum Air Flow Fraction
  No,                                     !- Account for Dedicated Outdoor Air System
  NeutralSupplyAir,                       !- Dedicated Outdoor Air System Control Strategy
  autosize,                               !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  autosize,                               !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

OS:ZoneHVAC:EquipmentList,
  {aff13572-8e07-4efe-b37c-8d27a98647ed}, !- Handle
  West Perimeter Sales ZN Zone HVAC Equipment List, !- Name
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- Thermal Zone
  ,                                       !- Load Distribution Scheme
  {beeff8a7-7ca6-4b51-9f02-7e9456603b16}, !- Zone Equipment 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

OS:ThermostatSetpoint:DualSetpoint,
  {ea1c4237-a4c0-4ac2-bfcf-eb312a83059b}, !- Handle
  SuperMarket Sales Thermostat 3,         !- Name
  {9a696e48-5e3b-48b0-a2ef-3745967d88b5}, !- Heating Setpoint Temperature Schedule Name
  {ba161879-b5fa-43ea-aa90-91e2553527bf}; !- Cooling Setpoint Temperature Schedule Name

OS:Site:WaterMainsTemperature,
  {e93ff6e6-47c0-48bd-aa26-ad2e73a1f5e0}, !- Handle
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  21.85,                                  !- Annual Average Outdoor Air Temperature {C}
  14.3;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

OS:Schedule:Ruleset,
  {b9e65dd3-2ac8-48dd-8349-b888f38eead8}, !- Handle
  SuperMarket HVACOperationSchd,          !- Name
  {4800e519-deea-4ee2-9145-1f38938eadc5}, !- Schedule Type Limits Name
  {f7e0517f-353a-46db-9345-9c8bf09011f5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f7e0517f-353a-46db-9345-9c8bf09011f5}, !- Handle
  SuperMarket HVACOperationSchd Default,  !- Name
  {4800e519-deea-4ee2-9145-1f38938eadc5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b4248de2-98f0-4409-9843-b462a42faeaa}, !- Handle
  SuperMarket MinOA_MotorizedDamper_Sched, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  {d7cdabd5-8d84-422d-8aec-e85531d6fa2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d7cdabd5-8d84-422d-8aec-e85531d6fa2f}, !- Handle
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Name
  {b68e4ef8-458b-4b6a-a787-d3dc8774ddb2}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AirLoopHVAC,
  {680fb2ff-39bf-4589-9d50-111924bcd1f3}, !- Handle
  Main Sales ZN PSZ_1,                    !- Name
  ,                                       !- Controller List Name
  {b9e65dd3-2ac8-48dd-8349-b888f38eead8}, !- Availability Schedule
  {44f2d585-6316-4be3-a4d5-caddfb668a64}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e900a519-043b-40b7-870a-8505006f3b3c}, !- Supply Side Inlet Node Name
  {e5b53560-6de2-437e-acf3-ca838cf9e38b}, !- Demand Side Outlet Node Name
  {d802d50d-13fc-4416-be78-adb2d8a1db2b}, !- Demand Side Inlet Node A
  {1297da33-b4f2-421d-93bb-8b8fc698a802}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {f46e1b01-56c7-4514-9b02-92ee20c7b5b6}, !- Demand Mixer Name
  {b129f330-d469-4415-9208-dab43e5e4f6a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {aa08bfd7-a4a0-4d7a-86de-131d1b16f036}, !- Handle
  Main Sales ZN PSZ_1 Supply Inlet Node,  !- Name
  {e900a519-043b-40b7-870a-8505006f3b3c}, !- Inlet Port
  {5f10c2a2-58c3-4a7f-9695-6aed0750a8d6}; !- Outlet Port

OS:Node,
  {0bfc3daf-bed7-460e-b3a3-82c3715c2741}, !- Handle
  Main Sales ZN PSZ_1 Supply Outlet Node, !- Name
  {26606e43-73d9-4439-872c-222805e683e8}, !- Inlet Port
  {1297da33-b4f2-421d-93bb-8b8fc698a802}; !- Outlet Port

OS:Connection,
  {e900a519-043b-40b7-870a-8505006f3b3c}, !- Handle
  {680fb2ff-39bf-4589-9d50-111924bcd1f3}, !- Source Object
  8,                                      !- Outlet Port
  {aa08bfd7-a4a0-4d7a-86de-131d1b16f036}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1297da33-b4f2-421d-93bb-8b8fc698a802}, !- Handle
  {0bfc3daf-bed7-460e-b3a3-82c3715c2741}, !- Source Object
  3,                                      !- Outlet Port
  {680fb2ff-39bf-4589-9d50-111924bcd1f3}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {fd979ee6-4869-4f24-bd9c-1a403d1abc9e}, !- Handle
  Main Sales ZN PSZ_1 Demand Inlet Node,  !- Name
  {d802d50d-13fc-4416-be78-adb2d8a1db2b}, !- Inlet Port
  {cae71a3e-7b9d-44a6-a4fa-4722283d27f3}; !- Outlet Port

OS:Node,
  {36f545a9-c190-4154-9414-8932185c4ada}, !- Handle
  Main Sales ZN PSZ_1 Demand Outlet Node, !- Name
  {52b1d40d-4a60-4fc2-8b50-909f922acaa5}, !- Inlet Port
  {e5b53560-6de2-437e-acf3-ca838cf9e38b}; !- Outlet Port

OS:Node,
  {8ef642d6-e360-439e-b60c-f38b15ef355c}, !- Handle
  Main Sales ZN PSZ_1 Diffuser Outlet Air Node, !- Name
  {9620eb2e-eb86-4049-b575-4aa5e9372880}, !- Inlet Port
  {3788a066-3fc2-4a65-8276-dcc0193ea2aa}; !- Outlet Port

OS:Connection,
  {d802d50d-13fc-4416-be78-adb2d8a1db2b}, !- Handle
  {680fb2ff-39bf-4589-9d50-111924bcd1f3}, !- Source Object
  10,                                     !- Outlet Port
  {fd979ee6-4869-4f24-bd9c-1a403d1abc9e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e5b53560-6de2-437e-acf3-ca838cf9e38b}, !- Handle
  {36f545a9-c190-4154-9414-8932185c4ada}, !- Source Object
  3,                                      !- Outlet Port
  {680fb2ff-39bf-4589-9d50-111924bcd1f3}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {b129f330-d469-4415-9208-dab43e5e4f6a}, !- Handle
  Air Loop HVAC Zone Splitter 1,          !- Name
  {cae71a3e-7b9d-44a6-a4fa-4722283d27f3}, !- Inlet Node Name
  {da0ef91a-15f9-4264-a7b7-3bda1e9fe14f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {f46e1b01-56c7-4514-9b02-92ee20c7b5b6}, !- Handle
  Air Loop HVAC Zone Mixer 1,             !- Name
  {52b1d40d-4a60-4fc2-8b50-909f922acaa5}, !- Outlet Node Name
  {69b5b35c-eb5f-4ff0-b911-fa4fb87b7665}; !- Inlet Node Name 1

OS:Connection,
  {cae71a3e-7b9d-44a6-a4fa-4722283d27f3}, !- Handle
  {fd979ee6-4869-4f24-bd9c-1a403d1abc9e}, !- Source Object
  3,                                      !- Outlet Port
  {b129f330-d469-4415-9208-dab43e5e4f6a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52b1d40d-4a60-4fc2-8b50-909f922acaa5}, !- Handle
  {f46e1b01-56c7-4514-9b02-92ee20c7b5b6}, !- Source Object
  2,                                      !- Outlet Port
  {36f545a9-c190-4154-9414-8932185c4ada}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {670e9b37-9458-4760-a45f-7e634ed1ba09}, !- Handle
  {680fb2ff-39bf-4589-9d50-111924bcd1f3}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {44f2d585-6316-4be3-a4d5-caddfb668a64}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  {f6645212-7a63-4f3b-981d-927e90345881}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d8a84830-df40-4864-8a28-cc6c8698e25f}, !- Handle
  Main Sales ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Control Zone Name
  {0bfc3daf-bed7-460e-b3a3-82c3715c2741}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {157500bf-ad6d-436a-9a9b-e60ebb586c53}, !- Handle
  Main Sales ZN PSZ_1 Gas Htg Coil,       !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {66df6d55-320c-4979-9ae2-9021d9646630}, !- Handle
  Main Sales ZN PSZ_1 Electric Backup Htg Coil, !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {2b3be981-2445-4739-9a57-ce6f164aa157}, !- Handle
  Main Sales ZN PSZ_1 2spd DX AC Clg Coil 642kBtu/hr 9.3EER, !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8269dfd5-b490-4556-b8b7-cd239fe4e461}, !- Total Cooling Capacity Function of Temperature Curve Name
  {09634395-4f4f-479f-9a6e-427765ba9c38}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {53ebb028-e8b1-4dd0-93c5-285c13a9d108}, !- Energy Input Ratio Function of Temperature Curve Name
  {fe4fdd68-5c77-41b1-8cdf-f90d5a4da461}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {626a4aa2-b565-4afe-877e-d7bc55331298}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8269dfd5-b490-4556-b8b7-cd239fe4e461}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {53ebb028-e8b1-4dd0-93c5-285c13a9d108}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {9844d28f-3e3f-48f7-8906-81c84e12d4eb}, !- Handle
  Main Sales ZN PSZ_1 Fan,                !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  0.5915,                                 !- Fan Total Efficiency
  1018.7736419,                           !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.91,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {01ac3f9f-66a3-47d1-a1ee-a61a338eb603}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {134ce0ff-836c-4ec6-b184-dcf158d741e0}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {01ac3f9f-66a3-47d1-a1ee-a61a338eb603}, !- Handle
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {134ce0ff-836c-4ec6-b184-dcf158d741e0}, !- Handle
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {8582f0b9-078f-4849-9e3b-e11cab9d0d54}, !- Handle
  Main Sales ZN PSZ_1 Unitary AC,         !- Name
  Load,                                   !- Control Type
  {659b94c7-376e-49e1-8241-6aa9827d4e51}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {b9e65dd3-2ac8-48dd-8349-b888f38eead8}, !- Availability Schedule Name
  {3051b85a-d7fa-4727-bcd9-cd4bf2fd4073}, !- Air Inlet Node Name
  {26606e43-73d9-4439-872c-222805e683e8}, !- Air Outlet Node Name
  {9844d28f-3e3f-48f7-8906-81c84e12d4eb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {b9e65dd3-2ac8-48dd-8349-b888f38eead8}, !- Supply Air Fan Operating Mode Schedule Name
  {157500bf-ad6d-436a-9a9b-e60ebb586c53}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {2b3be981-2445-4739-9a57-ce6f164aa157}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {66df6d55-320c-4979-9ae2-9021d9646630}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {26606e43-73d9-4439-872c-222805e683e8}, !- Handle
  {8582f0b9-078f-4849-9e3b-e11cab9d0d54}, !- Source Object
  7,                                      !- Outlet Port
  {0bfc3daf-bed7-460e-b3a3-82c3715c2741}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {4800e519-deea-4ee2-9145-1f38938eadc5}, !- Handle
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value
  1,                                      !- Upper Limit Value
  Discrete,                               !- Numeric Type
  Availability;                           !- Unit Type

OS:Controller:OutdoorAir,
  {197325d7-db9e-4487-92d8-6aa3656b65cb}, !- Handle
  Main Sales ZN PSZ_1 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {d6193eba-7c1c-475c-bdc5-238f14b62bb0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {d6193eba-7c1c-475c-bdc5-238f14b62bb0}, !- Handle
  Controller Mechanical Ventilation 1,    !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa532d0c-9eb4-4e52-bfb5-4ea6fc8ae6e4}, !- Handle
  Main Sales ZN PSZ_1 OA System,          !- Name
  {197325d7-db9e-4487-92d8-6aa3656b65cb}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a55228c7-242d-4e33-bffe-84abbed8b3f1}, !- Mixed Air Node Name
  {15877d66-211b-47d7-8e92-08767f3cdd17}, !- Outdoor Air Stream Node Name
  {858014e1-5359-40e5-af48-c31bd8a059cc}, !- Relief Air Stream Node Name
  {5f10c2a2-58c3-4a7f-9695-6aed0750a8d6}; !- Return Air Stream Node Name

OS:Node,
  {2359b8c8-8435-49d4-962b-2045eb3894aa}, !- Handle
  Main Sales ZN PSZ_1 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {15877d66-211b-47d7-8e92-08767f3cdd17}; !- Outlet Port

OS:Connection,
  {15877d66-211b-47d7-8e92-08767f3cdd17}, !- Handle
  {2359b8c8-8435-49d4-962b-2045eb3894aa}, !- Source Object
  3,                                      !- Outlet Port
  {fa532d0c-9eb4-4e52-bfb5-4ea6fc8ae6e4}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {86c7a270-ffc3-46f1-9d59-1395d1d905a6}, !- Handle
  Main Sales ZN PSZ_1 Relief Air Node,    !- Name
  {858014e1-5359-40e5-af48-c31bd8a059cc}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {858014e1-5359-40e5-af48-c31bd8a059cc}, !- Handle
  {fa532d0c-9eb4-4e52-bfb5-4ea6fc8ae6e4}, !- Source Object
  7,                                      !- Outlet Port
  {86c7a270-ffc3-46f1-9d59-1395d1d905a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {765e9de9-0ea3-43c1-a883-fce5a7423321}, !- Handle
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Name
  {a55228c7-242d-4e33-bffe-84abbed8b3f1}, !- Inlet Port
  {3051b85a-d7fa-4727-bcd9-cd4bf2fd4073}; !- Outlet Port

OS:Connection,
  {5f10c2a2-58c3-4a7f-9695-6aed0750a8d6}, !- Handle
  {aa08bfd7-a4a0-4d7a-86de-131d1b16f036}, !- Source Object
  3,                                      !- Outlet Port
  {fa532d0c-9eb4-4e52-bfb5-4ea6fc8ae6e4}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a55228c7-242d-4e33-bffe-84abbed8b3f1}, !- Handle
  {fa532d0c-9eb4-4e52-bfb5-4ea6fc8ae6e4}, !- Source Object
  5,                                      !- Outlet Port
  {765e9de9-0ea3-43c1-a883-fce5a7423321}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3051b85a-d7fa-4727-bcd9-cd4bf2fd4073}, !- Handle
  {765e9de9-0ea3-43c1-a883-fce5a7423321}, !- Source Object
  3,                                      !- Outlet Port
  {8582f0b9-078f-4849-9e3b-e11cab9d0d54}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {f6645212-7a63-4f3b-981d-927e90345881}, !- Handle
  Availability Manager Night Cycle 1,     !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0f7a4572-5b7f-4c0b-b4a9-dd0a414b4337}, !- Control Zone or Zone List Name
  {a2c73574-0cf6-4338-a5bb-db5578b4f4e2}, !- Cooling Control Zone or Zone List Name
  {51fd2aa0-9301-4e24-8ce6-85a3ea26a5f0}, !- Heating Control Zone or Zone List Name
  {c3803c7e-acf7-4d20-b219-992d3f70ed4c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0f7a4572-5b7f-4c0b-b4a9-dd0a414b4337}, !- Handle
  Availability Manager Night Cycle 1 Control Zone List; !- Name

OS:ModelObjectList,
  {a2c73574-0cf6-4338-a5bb-db5578b4f4e2}, !- Handle
  Availability Manager Night Cycle 1 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {51fd2aa0-9301-4e24-8ce6-85a3ea26a5f0}, !- Handle
  Availability Manager Night Cycle 1 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c3803c7e-acf7-4d20-b219-992d3f70ed4c}, !- Handle
  Availability Manager Night Cycle 1 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {99268c85-15ad-461f-95f3-1dc2a3c8e18b}, !- Handle
  Main Sales ZN PSZ_1 Diffuser,           !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  {397cb527-aca6-4a73-bc33-3a865a7ea916}, !- Air Inlet Node Name
  {9620eb2e-eb86-4049-b575-4aa5e9372880}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cea159a5-396e-4c7c-90f6-ea60e044c9f0}, !- Handle
  Main Sales ZN Return Air Node,          !- Name
  {48d3bb44-e001-459d-8b22-9a76ab4d3e4c}, !- Inlet Port
  {69b5b35c-eb5f-4ff0-b911-fa4fb87b7665}; !- Outlet Port

OS:Connection,
  {3788a066-3fc2-4a65-8276-dcc0193ea2aa}, !- Handle
  {8ef642d6-e360-439e-b60c-f38b15ef355c}, !- Source Object
  3,                                      !- Outlet Port
  {3c457e0b-eb15-4f6c-a216-9d8edaba45c7}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {48d3bb44-e001-459d-8b22-9a76ab4d3e4c}, !- Handle
  {284a6a51-101b-43e7-9fb0-ee0759a371cf}, !- Source Object
  3,                                      !- Outlet Port
  {cea159a5-396e-4c7c-90f6-ea60e044c9f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {69b5b35c-eb5f-4ff0-b911-fa4fb87b7665}, !- Handle
  {cea159a5-396e-4c7c-90f6-ea60e044c9f0}, !- Source Object
  3,                                      !- Outlet Port
  {f46e1b01-56c7-4514-9b02-92ee20c7b5b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {870c8ed7-be1e-452d-bcda-cbceabcffb98}, !- Handle
  Main Sales ZN PSZ_1 Diffuser Inlet Air Node, !- Name
  {da0ef91a-15f9-4264-a7b7-3bda1e9fe14f}, !- Inlet Port
  {397cb527-aca6-4a73-bc33-3a865a7ea916}; !- Outlet Port

OS:Connection,
  {da0ef91a-15f9-4264-a7b7-3bda1e9fe14f}, !- Handle
  {b129f330-d469-4415-9208-dab43e5e4f6a}, !- Source Object
  3,                                      !- Outlet Port
  {870c8ed7-be1e-452d-bcda-cbceabcffb98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {397cb527-aca6-4a73-bc33-3a865a7ea916}, !- Handle
  {870c8ed7-be1e-452d-bcda-cbceabcffb98}, !- Source Object
  3,                                      !- Outlet Port
  {99268c85-15ad-461f-95f3-1dc2a3c8e18b}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {9620eb2e-eb86-4049-b575-4aa5e9372880}, !- Handle
  {99268c85-15ad-461f-95f3-1dc2a3c8e18b}, !- Source Object
  4,                                      !- Outlet Port
  {8ef642d6-e360-439e-b60c-f38b15ef355c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {690bf7da-2796-4bca-a6a2-55c3f18dde41}, !- Handle
  West Perimeter Sales ZN PSZ_2,          !- Name
  ,                                       !- Controller List Name
  {b9e65dd3-2ac8-48dd-8349-b888f38eead8}, !- Availability Schedule
  {13e1345e-b78d-4252-a383-edb390f56043}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {6769c551-4b8a-4f98-a746-e786e2375dab}, !- Supply Side Inlet Node Name
  {a3573552-5191-43ee-9460-791a1583c52f}, !- Demand Side Outlet Node Name
  {01151164-d6e8-4117-8ea2-d114a5ca1c75}, !- Demand Side Inlet Node A
  {3e6f4fdd-95c6-40cd-9651-485b67e7eb20}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6dfeb50c-7ebe-490e-89ce-514156f9a159}, !- Demand Mixer Name
  {9e659bd2-098c-48b9-8429-498d0968bc23}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {84214f9d-809d-4ffd-a854-14119f0153b3}, !- Handle
  West Perimeter Sales ZN PSZ_2 Supply Inlet Node, !- Name
  {6769c551-4b8a-4f98-a746-e786e2375dab}, !- Inlet Port
  {9b595b0d-f276-41ac-8bbd-4897acd5cce3}; !- Outlet Port

OS:Node,
  {cc853dcb-bb86-454b-9f0d-0dd7b3890d09}, !- Handle
  West Perimeter Sales ZN PSZ_2 Supply Outlet Node, !- Name
  {e3a58e19-851a-4ef0-b1f3-076d77659006}, !- Inlet Port
  {3e6f4fdd-95c6-40cd-9651-485b67e7eb20}; !- Outlet Port

OS:Connection,
  {6769c551-4b8a-4f98-a746-e786e2375dab}, !- Handle
  {690bf7da-2796-4bca-a6a2-55c3f18dde41}, !- Source Object
  8,                                      !- Outlet Port
  {84214f9d-809d-4ffd-a854-14119f0153b3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3e6f4fdd-95c6-40cd-9651-485b67e7eb20}, !- Handle
  {cc853dcb-bb86-454b-9f0d-0dd7b3890d09}, !- Source Object
  3,                                      !- Outlet Port
  {690bf7da-2796-4bca-a6a2-55c3f18dde41}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2042f404-7b82-4026-9506-4f79dbfc2d55}, !- Handle
  West Perimeter Sales ZN PSZ_2 Demand Inlet Node, !- Name
  {01151164-d6e8-4117-8ea2-d114a5ca1c75}, !- Inlet Port
  {e19e94ba-a6e6-46c5-a43b-6be6f9365d92}; !- Outlet Port

OS:Node,
  {15c3915c-c486-4bba-80d8-0c029e746f6c}, !- Handle
  West Perimeter Sales ZN PSZ_2 Demand Outlet Node, !- Name
  {7632a536-c663-413e-b59c-8f232c904d6e}, !- Inlet Port
  {a3573552-5191-43ee-9460-791a1583c52f}; !- Outlet Port

OS:Node,
  {b1ef47d4-ddff-4ea6-822c-732e79db179a}, !- Handle
  West Perimeter Sales ZN PSZ_2 Diffuser Outlet Air Node, !- Name
  {f3f6f292-47d3-4aa7-9250-e0b18b3fa87f}, !- Inlet Port
  {796b410e-2b30-4e7f-b0ac-deb681423292}; !- Outlet Port

OS:Connection,
  {01151164-d6e8-4117-8ea2-d114a5ca1c75}, !- Handle
  {690bf7da-2796-4bca-a6a2-55c3f18dde41}, !- Source Object
  10,                                     !- Outlet Port
  {2042f404-7b82-4026-9506-4f79dbfc2d55}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3573552-5191-43ee-9460-791a1583c52f}, !- Handle
  {15c3915c-c486-4bba-80d8-0c029e746f6c}, !- Source Object
  3,                                      !- Outlet Port
  {690bf7da-2796-4bca-a6a2-55c3f18dde41}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {9e659bd2-098c-48b9-8429-498d0968bc23}, !- Handle
  Air Loop HVAC Zone Splitter 2,          !- Name
  {e19e94ba-a6e6-46c5-a43b-6be6f9365d92}, !- Inlet Node Name
  {0a9d4da9-e938-4e74-b88d-3aaa5ce9fead}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6dfeb50c-7ebe-490e-89ce-514156f9a159}, !- Handle
  Air Loop HVAC Zone Mixer 2,             !- Name
  {7632a536-c663-413e-b59c-8f232c904d6e}, !- Outlet Node Name
  {c1f7696e-b1f8-4f13-8acf-65a983ddea3a}; !- Inlet Node Name 1

OS:Connection,
  {e19e94ba-a6e6-46c5-a43b-6be6f9365d92}, !- Handle
  {2042f404-7b82-4026-9506-4f79dbfc2d55}, !- Source Object
  3,                                      !- Outlet Port
  {9e659bd2-098c-48b9-8429-498d0968bc23}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7632a536-c663-413e-b59c-8f232c904d6e}, !- Handle
  {6dfeb50c-7ebe-490e-89ce-514156f9a159}, !- Source Object
  2,                                      !- Outlet Port
  {15c3915c-c486-4bba-80d8-0c029e746f6c}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {035ed550-0b28-4893-8bf6-50d41bd23865}, !- Handle
  {690bf7da-2796-4bca-a6a2-55c3f18dde41}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {13e1345e-b78d-4252-a383-edb390f56043}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 1, !- Name
  {63ce184b-8a46-40e7-8420-c56de97d62f8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {50a4884f-6860-4a1a-b7b5-d8fbaa3df391}, !- Handle
  West Perimeter Sales ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ed24543a-d756-46b0-be7e-251dd774c2b9}, !- Control Zone Name
  {cc853dcb-bb86-454b-9f0d-0dd7b3890d09}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {823e71eb-272c-4897-b55e-54637f8645e3}, !- Handle
  West Perimeter Sales ZN PSZ_2 Gas Htg Coil, !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {9dc54e6e-1873-4aa0-adcb-78742d482fbf}, !- Handle
  West Perimeter Sales ZN PSZ_2 Electric Backup Htg Coil, !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {c31943b4-0c4c-4787-bd63-8b518181ea71}, !- Handle
  West Perimeter Sales ZN PSZ_2 2spd DX AC Clg Coil 68kBtu/hr 10.1EER, !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8269dfd5-b490-4556-b8b7-cd239fe4e461}, !- Total Cooling Capacity Function of Temperature Curve Name
  {09634395-4f4f-479f-9a6e-427765ba9c38}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {53ebb028-e8b1-4dd0-93c5-285c13a9d108}, !- Energy Input Ratio Function of Temperature Curve Name
  {fe4fdd68-5c77-41b1-8cdf-f90d5a4da461}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {626a4aa2-b565-4afe-877e-d7bc55331298}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {8269dfd5-b490-4556-b8b7-cd239fe4e461}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {53ebb028-e8b1-4dd0-93c5-285c13a9d108}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {62970a6c-7f40-4e34-826e-25834c2a62b8}, !- Handle
  West Perimeter Sales ZN PSZ_2 Fan,      !- Name
  {cfb6ef3d-5da3-40c6-ab53-9e2083570e99}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {50d28d50-340b-444f-8c72-628b361f08cc}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0c69780-ff15-42c0-8eb3-67ebe3549d2c}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {50d28d50-340b-444f-8c72-628b361f08cc}, !- Handle
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0c69780-ff15-42c0-8eb3-67ebe3549d2c}, !- Handle
