
Version,
  24.1;                                   !- Version Identifier

Timestep,
  12;                                     !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- Name
  FuelOilNo1,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- Name
  FuelOilNo2,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  -SuperMarket-ASHRAE 169-2013-2A created: 2021-08-10 18:02:30 -0400, !- Name
  ,                                       !- North Axis {deg}
  City,                                   !- Terrain
  ,                                       !- Loads Convergence Tolerance Value {W}
  ,                                       !- Temperature Convergence Tolerance Value {deltaC}
  ,                                       !- Solar Distribution
  ,                                       !- Maximum Number of Warmup Days
  ;                                       !- Minimum Number of Warmup Days

Zone,
  Active Storage ZN,                      !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Active Storage,                         !- Name
  Active Storage ZN,                      !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket DryStorage;                 !- Space Type

SpaceList,
  SuperMarket DryStorage,                 !- Name
  Active Storage;                         !- Space Name 1

Lights,
  SuperMarket DryStorage Lights,          !- Name
  SuperMarket DryStorage,                 !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  8.61112833336778,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

Schedule:Day:Interval,
  SuperMarket Bldg Light Sun Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  SuperMarket Bldg Light Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  20:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  22:00,                                  !- Time 7 {hh:mm}
  0.2,                                    !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.05;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Bldg Light Sat Day,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Week:Daily,
  SuperMarket Bldg Light Week Rule - Jan1-Dec31, !- Name
  SuperMarket Bldg Light Sun Day,         !- Sunday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Monday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Tuesday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Wednesday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Thursday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Friday Schedule:Day Name
  SuperMarket Bldg Light Sat Day,         !- Saturday Schedule:Day Name
  SuperMarket Bldg Light Default,         !- Holiday Schedule:Day Name
  SuperMarket Bldg Light Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Light Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Light Default,         !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Light Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Light,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Light Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Bldg Light Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Light Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

People,
  SuperMarket DryStorage People,          !- Name
  SuperMarket DryStorage,                 !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0359514607918105,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

Schedule:Day:Interval,
  SuperMarket Bldg Occ Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  SuperMarket Bldg Occ Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  SuperMarket Bldg Occ Sat Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Week:Daily,
  SuperMarket Bldg Occ Week Rule - Jan1-Dec31, !- Name
  SuperMarket Bldg Occ Sun Day,           !- Sunday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Monday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Tuesday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Wednesday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Thursday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Friday Schedule:Day Name
  SuperMarket Bldg Occ Sat Day,           !- Saturday Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- Holiday Schedule:Day Name
  SuperMarket Bldg Occ Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Occ Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Occ Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Occ,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Occ Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Bldg Occ Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Occ Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

Schedule:Day:Interval,
  SuperMarket Activity Default,           !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket Activity Week Rule - Jan1-Dec31, !- Name
  SuperMarket Activity Default,           !- Sunday Schedule:Day Name
  SuperMarket Activity Default,           !- Monday Schedule:Day Name
  SuperMarket Activity Default,           !- Tuesday Schedule:Day Name
  SuperMarket Activity Default,           !- Wednesday Schedule:Day Name
  SuperMarket Activity Default,           !- Thursday Schedule:Day Name
  SuperMarket Activity Default,           !- Friday Schedule:Day Name
  SuperMarket Activity Default,           !- Saturday Schedule:Day Name
  SuperMarket Activity Default,           !- Holiday Schedule:Day Name
  SuperMarket Activity Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Activity Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Activity Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Activity Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Activity,                   !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  SuperMarket Activity Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Activity Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Activity Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ScheduleTypeLimits,
  Any Number;                             !- Name

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ElectricEquipment,
  SuperMarket DryStorage Elec Equip,      !- Name
  SuperMarket DryStorage,                 !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.33681222918001,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Sun Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  10:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.6,                                    !- Value Until Time 2
  17:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  22:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.3;                                    !- Value Until Time 6

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Default,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.4,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.7,                                    !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  0.9,                                    !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.4;                                    !- Value Until Time 6

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Sat Day,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0.3,                                    !- Value Until Time 1
  09:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.8,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  19:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  21:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.3;                                    !- Value Until Time 7

Schedule:Week:Daily,
  SuperMarket Bldg Equip New Week Rule - Jan1-Dec31, !- Name
  SuperMarket Bldg Equip New Sun Day,     !- Sunday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Monday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Tuesday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Wednesday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Thursday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Friday Schedule:Day Name
  SuperMarket Bldg Equip New Sat Day,     !- Saturday Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- Holiday Schedule:Day Name
  SuperMarket Bldg Equip New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Equip New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Equip New Default,     !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Equip New Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Equip New,             !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Equip New Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Equip New Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 43,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 5601 Area 42217, !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 52.7954999999998, -5.01595959384004e-15, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-15, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 44,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 54,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -1.72010656834171e-15, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 45,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-15, !- X,Y,Z Vertex 2 {m}
  62.9555, 52.7954999999998, -5.01595959384004e-15, !- X,Y,Z Vertex 3 {m}
  62.9555, 52.7954999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 46,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 52.7954999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  62.9555, 52.7954999999998, -5.01595959384004e-15, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 47,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  62.9555, 52.7954999999998, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, 4.57199999999999, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 48,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 39,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -2.80963740918835e-15, !- X,Y,Z Vertex 2 {m}
  62.9555, 43.8197999999998, -3.18364773042284e-15, !- X,Y,Z Vertex 3 {m}
  62.9555, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 85,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 94,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.40640249617874e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -2.80963740918835e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 86,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Active Storage ZN,                      !- Zone Name
  Active Storage,                         !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 59,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, -3.23871435959593e-15, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -1.72010656834171e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Active Storage Mass,                    !- Name
  InteriorFurnishings,                    !- Construction Name
  Active Storage ZN,                      !- Zone or ZoneList Name
  Active Storage,                         !- Space or SpaceList Name
  844.33332816;                           !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Active Storage Infiltration,            !- Name
  Active Storage,                         !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003870867152,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Active Storage ZN Thermostat,           !- Name
  Active Storage ZN,                      !- Zone or ZoneList Name
  Active Storage ZN Thermostat Schedule,  !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket DryStorage Thermostat 1,    !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Active Storage ZN Thermostat Schedule,  !- Name
  Active Storage ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Active Storage ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket DryStorage Thermostat 1,    !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  SuperMarket HtgSetp Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Week:Daily,
  SuperMarket HtgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket HtgSetp Default,            !- Sunday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Monday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Tuesday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Wednesday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Thursday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Friday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Saturday Schedule:Day Name
  SuperMarket HtgSetp Default,            !- Holiday Schedule:Day Name
  SuperMarket HtgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket HtgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket HtgSetp Default,            !- CustomDay1 Schedule:Day Name
  SuperMarket HtgSetp Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket HtgSetp,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Summer Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.6;                                   !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket HtgSetp Winter Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.6,                                   !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.6;                                   !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Default,            !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Week:Daily,
  SuperMarket ClgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket ClgSetp Default,            !- Sunday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Monday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Tuesday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Wednesday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Thursday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Friday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Saturday Schedule:Day Name
  SuperMarket ClgSetp Default,            !- Holiday Schedule:Day Name
  SuperMarket ClgSetp Summer Design Day,  !- SummerDesignDay Schedule:Day Name
  SuperMarket ClgSetp Winter Design Day,  !- WinterDesignDay Schedule:Day Name
  SuperMarket ClgSetp Default,            !- CustomDay1 Schedule:Day Name
  SuperMarket ClgSetp Default;            !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket ClgSetp,                    !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket ClgSetp Summer Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  30,                                     !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  24,                                     !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  30;                                     !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket ClgSetp Winter Design Day,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 14,             !- Name
  Active Storage ZN,                      !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ScheduleTypeLimits,
  Percent,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  percent;                                !- Unit Type

Schedule:Day:Interval,
  SuperMarket MinRelHumSetSch Default,    !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket MinRelHumSetSch Week Rule - Jan1-Dec31, !- Name
  SuperMarket MinRelHumSetSch Default,    !- Sunday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Monday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Tuesday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Wednesday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Thursday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Friday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Saturday Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- Holiday Schedule:Day Name
  SuperMarket MinRelHumSetSch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket MinRelHumSetSch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket MinRelHumSetSch Default,    !- CustomDay1 Schedule:Day Name
  SuperMarket MinRelHumSetSch Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket MinRelHumSetSch,            !- Name
  Percent,                                !- Schedule Type Limits Name
  SuperMarket MinRelHumSetSch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket MinRelHumSetSch Summer Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket MinRelHumSetSch Winter Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  30;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket MaxRelHumSetSch Default,    !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  55;                                     !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket MaxRelHumSetSch Week Rule - Jan1-Dec31, !- Name
  SuperMarket MaxRelHumSetSch Default,    !- Sunday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Monday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Tuesday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Wednesday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Thursday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Friday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Saturday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- Holiday Schedule:Day Name
  SuperMarket MaxRelHumSetSch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket MaxRelHumSetSch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default,    !- CustomDay1 Schedule:Day Name
  SuperMarket MaxRelHumSetSch Default;    !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket MaxRelHumSetSch,            !- Name
  Percent,                                !- Schedule Type Limits Name
  SuperMarket MaxRelHumSetSch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket MaxRelHumSetSch Summer Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  55;                                     !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket MaxRelHumSetSch Winter Design Day, !- Name
  Percent,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  55;                                     !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Active Storage ZN,                      !- Zone Name
  Active Storage ZN Equipment List,       !- Zone Conditioning Equipment List Name
  Active Storage ZN Inlet Node List,      !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Active Storage ZN Zone Air Node,        !- Zone Air Node Name
  Active Storage ZN Return Node List;     !- Zone Return Air Node or NodeList Name

NodeList,
  Active Storage ZN Inlet Node List,      !- Name
  Active Storage ZN PSZ_14 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Active Storage ZN Return Node List,     !- Name
  Active Storage ZN Return Air Node;      !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Active Storage ZN PSZ_14 Diffuser,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Active Storage ZN PSZ_14 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Active Storage ZN PSZ_14 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Active Storage ZN PSZ_14 Diffuser,  !- Name
  Active Storage ZN PSZ_14 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Active Storage ZN PSZ_14 Diffuser;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Active Storage ZN Equipment List,       !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Active Storage ZN PSZ_14 Diffuser,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Active Storage ZN,                      !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Active Storage ZN DSOA Space List,      !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Schedule:Constant,
  Always On Discrete,                     !- Name
  Always On Discrete Limits,              !- Schedule Type Limits Name
  1;                                      !- Hourly Value

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 14,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Active Storage ZN,                      !- Zone or ZoneList Name 1
  SuperMarket DryStorage Ventilation,     !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket DryStorage Ventilation,     !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000762,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Active Storage ZN DSOA Space List,      !- Name
  Active Storage,                         !- Space Name 1
  SuperMarket DryStorage Ventilation;     !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Bakery ZN,                              !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Bakery,                                 !- Name
  Bakery ZN,                              !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Bakery;                     !- Space Type

SpaceList,
  SuperMarket Bakery,                     !- Name
  Bakery;                                 !- Space Name 1

Lights,
  SuperMarket Bakery Lights,              !- Name
  SuperMarket Bakery,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Bakery People,              !- Name
  SuperMarket Bakery,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SuperMarket Bakery Elec Equip,          !- Name
  SuperMarket Bakery,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.107639104167097,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  SuperMarket Bakery Gas Equip,           !- Name
  SuperMarket Bakery,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Gas Equip New,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SuperMarket Gas Equip New Sun Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Gas Equip New Default,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Gas Equip New Sat Day,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Week:Daily,
  SuperMarket Gas Equip New Week Rule - Jan1-Dec31, !- Name
  SuperMarket Gas Equip New Sun Day,      !- Sunday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Monday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Tuesday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Wednesday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Thursday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Friday Schedule:Day Name
  SuperMarket Gas Equip New Sat Day,      !- Saturday Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- Holiday Schedule:Day Name
  SuperMarket Gas Equip New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Gas Equip New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Gas Equip New Default,      !- CustomDay1 Schedule:Day Name
  SuperMarket Gas Equip New Default;      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Gas Equip New,              !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Gas Equip New Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Gas Equip New Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.01,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.11,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.89,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.79,                                   !- Value Until Time 4
  10:00,                                  !- Time 5 {hh:mm}
  0.39,                                   !- Value Until Time 5
  11:00,                                  !- Time 6 {hh:mm}
  0.91,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  1,                                      !- Value Until Time 7
  24:00,                                  !- Time 8 {hh:mm}
  0.01;                                   !- Value Until Time 8

Schedule:Day:Interval,
  SuperMarket Gas Equip New Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

BuildingSurface:Detailed,
  Surface 25,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 3102 Area 20903, !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, -4.49709569262819e-15, !- X,Y,Z Vertex 1 {m}
  62.9555, -1.8760975441359e-31, -1.68212265596039e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.87609754413591e-31, 1.2781956636299e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 26,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 6.09420968517901e-16, 4.572,   !- X,Y,Z Vertex 1 {m}
  53.0574, 1.80197645401318e-31, 1.2781956636299e-15, !- X,Y,Z Vertex 2 {m}
  62.9555, -1.77427153189748e-31, -1.68212265596039e-15, !- X,Y,Z Vertex 3 {m}
  62.9555, 6.09420968517901e-16, 4.572;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 27,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 6.09420968517901e-16, 4.572,   !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 3 {m}
  53.0574, 6.09420968517901e-16, 4.572;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 28,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 23,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, 6.6877469511202e-16, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.87609754413591e-31, 1.2781956636299e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 6.09420968517901e-16, 4.572;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 29,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 6.09420968517901e-16, 4.572,   !- X,Y,Z Vertex 1 {m}
  62.9555, -1.8760975441359e-31, -1.68212265596039e-15, !- X,Y,Z Vertex 2 {m}
  62.9555, 21.1184999999998, -4.49709569262819e-15, !- X,Y,Z Vertex 3 {m}
  62.9555, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 30,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 38,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.49709569262819e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 96,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Bakery ZN,                              !- Zone Name
  Bakery,                                 !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 93,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, -1.5367773730379e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, 6.6877469511202e-16, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Bakery Mass,                            !- Name
  InteriorFurnishings,                    !- Construction Name
  Bakery ZN,                              !- Zone or ZoneList Name
  Bakery,                                 !- Space or SpaceList Name
  418.066049699996;                       !- Surface Area {m2}

ElectricEquipment,
  kitchen equipment 1,                    !- Name
  Bakery,                                 !- Zone or ZoneList or Space or SpaceList Name
  SuperMarketEle Kit Equip Sch,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11674.5,                                !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

Schedule:Day:Interval,
  SuperMarketEle Kit Equip Sch Default,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.23,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.93,                                   !- Value Until Time 2
  10:00,                                  !- Time 3 {hh:mm}
  0.63,                                   !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.77,                                   !- Value Until Time 4
  12:00,                                  !- Time 5 {hh:mm}
  1,                                      !- Value Until Time 5
  13:00,                                  !- Time 6 {hh:mm}
  0.86,                                   !- Value Until Time 6
  14:00,                                  !- Time 7 {hh:mm}
  0.36,                                   !- Value Until Time 7
  15:00,                                  !- Time 8 {hh:mm}
  0.28,                                   !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.23;                                   !- Value Until Time 9

Schedule:Week:Daily,
  SuperMarketEle Kit Equip Sch Week Rule - Jan1-Dec31, !- Name
  SuperMarketEle Kit Equip Sch Default,   !- Sunday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Monday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Tuesday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Wednesday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Thursday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Friday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Saturday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- Holiday Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- SummerDesignDay Schedule:Day Name
  SuperMarketEle Kit Equip Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default,   !- CustomDay1 Schedule:Day Name
  SuperMarketEle Kit Equip Sch Default;   !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarketEle Kit Equip Sch,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarketEle Kit Equip Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarketEle Kit Equip Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

ZoneInfiltration:DesignFlowRate,
  Bakery Infiltration,                    !- Name
  Bakery,                                 !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0004143929572,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Bakery ZN Thermostat,                   !- Name
  Bakery ZN,                              !- Zone or ZoneList Name
  Bakery ZN Thermostat Schedule,          !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Bakery Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Bakery ZN Thermostat Schedule,          !- Name
  Bakery ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Bakery ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Bakery Thermostat 1,        !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 6,              !- Name
  Bakery ZN,                              !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Bakery ZN,                              !- Zone Name
  Bakery ZN Equipment List,               !- Zone Conditioning Equipment List Name
  Bakery ZN Inlet Node List,              !- Zone Air Inlet Node or NodeList Name
  Bakery ZN Exhaust Node List,            !- Zone Air Exhaust Node or NodeList Name
  Bakery ZN Zone Air Node,                !- Zone Air Node Name
  Bakery ZN Return Node List;             !- Zone Return Air Node or NodeList Name

NodeList,
  Bakery ZN Inlet Node List,              !- Name
  Bakery ZN PSZ_6 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Bakery ZN Exhaust Node List,            !- Name
  Bakery ZN Exhaust Fan Inlet Air Node;   !- Node Name 1

NodeList,
  Bakery ZN Return Node List,             !- Name
  Bakery ZN Return Air Node;              !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Bakery ZN PSZ_6 Diffuser,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Bakery ZN PSZ_6 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Bakery ZN PSZ_6 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Bakery ZN PSZ_6 Diffuser,           !- Name
  Bakery ZN PSZ_6 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Bakery ZN PSZ_6 Diffuser;               !- Air Terminal Name

Fan:ZoneExhaust,
  Bakery ZN Exhaust Fan,                  !- Name
  SuperMarket MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  0.45,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.354,                                  !- Maximum Flow Rate {m3/s}
  Bakery ZN Exhaust Fan Inlet Air Node,   !- Air Inlet Node Name
  Bakery ZN Exhaust Fan Outlet Air Node,  !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

Schedule:Day:Interval,
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Week:Daily,
  SuperMarket MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Monday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Tuesday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Wednesday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Thursday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Friday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Saturday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- SummerDesignDay Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- WinterDesignDay Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  SuperMarket MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

ZoneHVAC:EquipmentList,
  Bakery ZN Equipment List,               !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Bakery ZN PSZ_6 Diffuser,           !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Bakery ZN Exhaust Fan,                  !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Bakery ZN,                              !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Bakery ZN DSOA Space List,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 6,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Bakery ZN,                              !- Zone or ZoneList Name 1
  SuperMarket Bakery Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Bakery Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Bakery ZN DSOA Space List,              !- Name
  Bakery,                                 !- Space Name 1
  SuperMarket Bakery Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Corridor ZN,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Corridor,                               !- Name
  Corridor ZN,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Corridor;                   !- Space Type

SpaceList,
  SuperMarket Corridor,                   !- Name
  Corridor;                               !- Space Name 1

Lights,
  SuperMarket Corridor Lights,            !- Name
  SuperMarket Corridor,                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Corridor People,            !- Name
  SuperMarket Corridor,                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  Surface 49,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 154 Area 4941,   !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, -4.46520709967165e-15, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.56866596599442e-15, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.31008425658646e-15, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, -1.58645687709077e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 50,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 84,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.92146011012446e-15, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, -1.58645687709076e-15, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 51,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, 4.57199999999991, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 52,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 34,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808984e-16, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-30, 43.8197999999998, -1.43288491061131e-16, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.56866596599443e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 53,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -16.2338, 45.3564999999998, -1.58645687709076e-15, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.31008425658645e-15, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 54,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 44,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.56866596599443e-15, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -4.46520709967164e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999991; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 87,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 66,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, -3.79437697991388e-15, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -3.03969757156516e-15, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 88,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 76,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -2.48057772175012e-15, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.92146011012446e-15, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 89,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 60,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999991, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -4.46520709967164e-15, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, -3.79437697991388e-15, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 90,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 72,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 45.3564999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -3.03969757156516e-15, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.48057772175012e-15, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 91,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Corridor ZN,                            !- Zone Name
  Corridor,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 8,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 43.8197999999998, 4.57199999999992, !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8197999999998, 1.31008425658645e-15, !- X,Y,Z Vertex 2 {m}
  -3.20593071881819e-30, 43.8197999999998, -1.43288491061131e-16, !- X,Y,Z Vertex 3 {m}
  1.06465271808984e-16, 43.8197999999998, 4.57199999999992; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Corridor Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Corridor ZN,                            !- Zone or ZoneList Name
  Corridor,                               !- Space or SpaceList Name
  98.8248696599997;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Corridor Infiltration,                  !- Name
  Corridor,                               !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0001276274656,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Corridor ZN Thermostat,                 !- Name
  Corridor ZN,                            !- Zone or ZoneList Name
  Corridor ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Corridor Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Corridor ZN Thermostat Schedule,        !- Name
  Corridor ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Corridor ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Corridor Thermostat 1,      !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 12,             !- Name
  Corridor ZN,                            !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Corridor ZN,                            !- Zone Name
  Corridor ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Corridor ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Corridor ZN Zone Air Node,              !- Zone Air Node Name
  Corridor ZN Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  Corridor ZN Inlet Node List,            !- Name
  Corridor ZN PSZ_12 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Corridor ZN Return Node List,           !- Name
  Corridor ZN Return Air Node;            !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Corridor ZN PSZ_12 Diffuser,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Corridor ZN PSZ_12 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Corridor ZN PSZ_12 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Corridor ZN PSZ_12 Diffuser,        !- Name
  Corridor ZN PSZ_12 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Corridor ZN PSZ_12 Diffuser;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Corridor ZN Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Corridor ZN PSZ_12 Diffuser,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Corridor ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Corridor ZN DSOA Space List,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 12,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Corridor ZN,                            !- Zone or ZoneList Name 1
  SuperMarket Corridor Ventilation,       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Corridor Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Corridor ZN DSOA Space List,            !- Name
  Corridor,                               !- Space Name 1
  SuperMarket Corridor Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Deli ZN,                                !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Deli,                                   !- Name
  Deli ZN,                                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Deli;                       !- Space Type

SpaceList,
  SuperMarket Deli,                       !- Name
  Deli;                                   !- Space Name 1

Lights,
  SuperMarket Deli Lights,                !- Name
  SuperMarket Deli,                       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  12.9166925000517,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Deli People,                !- Name
  SuperMarket Deli,                       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SuperMarket Deli Elec Equip,            !- Name
  SuperMarket Deli,                       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.93404564586907,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

GasEquipment,
  SuperMarket Deli Gas Equip,             !- Name
  SuperMarket Deli,                       !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Gas Equip New,              !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  26.9086590553878,                       !- Power per Floor Area {W/m2}
  ,                                       !- Power per Person {W/person}
  0.1,                                    !- Fraction Latent
  0.2,                                    !- Fraction Radiant
  0.7,                                    !- Fraction Lost
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 37,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 227 Area 2247,   !- Construction Name
  Deli ZN,                                !- Zone Name
  Deli,                                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, -5.36314864631289e-15, !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-16, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, -6.707244193532e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 38,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Deli ZN,                                !- Zone Name
  Deli,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 30,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-16, !- X,Y,Z Vertex 2 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-15, !- X,Y,Z Vertex 3 {m}
  62.9555, 21.1184999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 39,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Deli ZN,                                !- Zone Name
  Deli,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 48,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 43.8197999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, -5.36314864631289e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -6.707244193532e-16, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 40,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Deli ZN,                                !- Zone Name
  Deli,                                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 35,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -6.707244193532e-16, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, 4.12142709945192e-16, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 41,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Deli ZN,                                !- Zone Name
  Deli,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 43.8197999999998, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, 4.57199999999998, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 42,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Deli ZN,                                !- Zone Name
  Deli,                                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  62.9555, 21.1184999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  62.9555, 21.1184999999998, -4.2802815170145e-15, !- X,Y,Z Vertex 2 {m}
  62.9555, 43.8197999999998, -5.36314864631289e-15, !- X,Y,Z Vertex 3 {m}
  62.9555, 43.8197999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Deli Mass,                              !- Name
  InteriorFurnishings,                    !- Construction Name
  Deli ZN,                                !- Zone or ZoneList Name
  Deli,                                   !- Space or SpaceList Name
  449.39947506;                           !- Surface Area {m2}

ElectricEquipment,
  kitchen equipment,                      !- Name
  Deli,                                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarketEle Kit Equip Sch,           !- Schedule Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11674.5,                                !- Design Level {W}
  ,                                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
  Deli Infiltration,                      !- Name
  Deli,                                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003239342622,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Deli ZN Thermostat,                     !- Name
  Deli ZN,                                !- Zone or ZoneList Name
  Deli ZN Thermostat Schedule,            !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Deli Thermostat 1,          !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Deli ZN Thermostat Schedule,            !- Name
  Deli ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Deli ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Deli Thermostat 1,          !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 5,              !- Name
  Deli ZN,                                !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Deli ZN,                                !- Zone Name
  Deli ZN Equipment List,                 !- Zone Conditioning Equipment List Name
  Deli ZN Inlet Node List,                !- Zone Air Inlet Node or NodeList Name
  Deli ZN Exhaust Node List,              !- Zone Air Exhaust Node or NodeList Name
  Deli ZN Zone Air Node,                  !- Zone Air Node Name
  Deli ZN Return Node List;               !- Zone Return Air Node or NodeList Name

NodeList,
  Deli ZN Inlet Node List,                !- Name
  Deli ZN PSZ_5 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Deli ZN Exhaust Node List,              !- Name
  Deli ZN Exhaust Fan Inlet Air Node;     !- Node Name 1

NodeList,
  Deli ZN Return Node List,               !- Name
  Deli ZN Return Air Node;                !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Deli ZN PSZ_5 Diffuser,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Deli ZN PSZ_5 Diffuser Inlet Air Node,  !- Air Inlet Node Name
  Deli ZN PSZ_5 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Deli ZN PSZ_5 Diffuser,             !- Name
  Deli ZN PSZ_5 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Deli ZN PSZ_5 Diffuser;                 !- Air Terminal Name

Fan:ZoneExhaust,
  Deli ZN Exhaust Fan,                    !- Name
  SuperMarket MinOA_MotorizedDamper_Sched, !- Availability Schedule Name
  0.45,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.3374,                                 !- Maximum Flow Rate {m3/s}
  Deli ZN Exhaust Fan Inlet Air Node,     !- Air Inlet Node Name
  Deli ZN Exhaust Fan Outlet Air Node,    !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

ZoneHVAC:EquipmentList,
  Deli ZN Equipment List,                 !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Deli ZN PSZ_5 Diffuser,             !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ,                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1
  Fan:ZoneExhaust,                        !- Zone Equipment Object Type 2
  Deli ZN Exhaust Fan,                    !- Zone Equipment Name 2
  2,                                      !- Zone Equipment Cooling Sequence 2
  2,                                      !- Zone Equipment Heating or No-Load Sequence 2
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 2
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 2

Sizing:Zone,
  Deli ZN,                                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Deli ZN DSOA Space List,                !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 5,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Deli ZN,                                !- Zone or ZoneList Name 1
  SuperMarket Deli Ventilation,           !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Deli Ventilation,           !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0015,                                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Deli ZN DSOA Space List,                !- Name
  Deli,                                   !- Space Name 1
  SuperMarket Deli Ventilation;           !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Dining Room ZN,                         !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Dining Room,                            !- Name
  Dining Room ZN,                         !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Dining;                     !- Space Type

SpaceList,
  SuperMarket Dining,                     !- Name
  Dining Room;                            !- Space Name 1

Lights,
  SuperMarket Dining Lights,              !- Name
  SuperMarket Dining,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Dining People,              !- Name
  SuperMarket Dining,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.753473729169681,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SuperMarket Dining Elec Equip,          !- Name
  SuperMarket Dining,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  41.2257768959982,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 67,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 625 Area 4646,   !- Construction Name
  Dining Room ZN,                         !- Zone Name
  Dining Room,                            !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000616, 52.7955, -4.09980366213138e-15, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-15, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-15, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, -4.82171508166366e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 68,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Dining Room ZN,                         !- Zone Name
  Dining Room,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 52.7955, -4.09980366213138e-15, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, -4.82171508166367e-15, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 69,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining Room ZN,                         !- Zone Name
  Dining Room,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 65,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-15, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 52.7955, -4.09980366213138e-15, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000669, 52.7955, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 70,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Dining Room ZN,                         !- Zone Name
  Dining Room,                            !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000669, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000669, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 71,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining Room ZN,                         !- Zone Name
  Dining Room,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 74,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, -4.82171508166367e-15, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-15, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 72,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Dining Room ZN,                         !- Zone Name
  Dining Room,                            !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 90,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -2.65598082306682e-15, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -1.93406940353454e-15, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000669, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Dining Room Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Dining Room ZN,                         !- Zone or ZoneList Name
  Dining Room,                            !- Space or SpaceList Name
  92.9164575500025;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Dining Room Infiltration,               !- Name
  Dining Room,                            !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Dining Room ZN Thermostat,              !- Name
  Dining Room ZN,                         !- Zone or ZoneList Name
  Dining Room ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Dining Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Dining Room ZN Thermostat Schedule,     !- Name
  Dining Room ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Dining Room ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Dining Thermostat 1,        !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 9,              !- Name
  Dining Room ZN,                         !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Dining Room ZN,                         !- Zone Name
  Dining Room ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Dining Room ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Dining Room ZN Zone Air Node,           !- Zone Air Node Name
  Dining Room ZN Return Node List;        !- Zone Return Air Node or NodeList Name

NodeList,
  Dining Room ZN Inlet Node List,         !- Name
  Dining Room ZN PSZ_9 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Dining Room ZN Return Node List,        !- Name
  Dining Room ZN Return Air Node;         !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Dining Room ZN PSZ_9 Diffuser,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Dining Room ZN PSZ_9 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Dining Room ZN PSZ_9 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Dining Room ZN PSZ_9 Diffuser,      !- Name
  Dining Room ZN PSZ_9 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Dining Room ZN PSZ_9 Diffuser;          !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Dining Room ZN Equipment List,          !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Dining Room ZN PSZ_9 Diffuser,      !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Dining Room ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Dining Room ZN DSOA Space List,         !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 9,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Dining Room ZN,                         !- Zone or ZoneList Name 1
  SuperMarket Dining Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Dining Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Dining Room ZN DSOA Space List,         !- Name
  Dining Room,                            !- Space Name 1
  SuperMarket Dining Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  East Perimeter Sales ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  East Perimeter Sales,                   !- Name
  East Perimeter Sales ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales;                      !- Space Type

SpaceList,
  SuperMarket Sales,                      !- Name
  West Perimeter Sales,                   !- Space Name 1
  East Perimeter Sales,                   !- Space Name 2
  Main Sales;                             !- Space Name 3

Lights,
  SuperMarket Sales Lights,               !- Name
  SuperMarket Sales,                      !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Sales People,               !- Name
  SuperMarket Sales,                      !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SuperMarket Sales Elec Equip,           !- Name
  SuperMarket Sales,                      !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  10.9791886250439,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 19,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2348 Area 10735, !- Construction Name
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales,                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, -2.12262793683673e-15, !- X,Y,Z Vertex 1 {m}
  53.0574, -6.86624886806707e-32, -3.01688031168069e-16, !- X,Y,Z Vertex 2 {m}
  29.5767, 6.86624886806711e-32, 4.31063217600613e-17, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 20,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 1.82093990566872e-15, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.82093990566872e-15, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 21,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 18,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-15, !- X,Y,Z Vertex 2 {m}
  29.5767, 6.86624886806711e-32, 4.31063217600611e-17, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.82093990566872e-15, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 22,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 36,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -2.12262793683673e-15, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -1.7778335839086e-15, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 23,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 28,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 1.82093990566872e-15, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  53.0574, -6.8662488680671e-32, -3.01688031168069e-16, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, -2.12262793683673e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 24,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.82093990566872e-15, 4.57199999999999, !- X,Y,Z Vertex 1 {m}
  29.5767, 2.33551046754145e-31, 4.31063217600611e-17, !- X,Y,Z Vertex 2 {m}
  53.0574, 1.75848594350455e-31, -3.01688031168069e-16, !- X,Y,Z Vertex 3 {m}
  53.0574, 1.82093990566872e-15, 4.57199999999999; !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 3,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Construction Name
  Surface 24,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  29.6267, 0, 2.9382,                     !- X,Y,Z Vertex 1 {m}
  29.6267, 0, 1.1,                        !- X,Y,Z Vertex 2 {m}
  53.0074, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  53.0074, 0, 2.9382;                     !- X,Y,Z Vertex 4 {m}

InternalMass,
  East Perimeter Sales Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  East Perimeter Sales ZN,                !- Zone or ZoneList Name
  East Perimeter Sales,                   !- Space or SpaceList Name
  214.707520799993;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  East Perimeter Sales Infiltration,      !- Name
  East Perimeter Sales,                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  East Perimeter Sales ZN Thermostat,     !- Name
  East Perimeter Sales ZN,                !- Zone or ZoneList Name
  East Perimeter Sales ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales Thermostat 1,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  East Perimeter Sales ZN Thermostat Schedule, !- Name
  East Perimeter Sales ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  East Perimeter Sales ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales Thermostat 1,         !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 4,              !- Name
  East Perimeter Sales ZN,                !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  East Perimeter Sales ZN,                !- Zone Name
  East Perimeter Sales ZN Equipment List, !- Zone Conditioning Equipment List Name
  East Perimeter Sales ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  East Perimeter Sales ZN Zone Air Node,  !- Zone Air Node Name
  East Perimeter Sales ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  East Perimeter Sales ZN Inlet Node List, !- Name
  East Perimeter Sales ZN PSZ_3 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  East Perimeter Sales ZN Return Node List, !- Name
  East Perimeter Sales ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  East Perimeter Sales ZN PSZ_3 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  East Perimeter Sales ZN PSZ_3 Diffuser Inlet Air Node, !- Air Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU East Perimeter Sales ZN PSZ_3 Diffuser, !- Name
  East Perimeter Sales ZN PSZ_3 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  East Perimeter Sales ZN PSZ_3 Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  East Perimeter Sales ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU East Perimeter Sales ZN PSZ_3 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  East Perimeter Sales ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  East Perimeter Sales ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 3,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  East Perimeter Sales ZN,                !- Zone or ZoneList Name 1
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Sales Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  East Perimeter Sales ZN DSOA Space List, !- Name
  East Perimeter Sales,                   !- Space Name 1
  SuperMarket Sales Ventilation;          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Enclosed Office ZN,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Enclosed Office,                        !- Name
  Enclosed Office ZN,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Office;                     !- Space Type

SpaceList,
  SuperMarket Office,                     !- Name
  Enclosed Office;                        !- Space Name 1

Lights,
  SuperMarket Office Lights,              !- Name
  SuperMarket Office,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  11.8403014583807,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Office People,              !- Name
  SuperMarket Office,                     !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0538195520835486,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  Surface 79,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 1118 Area 2784,  !- Construction Name
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office,                        !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, -8.5120227423621e-16, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, 5.92620564828332e-16, !- X,Y,Z Vertex 2 {m}
  -16.2338, 45.3564999999998, 2.03644340389281e-15, !- X,Y,Z Vertex 3 {m}
  -16.2338, 52.7955, 5.92620564828268e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 80,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, -1.29290854703939e-16, !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, -1.29290854704004e-16, !- X,Y,Z Vertex 3 {m}
  -16.2338, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 81,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -16.2338, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, -1.29290854704004e-16, !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 2.75835482342508e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 82,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 77,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.29290854703939e-16, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, -1.29290854703939e-16, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 83,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 2 {m}
  -16.2338, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 3 {m}
  -16.2338, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 84,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 50,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -16.2338, 45.3564999999998, 2.75835482342508e-15, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.29290854703939e-16, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Enclosed Office Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Enclosed Office ZN,                     !- Zone or ZoneList Name
  Enclosed Office,                        !- Space or SpaceList Name
  55.6719882000015;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Enclosed Office Infiltration,           !- Name
  Enclosed Office,                        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0006637815305,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Enclosed Office ZN Thermostat,          !- Name
  Enclosed Office ZN,                     !- Zone or ZoneList Name
  Enclosed Office ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Office Thermostat 1,        !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Enclosed Office ZN Thermostat Schedule, !- Name
  Enclosed Office ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Enclosed Office ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Office Thermostat 1,        !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 7,              !- Name
  Enclosed Office ZN,                     !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Enclosed Office ZN,                     !- Zone Name
  Enclosed Office ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Enclosed Office ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Enclosed Office ZN Zone Air Node,       !- Zone Air Node Name
  Enclosed Office ZN Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  Enclosed Office ZN Inlet Node List,     !- Name
  Enclosed Office ZN PSZ_7 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Enclosed Office ZN Return Node List,    !- Name
  Enclosed Office ZN Return Air Node;     !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Enclosed Office ZN PSZ_7 Diffuser,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Enclosed Office ZN PSZ_7 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Enclosed Office ZN PSZ_7 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Enclosed Office ZN PSZ_7 Diffuser,  !- Name
  Enclosed Office ZN PSZ_7 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Enclosed Office ZN PSZ_7 Diffuser;      !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Enclosed Office ZN Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Enclosed Office ZN PSZ_7 Diffuser,  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Enclosed Office ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Enclosed Office ZN DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 7,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Enclosed Office ZN,                     !- Zone or ZoneList Name 1
  SuperMarket Office Ventilation,         !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Office Ventilation,         !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Enclosed Office ZN DSOA Space List,     !- Name
  Enclosed Office,                        !- Space Name 1
  SuperMarket Office Ventilation;         !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Main Sales ZN,                          !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Main Sales,                             !- Name
  Main Sales ZN,                          !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales;                      !- Space Type

BuildingSurface:Detailed,
  Surface 31,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 0 Area 208239,   !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, -1.8671879110721e-15, !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-16, !- X,Y,Z Vertex 2 {m}
  -3.19903084541275e-30, 4.57199999999984, 2.98546347524691e-16, !- X,Y,Z Vertex 3 {m}
  -3.21283059222363e-30, 43.8197999999998, -1.01151350661471e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 32,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 2 {m}
  7.37341704866608e-17, 43.8197999999998, 4.572, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-17, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 33,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 10,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37341704866608e-17, 43.8197999999998, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.21252147339352e-30, 43.8197999999998, -1.01151350661471e-15, !- X,Y,Z Vertex 2 {m}
  -3.19300801623137e-30, 4.57199999999984, 2.98546347524691e-16, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-17, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 34,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 52,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  15.9211, 43.8197999999998, -1.26827840200737e-15, !- X,Y,Z Vertex 2 {m}
  -3.21283059222363e-30, 43.8197999999998, -1.01151350661471e-15, !- X,Y,Z Vertex 3 {m}
  7.37341704866608e-17, 43.8197999999998, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 35,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 40,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 21.1184999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 21.1184999999998, -1.10943685835641e-15, !- X,Y,Z Vertex 2 {m}
  53.0574, 43.8197999999998, -1.8671879110721e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 43.8197999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 36,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 22,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -1.78446968361781e-16, !- X,Y,Z Vertex 2 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-16, !- X,Y,Z Vertex 3 {m}
  53.0574, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 92,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 16,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, -8.01347410462271e-17, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -1.78446968361781e-16, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 93,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 96,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 4.57199999999984, -5.57128056932699e-16, !- X,Y,Z Vertex 2 {m}
  53.0574, 21.1184999999998, -1.10943685835641e-15, !- X,Y,Z Vertex 3 {m}
  53.0574, 21.1184999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 94,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 85,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  53.0574, 43.8197999999998, 4.572,       !- X,Y,Z Vertex 1 {m}
  53.0574, 43.8197999999998, -1.8671879110721e-15, !- X,Y,Z Vertex 2 {m}
  15.9211, 43.8197999999998, -1.26827840200737e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 43.8197999999998, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 95,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Main Sales ZN,                          !- Zone Name
  Main Sales,                             !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 5,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  7.37341704866608e-17, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.19903084541275e-30, 4.57199999999984, 2.98546347524691e-16, !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, -8.01347410462271e-17, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

InternalMass,
  Main Sales Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Main Sales ZN,                          !- Zone or ZoneList Name
  Main Sales,                             !- Space or SpaceList Name
  4164.77244744;                          !- Surface Area {m2}

ZoneControl:Thermostat,
  Main Sales ZN Thermostat,               !- Name
  Main Sales ZN,                          !- Zone or ZoneList Name
  Main Sales ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales Thermostat 2,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Main Sales ZN Thermostat Schedule,      !- Name
  Main Sales ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Main Sales ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales Thermostat 2,         !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 1,              !- Name
  Main Sales ZN,                          !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Main Sales ZN,                          !- Zone Name
  Main Sales ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Main Sales ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Main Sales ZN Zone Air Node,            !- Zone Air Node Name
  Main Sales ZN Return Node List;         !- Zone Return Air Node or NodeList Name

NodeList,
  Main Sales ZN Inlet Node List,          !- Name
  Main Sales ZN PSZ_1 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Main Sales ZN Return Node List,         !- Name
  Main Sales ZN Return Air Node;          !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Main Sales ZN PSZ_1 Diffuser,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN PSZ_1 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Main Sales ZN PSZ_1 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Main Sales ZN PSZ_1 Diffuser,       !- Name
  Main Sales ZN PSZ_1 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Main Sales ZN PSZ_1 Diffuser;           !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Main Sales ZN Equipment List,           !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Main Sales ZN PSZ_1 Diffuser,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Main Sales ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Main Sales ZN DSOA Space List,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 1,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Main Sales ZN,                          !- Zone or ZoneList Name 1
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  Main Sales ZN DSOA Space List,          !- Name
  Main Sales,                             !- Space Name 1
  SuperMarket Sales Ventilation;          !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Mechanical Room ZN,                     !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Mechanical Room,                        !- Name
  Mechanical Room ZN,                     !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Elec/MechRoom;              !- Space Type

SpaceList,
  SuperMarket Elec/MechRoom,              !- Name
  Mechanical Room;                        !- Space Name 1

Lights,
  SuperMarket Elec/MechRoom Lights,       !- Name
  SuperMarket Elec/MechRoom,              !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  16.1458656250646,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 55,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 749 Area 5574,   !- Construction Name
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room,                        !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, -1.92336658304704e-15, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -2.71532574512777e-16, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, 1.29508651051178e-17, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 52.7954999999998, -1.63888314342915e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 56,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 64,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7954999999998, -1.4966414236202e-15, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, -1.29290854703831e-16, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 57,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, -2.06560830285599e-15, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 52.7954999999998, -1.4966414236202e-15, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 52.7954999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 58,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room,                        !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  8.42809999999998, 52.7954999999998, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  8.42809999999998, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 59,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 86,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  15.9211, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  15.9211, 45.3564999999998, -1.29290854703831e-16, !- X,Y,Z Vertex 2 {m}
  15.9211, 52.7954999999998, -2.06560830285599e-15, !- X,Y,Z Vertex 3 {m}
  15.9211, 52.7954999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 60,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room,                        !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 89,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999998, 45.3564999999998, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, -1.29290854703831e-16, !- X,Y,Z Vertex 2 {m}
  15.9211, 45.3564999999998, -1.29290854703831e-16, !- X,Y,Z Vertex 3 {m}
  15.9211, 45.3564999999998, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Mechanical Room Mass,                   !- Name
  InteriorFurnishings,                    !- Construction Name
  Mechanical Room ZN,                     !- Zone or ZoneList Name
  Mechanical Room,                        !- Space or SpaceList Name
  111.480854;                             !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Mechanical Room Infiltration,           !- Name
  Mechanical Room,                        !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Mechanical Room ZN Thermostat,          !- Name
  Mechanical Room ZN,                     !- Zone or ZoneList Name
  Mechanical Room ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Elec/MechRoom Thermostat 1, !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Mechanical Room ZN Thermostat Schedule, !- Name
  Mechanical Room ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Mechanical Room ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Elec/MechRoom Thermostat 1, !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 11,             !- Name
  Mechanical Room ZN,                     !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Mechanical Room ZN,                     !- Zone Name
  Mechanical Room ZN Equipment List,      !- Zone Conditioning Equipment List Name
  Mechanical Room ZN Inlet Node List,     !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Mechanical Room ZN Zone Air Node,       !- Zone Air Node Name
  Mechanical Room ZN Return Node List;    !- Zone Return Air Node or NodeList Name

NodeList,
  Mechanical Room ZN Inlet Node List,     !- Name
  Mechanical Room ZN PSZ_11 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Mechanical Room ZN Return Node List,    !- Name
  Mechanical Room ZN Return Air Node;     !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Mechanical Room ZN PSZ_11 Diffuser,     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Mechanical Room ZN PSZ_11 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Mechanical Room ZN PSZ_11 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Mechanical Room ZN PSZ_11 Diffuser, !- Name
  Mechanical Room ZN PSZ_11 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Mechanical Room ZN PSZ_11 Diffuser;     !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Mechanical Room ZN Equipment List,      !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Mechanical Room ZN PSZ_11 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Mechanical Room ZN,                     !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Mechanical Room ZN DSOA Space List,     !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 11,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Mechanical Room ZN,                     !- Zone or ZoneList Name 1
  SuperMarket Elec/MechRoom Ventilation,  !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Elec/MechRoom Ventilation,  !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Mechanical Room ZN DSOA Space List,     !- Name
  Mechanical Room,                        !- Space Name 1
  SuperMarket Elec/MechRoom Ventilation;  !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Meeting Room ZN,                        !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Meeting Room,                           !- Name
  Meeting Room ZN,                        !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Meeting;                    !- Space Type

SpaceList,
  SuperMarket Meeting,                    !- Name
  Meeting Room;                           !- Space Name 1

Lights,
  SuperMarket Meeting Lights,             !- Name
  SuperMarket Meeting,                    !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  13.9930835417226,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Meeting People,             !- Name
  SuperMarket Meeting,                    !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.538195520835486,                      !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  Surface 73,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 625 Area 4646,   !- Construction Name
  Meeting Room ZN,                        !- Zone Name
  Meeting Room,                           !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, -2.65598082306681e-15, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -4.90246564469984e-16, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -2.65598082306686e-15, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, -4.82171508166368e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 74,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Meeting Room ZN,                        !- Zone Name
  Meeting Room,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 71,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 45.3564999999998, -1.5731136937684e-15, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 52.7955, -1.5731136937684e-15, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 52.7955, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 75,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Meeting Room ZN,                        !- Zone Name
  Meeting Room,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 76,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Meeting Room ZN,                        !- Zone Name
  Meeting Room,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 88,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -12.4919, 45.3564999999998, -1.57311369376845e-15, !- X,Y,Z Vertex 2 {m}
  -6.24670000000001, 45.3564999999998, -1.5731136937684e-15, !- X,Y,Z Vertex 3 {m}
  -6.24670000000001, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 77,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Meeting Room ZN,                        !- Zone Name
  Meeting Room,                           !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 82,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -12.4919, 52.7955, 4.57199999999997,    !- X,Y,Z Vertex 1 {m}
  -12.4919, 52.7955, -5.9045822109621e-15, !- X,Y,Z Vertex 2 {m}
  -12.4919, 45.3564999999998, -1.57311369376845e-15, !- X,Y,Z Vertex 3 {m}
  -12.4919, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 78,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Meeting Room ZN,                        !- Zone Name
  Meeting Room,                           !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -6.24670000000001, 52.7955, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -6.24670000000001, 52.7955, -1.5731136937684e-15, !- X,Y,Z Vertex 2 {m}
  -12.4919, 52.7955, -5.9045822109621e-15, !- X,Y,Z Vertex 3 {m}
  -12.4919, 52.7955, 4.57199999999997;    !- X,Y,Z Vertex 4 {m}

InternalMass,
  Meeting Room Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Meeting Room ZN,                        !- Zone or ZoneList Name
  Meeting Room,                           !- Space or SpaceList Name
  92.9160856000023;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Meeting Room Infiltration,              !- Name
  Meeting Room,                           !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Meeting Room ZN Thermostat,             !- Name
  Meeting Room ZN,                        !- Zone or ZoneList Name
  Meeting Room ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Meeting Thermostat 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Meeting Room ZN Thermostat Schedule,    !- Name
  Meeting Room ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Meeting Room ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Meeting Thermostat 1,       !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 8,              !- Name
  Meeting Room ZN,                        !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Meeting Room ZN,                        !- Zone Name
  Meeting Room ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Meeting Room ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Meeting Room ZN Zone Air Node,          !- Zone Air Node Name
  Meeting Room ZN Return Node List;       !- Zone Return Air Node or NodeList Name

NodeList,
  Meeting Room ZN Inlet Node List,        !- Name
  Meeting Room ZN PSZ_8 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Meeting Room ZN Return Node List,       !- Name
  Meeting Room ZN Return Air Node;        !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Meeting Room ZN PSZ_8 Diffuser,         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Meeting Room ZN PSZ_8 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Meeting Room ZN PSZ_8 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Meeting Room ZN PSZ_8 Diffuser,     !- Name
  Meeting Room ZN PSZ_8 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Meeting Room ZN PSZ_8 Diffuser;         !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Meeting Room ZN Equipment List,         !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Meeting Room ZN PSZ_8 Diffuser,     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Meeting Room ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Meeting Room ZN DSOA Space List,        !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 8,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Meeting Room ZN,                        !- Zone or ZoneList Name 1
  SuperMarket Meeting Ventilation,        !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Meeting Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0.009438948864,                         !- Outdoor Air Flow per Person {m3/s-person}
  0,                                      !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Meeting Room ZN DSOA Space List,        !- Name
  Meeting Room,                           !- Space Name 1
  SuperMarket Meeting Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Produce ZN,                             !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Produce,                                !- Name
  Produce ZN,                             !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Produce;                    !- Space Type

SpaceList,
  SuperMarket Produce,                    !- Name
  Produce;                                !- Space Name 1

Lights,
  SuperMarket Produce Lights,             !- Name
  SuperMarket Produce,                    !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.2986477084065,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Produce People,             !- Name
  SuperMarket Produce,                    !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  SuperMarket Produce Elec Equip,         !- Name
  SuperMarket Produce,                    !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Equip New,             !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  0.538195520835486,                      !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  0,                                      !- Fraction Lost
  General;                                !- End-Use Subcategory

BuildingSurface:Detailed,
  Surface 10,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 33,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.19169458172421e-17, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -8.18277533058452e-18, 4.57199999999984, 2.00726906681182e-16, !- X,Y,Z Vertex 2 {m}
  8.18277533057808e-18, 43.8197999999998, -2.53658543000825e-16, !- X,Y,Z Vertex 3 {m}
  9.82824964784047e-17, 43.8197999999998, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 11,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 43.8197999999998, 4.572,      !- X,Y,Z Vertex 1 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-16, !- X,Y,Z Vertex 2 {m}
  -16.2338, -2.93669329560161e-33, 6.31684774298471e-16, !- X,Y,Z Vertex 3 {m}
  -16.2338, 5.29316363196444e-17, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 12,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808986e-16, 5.29316363196444e-17, 4.572, !- X,Y,Z Vertex 1 {m}
  1.06465271808986e-16, 43.8197999999998, 4.572, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 4.572,      !- X,Y,Z Vertex 3 {m}
  -16.2338, 5.29316363196444e-17, 4.572;  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 7,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 6005 Area 71136, !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -3.21183750484777e-30, 43.8197999999998, -2.53658543000825e-16, !- X,Y,Z Vertex 1 {m}
  -3.20002393278861e-30, 2.93669329560161e-33, 2.53658543000825e-16, !- X,Y,Z Vertex 2 {m}
  -16.2338, -2.93669329560161e-33, 6.31684774298471e-16, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 8,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 91,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.06465271808986e-16, 43.8197999999998, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.21183750484777e-30, 43.8197999999998, -2.53658543000825e-16, !- X,Y,Z Vertex 2 {m}
  -16.2338, 43.8197999999998, 1.24367688296821e-16, !- X,Y,Z Vertex 3 {m}
  -16.2338, 43.8197999999998, 4.572;      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 9,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -16.2338, 5.29316363196444e-17, 4.572,  !- X,Y,Z Vertex 1 {m}
  -16.2338, -5.76282795618166e-33, 6.31684774298471e-16, !- X,Y,Z Vertex 2 {m}
  -3.20002393278861e-30, -6.45907261282507e-33, 2.53658543000825e-16, !- X,Y,Z Vertex 3 {m}
  1.06465271808986e-16, 5.29316363196444e-17, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 97,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Produce ZN,                             !- Zone Name
  Produce,                                !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 6,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  9.82824964784047e-17, 5.29316363196444e-17, 4.572, !- X,Y,Z Vertex 1 {m}
  8.18277533057808e-18, 2.96598367710239e-33, 2.53658543000825e-16, !- X,Y,Z Vertex 2 {m}
  -8.18277533058452e-18, 4.57199999999984, 2.00726906681182e-16, !- X,Y,Z Vertex 3 {m}
  8.19169458172421e-17, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Produce Mass,                           !- Name
  InteriorFurnishings,                    !- Construction Name
  Produce ZN,                             !- Zone or ZoneList Name
  Produce,                                !- Space or SpaceList Name
  1422.72373847999;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Produce Infiltration,                   !- Name
  Produce,                                !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0002855109283,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Produce ZN Thermostat,                  !- Name
  Produce ZN,                             !- Zone or ZoneList Name
  Produce ZN Thermostat Schedule,         !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Produce Thermostat 1,       !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Produce ZN Thermostat Schedule,         !- Name
  Produce ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Produce ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Produce Thermostat 1,       !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 2,              !- Name
  Produce ZN,                             !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Produce ZN,                             !- Zone Name
  Produce ZN Equipment List,              !- Zone Conditioning Equipment List Name
  Produce ZN Inlet Node List,             !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Produce ZN Zone Air Node,               !- Zone Air Node Name
  Produce ZN Return Node List;            !- Zone Return Air Node or NodeList Name

NodeList,
  Produce ZN Inlet Node List,             !- Name
  Produce ZN PSZ_4 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Produce ZN Return Node List,            !- Name
  Produce ZN Return Air Node;             !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Produce ZN PSZ_4 Diffuser,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Produce ZN PSZ_4 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Produce ZN PSZ_4 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Produce ZN PSZ_4 Diffuser,          !- Name
  Produce ZN PSZ_4 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Produce ZN PSZ_4 Diffuser;              !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Produce ZN Equipment List,              !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Produce ZN PSZ_4 Diffuser,          !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Produce ZN,                             !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Produce ZN DSOA Space List,             !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 4,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Produce ZN,                             !- Zone or ZoneList Name 1
  SuperMarket Produce Ventilation,        !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Produce Ventilation,        !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.001524,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Produce ZN DSOA Space List,             !- Name
  Produce,                                !- Space Name 1
  SuperMarket Produce Ventilation;        !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Restroom ZN,                            !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Restroom,                               !- Name
  Restroom ZN,                            !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Restroom;                   !- Space Type

SpaceList,
  SuperMarket Restroom,                   !- Name
  Restroom;                               !- Space Name 1

Lights,
  SuperMarket Restroom Lights,            !- Name
  SuperMarket Restroom,                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Restroom People,            !- Name
  SuperMarket Restroom,                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  Surface 61,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 843 Area 6271,   !- Construction Name
  Restroom ZN,                            !- Zone Name
  Restroom,                               !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 52.7955, -4.82171508166367e-15, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, 2.3166485506231e-16, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469957e-16, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-15; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 62,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Restroom ZN,                            !- Zone Name
  Restroom,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7955, -4.82171508166367e-15, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-15, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 63,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Restroom ZN,                            !- Zone Name
  Restroom,                               !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000655, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 64,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Restroom ZN,                            !- Zone Name
  Restroom,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 56,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  8.42809999999999, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  8.42809999999999, 45.3564999999998, 2.31664855062315e-16, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 52.7955, -4.82171508166367e-15, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 52.7955, 4.57199999999997; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 65,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Restroom ZN,                            !- Zone Name
  Restroom,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 69,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 52.7955, 4.57199999999997, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 52.7955, -5.54362650119594e-15, !- X,Y,Z Vertex 2 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469962e-16, !- X,Y,Z Vertex 3 {m}
  -0.00147500000000655, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 66,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Restroom ZN,                            !- Zone Name
  Restroom,                               !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 87,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  -0.00147500000000655, 45.3564999999998, 4.57199999999998, !- X,Y,Z Vertex 1 {m}
  -0.00147500000000616, 45.3564999999998, -4.90246564469962e-16, !- X,Y,Z Vertex 2 {m}
  8.42809999999999, 45.3564999999998, 2.31664855062315e-16, !- X,Y,Z Vertex 3 {m}
  8.42809999999999, 45.3564999999998, 4.57199999999998; !- X,Y,Z Vertex 4 {m}

InternalMass,
  Restroom Mass,                          !- Name
  InteriorFurnishings,                    !- Construction Name
  Restroom ZN,                            !- Zone or ZoneList Name
  Restroom,                               !- Space or SpaceList Name
  125.415216850003;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Restroom Infiltration,                  !- Name
  Restroom,                               !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0003902556962,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Restroom ZN Thermostat,                 !- Name
  Restroom ZN,                            !- Zone or ZoneList Name
  Restroom ZN Thermostat Schedule,        !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Restroom Thermostat 1,      !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Restroom ZN Thermostat Schedule,        !- Name
  Restroom ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Restroom ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Restroom Thermostat 1,      !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 10,             !- Name
  Restroom ZN,                            !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Restroom ZN,                            !- Zone Name
  Restroom ZN Equipment List,             !- Zone Conditioning Equipment List Name
  Restroom ZN Inlet Node List,            !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Restroom ZN Zone Air Node,              !- Zone Air Node Name
  Restroom ZN Return Node List;           !- Zone Return Air Node or NodeList Name

NodeList,
  Restroom ZN Inlet Node List,            !- Name
  Restroom ZN PSZ_10 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Restroom ZN Return Node List,           !- Name
  Restroom ZN Return Air Node;            !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Restroom ZN PSZ_10 Diffuser,            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Restroom ZN PSZ_10 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Restroom ZN PSZ_10 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Restroom ZN PSZ_10 Diffuser,        !- Name
  Restroom ZN PSZ_10 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Restroom ZN PSZ_10 Diffuser;            !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Restroom ZN Equipment List,             !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Restroom ZN PSZ_10 Diffuser,        !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Restroom ZN,                            !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Restroom ZN DSOA Space List,            !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 10,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Restroom ZN,                            !- Zone or ZoneList Name 1
  SuperMarket Restroom Ventilation,       !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Restroom Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0052832,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Restroom ZN DSOA Space List,            !- Name
  Restroom,                               !- Space Name 1
  SuperMarket Restroom Ventilation;       !- Space Design Specification Outdoor Air Object Name 1

Zone,
  Vestibule ZN,                           !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  1.29290854704004e-16,                   !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  Vestibule,                              !- Name
  Vestibule ZN,                           !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Vestibule;                  !- Space Type

SpaceList,
  SuperMarket Vestibule,                  !- Name
  Vestibule;                              !- Space Name 1

Lights,
  SuperMarket Vestibule Lights,           !- Name
  SuperMarket Vestibule,                  !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Light,                 !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  5.38195520835486,                       !- Watts per Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0,                                      !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  SuperMarket Vestibule People,           !- Name
  SuperMarket Vestibule,                  !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Bldg Occ,                   !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.0861112833336778,                     !- People per Floor Area {person/m2}
  ,                                       !- Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  SuperMarket Activity,                   !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

BuildingSurface:Detailed,
  Surface 13,                             !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 61 Area 2787,    !- Construction Name
  Vestibule ZN,                           !- Zone Name
  Vestibule,                              !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, -2.31118647013879e-15, !- X,Y,Z Vertex 1 {m}
  29.5767, -2.27863039455931e-31, -8.35040917398265e-16, !- X,Y,Z Vertex 2 {m}
  23.4807, 2.27863039455931e-31, 5.76459207990258e-16, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-16; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 14,                             !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  Vestibule ZN,                           !- Zone Name
  Vestibule,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 1.47614555274057e-15, 4.572,   !- X,Y,Z Vertex 1 {m}
  23.4807, 1.64569182272643e-31, 5.76459207990258e-16, !- X,Y,Z Vertex 2 {m}
  29.5767, -2.13520135112628e-31, -8.35040917398265e-16, !- X,Y,Z Vertex 3 {m}
  29.5767, 1.47614555274057e-15, 4.572;   !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 2,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Construction Name
  Surface 14,                             !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.5307, 0, 2.9378,                     !- X,Y,Z Vertex 1 {m}
  23.5307, 0, 1.1,                        !- X,Y,Z Vertex 2 {m}
  29.5267, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  29.5267, 0, 2.9378;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 15,                             !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  Vestibule ZN,                           !- Zone Name
  Vestibule,                              !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.47614555274057e-15, 4.572,   !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 3 {m}
  23.4807, 1.47614555274057e-15, 4.572;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 16,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Vestibule ZN,                           !- Zone Name
  Vestibule,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 92,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  29.5767, 4.57199999999984, -2.31118647013879e-15, !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-16, !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 17,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Vestibule ZN,                           !- Zone Name
  Vestibule,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 2,                              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, -8.99686344750267e-16, !- X,Y,Z Vertex 2 {m}
  23.4807, 2.27863039455931e-31, 5.76459207990258e-16, !- X,Y,Z Vertex 3 {m}
  23.4807, 1.47614555274057e-15, 4.572;   !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 18,                             !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Vestibule ZN,                           !- Zone Name
  Vestibule,                              !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 21,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.5767, 1.47614555274057e-15, 4.572,   !- X,Y,Z Vertex 1 {m}
  29.5767, -2.27863039455931e-31, -8.35040917398265e-16, !- X,Y,Z Vertex 2 {m}
  29.5767, 4.57199999999984, -2.31118647013879e-15, !- X,Y,Z Vertex 3 {m}
  29.5767, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

ZoneInfiltration:DesignFlowRate,
  Vestibule Infiltration,                 !- Name
  Vestibule,                              !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Vestibule ZN Thermostat,                !- Name
  Vestibule ZN,                           !- Zone or ZoneList Name
  Vestibule ZN Thermostat Schedule,       !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Vestibule Thermostat 1,     !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  Vestibule ZN Thermostat Schedule,       !- Name
  Vestibule ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Vestibule ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Vestibule Thermostat 1,     !- Name
  SuperMarket Vestibule HtgSetp,          !- Heating Setpoint Temperature Schedule Name
  SuperMarket Vestibule ClgSetp;          !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  SuperMarket Vestibule HtgSetp Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket Vestibule HtgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket Vestibule HtgSetp Default,  !- Sunday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Monday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Tuesday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Wednesday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Thursday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Friday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Saturday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- Holiday Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- SummerDesignDay Schedule:Day Name
  SuperMarket Vestibule HtgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default,  !- CustomDay1 Schedule:Day Name
  SuperMarket Vestibule HtgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Vestibule HtgSetp,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket Vestibule HtgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Vestibule HtgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  7.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Vestibule ClgSetp Default,  !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  SuperMarket Vestibule ClgSetp Week Rule - Jan1-Dec31, !- Name
  SuperMarket Vestibule ClgSetp Default,  !- Sunday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Monday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Tuesday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Wednesday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Thursday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Friday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Saturday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- Holiday Schedule:Day Name
  SuperMarket Vestibule ClgSetp Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Vestibule ClgSetp Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default,  !- CustomDay1 Schedule:Day Name
  SuperMarket Vestibule ClgSetp Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Vestibule ClgSetp,          !- Name
  Temperature,                            !- Schedule Type Limits Name
  SuperMarket Vestibule ClgSetp Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  SuperMarket Vestibule ClgSetp Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Vestibule ClgSetp Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

ZoneControl:Humidistat,
  Zone Control Humidistat 13,             !- Name
  Vestibule ZN,                           !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  Vestibule ZN,                           !- Zone Name
  Vestibule ZN Equipment List,            !- Zone Conditioning Equipment List Name
  Vestibule ZN Inlet Node List,           !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  Vestibule ZN Zone Air Node,             !- Zone Air Node Name
  Vestibule ZN Return Node List;          !- Zone Return Air Node or NodeList Name

NodeList,
  Vestibule ZN Inlet Node List,           !- Name
  Vestibule ZN PSZ_13 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  Vestibule ZN Return Node List,          !- Name
  Vestibule ZN Return Air Node;           !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  Vestibule ZN PSZ_13 Diffuser,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Vestibule ZN PSZ_13 Diffuser Inlet Air Node, !- Air Inlet Node Name
  Vestibule ZN PSZ_13 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU Vestibule ZN PSZ_13 Diffuser,       !- Name
  Vestibule ZN PSZ_13 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  Vestibule ZN PSZ_13 Diffuser;           !- Air Terminal Name

ZoneHVAC:EquipmentList,
  Vestibule ZN Equipment List,            !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU Vestibule ZN PSZ_13 Diffuser,       !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  Vestibule ZN,                           !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Vestibule ZN DSOA Space List,           !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 13,   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  Vestibule ZN,                           !- Zone or ZoneList Name 1
  SuperMarket Vestibule Ventilation,      !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir,
  SuperMarket Vestibule Ventilation,      !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.000254,                               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

DesignSpecification:OutdoorAir:SpaceList,
  Vestibule ZN DSOA Space List,           !- Name
  Vestibule,                              !- Space Name 1
  SuperMarket Vestibule Ventilation;      !- Space Design Specification Outdoor Air Object Name 1

Zone,
  West Perimeter Sales ZN,                !- Name
  -0,                                     !- Direction of Relative North {deg}
  2.88764567812905e-15,                   !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  1,                                      !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

Space,
  West Perimeter Sales,                   !- Name
  West Perimeter Sales ZN,                !- Zone Name
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  SuperMarket Sales;                      !- Space Type

BuildingSurface:Detailed,
  Surface 1,                              !- Name
  Floor,                                  !- Surface Type
  Foundation F 126 Perim 2348 Area 10735, !- Construction Name
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales,                   !- Space Name
  GroundFCfactorMethod,                   !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, -3.2322713676001e-17, !- X,Y,Z Vertex 1 {m}
  23.4807, 4.5702441792685e-34, 3.2322713676001e-17, !- X,Y,Z Vertex 2 {m}
  -3.20601970746158e-30, 1.37107325378054e-33, 9.6968141028003e-17, !- X,Y,Z Vertex 3 {m}
  -3.2058417301748e-30, 4.57199999999984, 3.2322713676001e-17; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 2,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 17,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 6.4645427352004e-17, 4.572,    !- X,Y,Z Vertex 1 {m}
  23.4807, 0, 0,                          !- X,Y,Z Vertex 2 {m}
  23.4807, 4.57199999999984, 0,           !- X,Y,Z Vertex 3 {m}
  23.4807, 4.57199999999984, 4.572;       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 3,                              !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-15.87,              !- Construction Name
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 6.4645427352004e-17, 4.572,    !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 2 {m}
  1.25873118711682e-17, 4.57199999999984, 4.572, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-17, 6.4645427352004e-17, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 4,                              !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall,   !- Construction Name
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales,                   !- Space Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25873118711682e-17, 6.4645427352004e-17, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-30, 1.82809767170739e-33, 1.29290854704004e-16, !- X,Y,Z Vertex 2 {m}
  23.4807, 0, 0,                          !- X,Y,Z Vertex 3 {m}
  23.4807, 6.4645427352004e-17, 4.572;    !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Sub Surface 1,                          !- Name
  Window,                                 !- Surface Type
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Construction Name
  Surface 4,                              !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  0.0498999999999969, 0, 2.9382,          !- X,Y,Z Vertex 1 {m}
  0.0498999999999969, 0, 1.1,             !- X,Y,Z Vertex 2 {m}
  23.4307, 0, 1.1,                        !- X,Y,Z Vertex 3 {m}
  23.4307, 0, 2.9382;                     !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 5,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 95,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  23.4807, 4.57199999999984, 4.572,       !- X,Y,Z Vertex 1 {m}
  23.4807, 4.57199999999984, 0,           !- X,Y,Z Vertex 2 {m}
  -3.20593071881819e-30, 4.57199999999984, 0, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-17, 4.57199999999984, 4.572; !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Surface 6,                              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales,                   !- Space Name
  Surface,                                !- Outside Boundary Condition
  Surface 97,                             !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  1.25873118711682e-17, 4.57199999999984, 4.572, !- X,Y,Z Vertex 1 {m}
  -3.20593071881819e-30, 4.57199999999984, 1.411086463604e-62, !- X,Y,Z Vertex 2 {m}
  -3.20557476424465e-30, 1.82809767170739e-33, 1.29290854704004e-16, !- X,Y,Z Vertex 3 {m}
  1.25873118711682e-17, 6.4645427352004e-17, 4.572; !- X,Y,Z Vertex 4 {m}

InternalMass,
  West Perimeter Sales Mass,              !- Name
  InteriorFurnishings,                    !- Construction Name
  West Perimeter Sales ZN,                !- Zone or ZoneList Name
  West Perimeter Sales,                   !- Space or SpaceList Name
  214.707520799992;                       !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  West Perimeter Sales Infiltration,      !- Name
  West Perimeter Sales,                   !- Zone or ZoneList or Space or SpaceList Name
  SuperMarket Infil New,                  !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow Rate per Floor Area {m3/s-m2}
  0.0005126160506,                        !- Flow Rate per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  West Perimeter Sales ZN Thermostat,     !- Name
  West Perimeter Sales ZN,                !- Zone or ZoneList Name
  West Perimeter Sales ZN Thermostat Schedule, !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control 1 Object Type
  SuperMarket Sales Thermostat 3,         !- Control 1 Name
  ,                                       !- Control 2 Object Type
  ,                                       !- Control 2 Name
  ,                                       !- Control 3 Object Type
  ,                                       !- Control 3 Name
  ,                                       !- Control 4 Object Type
  ,                                       !- Control 4 Name
  0;                                      !- Temperature Difference Between Cutout And Setpoint {deltaC}

Schedule:Compact,
  West Perimeter Sales ZN Thermostat Schedule, !- Name
  West Perimeter Sales ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  West Perimeter Sales ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  SuperMarket Sales Thermostat 3,         !- Name
  SuperMarket HtgSetp,                    !- Heating Setpoint Temperature Schedule Name
  SuperMarket ClgSetp;                    !- Cooling Setpoint Temperature Schedule Name

ZoneControl:Humidistat,
  Zone Control Humidistat 3,              !- Name
  West Perimeter Sales ZN,                !- Zone Name
  SuperMarket MinRelHumSetSch,            !- Humidifying Relative Humidity Setpoint Schedule Name
  SuperMarket MaxRelHumSetSch;            !- Dehumidifying Relative Humidity Setpoint Schedule Name

ZoneHVAC:EquipmentConnections,
  West Perimeter Sales ZN,                !- Zone Name
  West Perimeter Sales ZN Equipment List, !- Zone Conditioning Equipment List Name
  West Perimeter Sales ZN Inlet Node List, !- Zone Air Inlet Node or NodeList Name
  ,                                       !- Zone Air Exhaust Node or NodeList Name
  West Perimeter Sales ZN Zone Air Node,  !- Zone Air Node Name
  West Perimeter Sales ZN Return Node List; !- Zone Return Air Node or NodeList Name

NodeList,
  West Perimeter Sales ZN Inlet Node List, !- Name
  West Perimeter Sales ZN PSZ_2 Diffuser Outlet Air Node; !- Node Name 1

NodeList,
  West Perimeter Sales ZN Return Node List, !- Name
  West Perimeter Sales ZN Return Air Node; !- Node Name 1

AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  West Perimeter Sales ZN PSZ_2 Diffuser, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  West Perimeter Sales ZN PSZ_2 Diffuser Inlet Air Node, !- Air Inlet Node Name
  West Perimeter Sales ZN PSZ_2 Diffuser Outlet Air Node, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

ZoneHVAC:AirDistributionUnit,
  ADU West Perimeter Sales ZN PSZ_2 Diffuser, !- Name
  West Perimeter Sales ZN PSZ_2 Diffuser Outlet Air Node, !- Air Distribution Unit Outlet Node Name
  AirTerminal:SingleDuct:ConstantVolume:NoReheat, !- Air Terminal Object Type
  West Perimeter Sales ZN PSZ_2 Diffuser; !- Air Terminal Name

ZoneHVAC:EquipmentList,
  West Perimeter Sales ZN Equipment List, !- Name
  SequentialLoad,                         !- Load Distribution Scheme
  ZoneHVAC:AirDistributionUnit,           !- Zone Equipment Object Type 1
  ADU West Perimeter Sales ZN PSZ_2 Diffuser, !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1,                                      !- Zone Equipment Heating or No-Load Sequence 1
  ,                                       !- Zone Equipment Sequential Cooling Fraction Schedule Name 1
  ;                                       !- Zone Equipment Sequential Heating Fraction Schedule Name 1

Sizing:Zone,
  West Perimeter Sales ZN,                !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.7777777777778,                       !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50.0000000000001,                       !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  West Perimeter Sales ZN DSOA Space List, !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  ,                                       !- Design Specification Zone Air Distribution Object Name
  No,                                     !- Account for Dedicated Outdoor Air System
  ,                                       !- Dedicated Outdoor Air System Control Strategy
  ,                                       !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
  ,                                       !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
  Sensible Load Only No Latent Load,      !- Zone Load Sizing Method
  HumidityRatioDifference,                !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005,                                  !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
  HumidityRatioDifference,                !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
  ,                                       !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.005;                                  !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Controller:MechanicalVentilation,
  Controller Mechanical Ventilation 2,    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  No,                                     !- Demand Controlled Ventilation
  ZoneSum,                                !- System Outdoor Air Method
  ,                                       !- Zone Maximum Outdoor Air Fraction {dimensionless}
  West Perimeter Sales ZN,                !- Zone or ZoneList Name 1
  SuperMarket Sales Ventilation,          !- Design Specification Outdoor Air Object Name 1
  ;                                       !- Design Specification Zone Air Distribution Object Name 1

DesignSpecification:OutdoorAir:SpaceList,
  West Perimeter Sales ZN DSOA Space List, !- Name
  West Perimeter Sales,                   !- Space Name 1
  SuperMarket Sales Ventilation;          !- Space Design Specification Outdoor Air Object Name 1

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes,                                    !- Run Simulation for Weather File Run Periods
  No,                                     !- Do HVAC Sizing Simulation for Sizing Periods
  1;                                      !- Maximum Number of HVAC Sizing Simulation Passes

ConvergenceLimits,
  1;                                      !- Minimum System Timestep {minutes}

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  2006,                                   !- Begin Year
  12,                                     !- End Month
  31,                                     !- End Day of Month
  2006,                                   !- End Year
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes;                                    !- Use Weather File Snow Indicators

ShadowCalculation,
  PolygonClipping,                        !- Shading Calculation Method
  Periodic,                               !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  SutherlandHodgman,                      !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  SimpleSkyDiffuseModeling,               !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

ZoneAirContaminantBalance,
  No;                                     !- Carbon Dioxide Concentration

ZoneAirHeatBalanceAlgorithm,
  ThirdOrderBackwardDifference,           !- Algorithm
  No,                                     !- Do Space Heat Balance for Sizing
  No;                                     !- Do Space Heat Balance for Simulation

ZoneCapacitanceMultiplier:ResearchSpecial,
  Zone Capacitance Multiplier Research Special, !- Name
  ,                                       !- Zone or ZoneList Name
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ,                                       !- Carbon Dioxide Capacity Multiplier
  ;                                       !- Generic Contaminant Capacity Multiplier

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-4.73,              !- Name
  Smooth,                                 !- Roughness
  0.833053022109829,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  ECREF-1 COLORED 6MM,                    !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.099,                                  !- Solar Transmittance at Normal Incidence
  0.219,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.219,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.155,                                  !- Visible Transmittance at Normal Incidence
  0.073,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.073,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF B CLEAR HI 6MM,                     !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.24,                                   !- Solar Transmittance at Normal Incidence
  0.16,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.32,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.3,                                    !- Visible Transmittance at Normal Incidence
  0.16,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.29,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.6,                                    !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-15.87,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-14.76,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-7.3, !- Name
  Typical Insulation R-4.73,              !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall,   !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-14.76,             !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-0.86,           !- Name
  Typical Insulation R-0.01;              !- Layer 1

Construction,
  U 1.22 SHGC 0.25 Sgl Elec Ref Colored 6mm, !- Name
  ECREF-1 COLORED 6MM;                    !- Layer 1

Construction,
  U 1.98 SHGC 0.36 Sgl Ref-B-H Clr 6mm,   !- Name
  REF B CLEAR HI 6MM;                     !- Layer 1

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 0 Area 208239,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2082.38622372,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 1118 Area 2784,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.8359941000007,                       !- Area {m2}
  11.1809000000002;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 154 Area 4941,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  49.4124348299999,                       !- Area {m2}
  1.5367;                                 !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 227 Area 2247,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  224.69973753,                           !- Area {m2}
  22.7013;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 2348 Area 10735, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  107.353760399996,                       !- Area {m2}
  23.4807;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 3102 Area 20903, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  209.033024849998,                       !- Area {m2}
  31.0165999999998;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 5601 Area 42217, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  422.16666408,                           !- Area {m2}
  56.0101;                                !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 6005 Area 71136, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  711.361869239997,                       !- Area {m2}
  60.0535999999998;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 61 Area 2787,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.870911999999,                        !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 625 Area 4646,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.4580428000012,                       !- Area {m2}
  6.24519999999999;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 749 Area 5574,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  55.7404270000001,                       !- Area {m2}
  7.49300000000001;                       !- PerimeterExposed {m}

Construction:FfactorGroundFloor,
  Foundation F 126 Perim 843 Area 6271,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  62.7076084250017,                       !- Area {m2}
  8.429575;                               !- PerimeterExposed {m}

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Constant,
  Always On Continuous,                   !- Name
  Fractional 1,                           !- Schedule Type Limits Name
  1;                                      !- Hourly Value

ScheduleTypeLimits,
  Always On Discrete Limits,              !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Fractional 1,                           !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  Always On Default,                      !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  door_wi_sched Default,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.0625,                                 !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Latent - 0.05 Default,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Fraction Sensible - 0.2 Default,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Mixed Water At Faucet Temp - 140F Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 12, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 13, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 14, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Case Credit Schedule Default 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0.2;                                    !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 001, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 002, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 003, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 004, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 005, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
