  3.6370E+01,                             !- Property Value 36 {BasedOnField A2}
  3.5846E+01,                             !- Property Value 37 {BasedOnField A2}
  3.5343E+01,                             !- Property Value 38 {BasedOnField A2}
  3.4860E+01,                             !- Property Value 39 {BasedOnField A2}
  3.4394E+01,                             !- Property Value 40 {BasedOnField A2}
  3.3945E+01,                             !- Property Value 41 {BasedOnField A2}
  3.3512E+01,                             !- Property Value 42 {BasedOnField A2}
  3.3093E+01,                             !- Property Value 43 {BasedOnField A2}
  3.2688E+01,                             !- Property Value 44 {BasedOnField A2}
  3.2296E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  3.7274E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7605E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7932E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8255E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8574E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8891E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9205E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9830E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0140E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0450E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0759E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1067E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1375E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1683E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2299E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2608E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2916E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3225E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  4.8475E+01,                             !- Property Value 26 {BasedOnField A2}
  4.7382E+01,                             !- Property Value 27 {BasedOnField A2}
  4.6372E+01,                             !- Property Value 28 {BasedOnField A2}
  4.5432E+01,                             !- Property Value 29 {BasedOnField A2}
  4.4553E+01,                             !- Property Value 30 {BasedOnField A2}
  4.3727E+01,                             !- Property Value 31 {BasedOnField A2}
  4.2948E+01,                             !- Property Value 32 {BasedOnField A2}
  4.2211E+01,                             !- Property Value 33 {BasedOnField A2}
  4.1512E+01,                             !- Property Value 34 {BasedOnField A2}
  4.0847E+01,                             !- Property Value 35 {BasedOnField A2}
  4.0213E+01,                             !- Property Value 36 {BasedOnField A2}
  3.9607E+01,                             !- Property Value 37 {BasedOnField A2}
  3.9027E+01,                             !- Property Value 38 {BasedOnField A2}
  3.8470E+01,                             !- Property Value 39 {BasedOnField A2}
  3.7936E+01,                             !- Property Value 40 {BasedOnField A2}
  3.7421E+01,                             !- Property Value 41 {BasedOnField A2}
  3.6926E+01,                             !- Property Value 42 {BasedOnField A2}
  3.6449E+01,                             !- Property Value 43 {BasedOnField A2}
  3.5988E+01,                             !- Property Value 44 {BasedOnField A2}
  3.5542E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  3.7397E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7736E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8070E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8400E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8725E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9048E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9368E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9686E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0002E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0317E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0631E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0944E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1256E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1568E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1880E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2191E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2503E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2814E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3126E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  5.3034E+01,                             !- Property Value 27 {BasedOnField A2}
  5.1788E+01,                             !- Property Value 28 {BasedOnField A2}
  5.0641E+01,                             !- Property Value 29 {BasedOnField A2}
  4.9579E+01,                             !- Property Value 30 {BasedOnField A2}
  4.8589E+01,                             !- Property Value 31 {BasedOnField A2}
  4.7662E+01,                             !- Property Value 32 {BasedOnField A2}
  4.6790E+01,                             !- Property Value 33 {BasedOnField A2}
  4.5967E+01,                             !- Property Value 34 {BasedOnField A2}
  4.5188E+01,                             !- Property Value 35 {BasedOnField A2}
  4.4448E+01,                             !- Property Value 36 {BasedOnField A2}
  4.3743E+01,                             !- Property Value 37 {BasedOnField A2}
  4.3071E+01,                             !- Property Value 38 {BasedOnField A2}
  4.2429E+01,                             !- Property Value 39 {BasedOnField A2}
  4.1813E+01,                             !- Property Value 40 {BasedOnField A2}
  4.1222E+01,                             !- Property Value 41 {BasedOnField A2}
  4.0655E+01,                             !- Property Value 42 {BasedOnField A2}
  4.0109E+01,                             !- Property Value 43 {BasedOnField A2}
  3.9583E+01,                             !- Property Value 44 {BasedOnField A2}
  3.9075E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  3.7513E+05,                             !- Property Value 28 {BasedOnField A2}
  3.7862E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8204E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8540E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8872E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9201E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9526E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0171E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0490E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0809E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1126E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1442E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1758E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2074E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2389E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2704E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3019E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  5.7984E+01,                             !- Property Value 28 {BasedOnField A2}
  5.6559E+01,                             !- Property Value 29 {BasedOnField A2}
  5.5255E+01,                             !- Property Value 30 {BasedOnField A2}
  5.4053E+01,                             !- Property Value 31 {BasedOnField A2}
  5.2937E+01,                             !- Property Value 32 {BasedOnField A2}
  5.1895E+01,                             !- Property Value 33 {BasedOnField A2}
  5.0919E+01,                             !- Property Value 34 {BasedOnField A2}
  4.9999E+01,                             !- Property Value 35 {BasedOnField A2}
  4.9130E+01,                             !- Property Value 36 {BasedOnField A2}
  4.8306E+01,                             !- Property Value 37 {BasedOnField A2}
  4.7523E+01,                             !- Property Value 38 {BasedOnField A2}
  4.6778E+01,                             !- Property Value 39 {BasedOnField A2}
  4.6066E+01,                             !- Property Value 40 {BasedOnField A2}
  4.5386E+01,                             !- Property Value 41 {BasedOnField A2}
  4.4733E+01,                             !- Property Value 42 {BasedOnField A2}
  4.4107E+01,                             !- Property Value 43 {BasedOnField A2}
  4.3506E+01,                             !- Property Value 44 {BasedOnField A2}
  4.2926E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  3.7622E+05,                             !- Property Value 29 {BasedOnField A2}
  3.7980E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8331E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9014E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9349E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9681E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0010E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0336E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0661E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0984E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1305E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1626E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1946E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2266E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2585E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2903E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  6.3361E+01,                             !- Property Value 29 {BasedOnField A2}
  6.1728E+01,                             !- Property Value 30 {BasedOnField A2}
  6.0242E+01,                             !- Property Value 31 {BasedOnField A2}
  5.8879E+01,                             !- Property Value 32 {BasedOnField A2}
  5.7619E+01,                             !- Property Value 33 {BasedOnField A2}
  5.6448E+01,                             !- Property Value 34 {BasedOnField A2}
  5.5352E+01,                             !- Property Value 35 {BasedOnField A2}
  5.4323E+01,                             !- Property Value 36 {BasedOnField A2}
  5.3354E+01,                             !- Property Value 37 {BasedOnField A2}
  5.2437E+01,                             !- Property Value 38 {BasedOnField A2}
  5.1568E+01,                             !- Property Value 39 {BasedOnField A2}
  5.0741E+01,                             !- Property Value 40 {BasedOnField A2}
  4.9953E+01,                             !- Property Value 41 {BasedOnField A2}
  4.9200E+01,                             !- Property Value 42 {BasedOnField A2}
  4.8480E+01,                             !- Property Value 43 {BasedOnField A2}
  4.7789E+01,                             !- Property Value 44 {BasedOnField A2}
  4.7127E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8093E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8453E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8805E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9152E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9494E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9831E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0166E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0498E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0828E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1155E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1482E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2131E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2455E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2778E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  6.9211E+01,                             !- Property Value 30 {BasedOnField A2}
  6.7331E+01,                             !- Property Value 31 {BasedOnField A2}
  6.5634E+01,                             !- Property Value 32 {BasedOnField A2}
  6.4085E+01,                             !- Property Value 33 {BasedOnField A2}
  6.2660E+01,                             !- Property Value 34 {BasedOnField A2}
  6.1341E+01,                             !- Property Value 35 {BasedOnField A2}
  6.0111E+01,                             !- Property Value 36 {BasedOnField A2}
  5.8960E+01,                             !- Property Value 37 {BasedOnField A2}
  5.7878E+01,                             !- Property Value 38 {BasedOnField A2}
  5.6857E+01,                             !- Property Value 39 {BasedOnField A2}
  5.5891E+01,                             !- Property Value 40 {BasedOnField A2}
  5.4974E+01,                             !- Property Value 41 {BasedOnField A2}
  5.4101E+01,                             !- Property Value 42 {BasedOnField A2}
  5.3269E+01,                             !- Property Value 43 {BasedOnField A2}
  5.2474E+01,                             !- Property Value 44 {BasedOnField A2}
  5.1713E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  3.7815E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8197E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8929E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9284E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9633E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9977E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0318E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0656E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0991E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1324E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1655E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1985E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2313E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2641E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  7.5590E+01,                             !- Property Value 31 {BasedOnField A2}
  7.3417E+01,                             !- Property Value 32 {BasedOnField A2}
  7.1471E+01,                             !- Property Value 33 {BasedOnField A2}
  6.9707E+01,                             !- Property Value 34 {BasedOnField A2}
  6.8093E+01,                             !- Property Value 35 {BasedOnField A2}
  6.6604E+01,                             !- Property Value 36 {BasedOnField A2}
  6.5223E+01,                             !- Property Value 37 {BasedOnField A2}
  6.3933E+01,                             !- Property Value 38 {BasedOnField A2}
  6.2725E+01,                             !- Property Value 39 {BasedOnField A2}
  6.1587E+01,                             !- Property Value 40 {BasedOnField A2}
  6.0513E+01,                             !- Property Value 41 {BasedOnField A2}
  5.9496E+01,                             !- Property Value 42 {BasedOnField A2}
  5.8530E+01,                             !- Property Value 43 {BasedOnField A2}
  5.7610E+01,                             !- Property Value 44 {BasedOnField A2}
  5.6732E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  3.7898E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8293E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9047E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9410E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9767E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0119E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0466E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0810E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1150E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1489E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1825E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2160E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2493E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  8.2558E+01,                             !- Property Value 32 {BasedOnField A2}
  8.0034E+01,                             !- Property Value 33 {BasedOnField A2}
  7.7795E+01,                             !- Property Value 34 {BasedOnField A2}
  7.5781E+01,                             !- Property Value 35 {BasedOnField A2}
  7.3948E+01,                             !- Property Value 36 {BasedOnField A2}
  7.2266E+01,                             !- Property Value 37 {BasedOnField A2}
  7.0711E+01,                             !- Property Value 38 {BasedOnField A2}
  6.9265E+01,                             !- Property Value 39 {BasedOnField A2}
  6.7914E+01,                             !- Property Value 40 {BasedOnField A2}
  6.6646E+01,                             !- Property Value 41 {BasedOnField A2}
  6.5452E+01,                             !- Property Value 42 {BasedOnField A2}
  6.4323E+01,                             !- Property Value 43 {BasedOnField A2}
  6.3253E+01,                             !- Property Value 44 {BasedOnField A2}
  6.2236E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8380E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8775E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9530E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9896E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0255E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0609E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0959E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1306E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1650E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2331E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  9.0194E+01,                             !- Property Value 33 {BasedOnField A2}
  8.7245E+01,                             !- Property Value 34 {BasedOnField A2}
  8.4658E+01,                             !- Property Value 35 {BasedOnField A2}
  8.2350E+01,                             !- Property Value 36 {BasedOnField A2}
  8.0263E+01,                             !- Property Value 37 {BasedOnField A2}
  7.8359E+01,                             !- Property Value 38 {BasedOnField A2}
  7.6607E+01,                             !- Property Value 39 {BasedOnField A2}
  7.4984E+01,                             !- Property Value 40 {BasedOnField A2}
  7.3473E+01,                             !- Property Value 41 {BasedOnField A2}
  7.2059E+01,                             !- Property Value 42 {BasedOnField A2}
  7.0730E+01,                             !- Property Value 43 {BasedOnField A2}
  6.9476E+01,                             !- Property Value 44 {BasedOnField A2}
  6.8291E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  3.8029E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8457E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8866E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9260E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9644E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0018E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0385E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0747E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1104E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1457E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2154E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  9.8591E+01,                             !- Property Value 34 {BasedOnField A2}
  9.5124E+01,                             !- Property Value 35 {BasedOnField A2}
  9.2120E+01,                             !- Property Value 36 {BasedOnField A2}
  8.9465E+01,                             !- Property Value 37 {BasedOnField A2}
  8.7083E+01,                             !- Property Value 38 {BasedOnField A2}
  8.4923E+01,                             !- Property Value 39 {BasedOnField A2}
  8.2945E+01,                             !- Property Value 40 {BasedOnField A2}
  8.1121E+01,                             !- Property Value 41 {BasedOnField A2}
  7.9428E+01,                             !- Property Value 42 {BasedOnField A2}
  7.7849E+01,                             !- Property Value 43 {BasedOnField A2}
  7.6370E+01,                             !- Property Value 44 {BasedOnField A2}
  7.4978E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  3.8074E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8523E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8948E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9355E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9750E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0134E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0511E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0880E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1244E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1604E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1960E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  1.0786E+02,                             !- Property Value 35 {BasedOnField A2}
  1.0375E+02,                             !- Property Value 36 {BasedOnField A2}
  1.0024E+02,                             !- Property Value 37 {BasedOnField A2}
  9.7175E+01,                             !- Property Value 38 {BasedOnField A2}
  9.4448E+01,                             !- Property Value 39 {BasedOnField A2}
  9.1992E+01,                             !- Property Value 40 {BasedOnField A2}
  8.9755E+01,                             !- Property Value 41 {BasedOnField A2}
  8.7702E+01,                             !- Property Value 42 {BasedOnField A2}
  8.5804E+01,                             !- Property Value 43 {BasedOnField A2}
  8.4040E+01,                             !- Property Value 44 {BasedOnField A2}
  8.2392E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8575E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9019E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9442E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0244E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0629E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1008E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1379E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1746E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  1.1814E+02,                             !- Property Value 36 {BasedOnField A2}
  1.1322E+02,                             !- Property Value 37 {BasedOnField A2}
  1.0910E+02,                             !- Property Value 38 {BasedOnField A2}
  1.0554E+02,                             !- Property Value 39 {BasedOnField A2}
  1.0241E+02,                             !- Property Value 40 {BasedOnField A2}
  9.9610E+01,                             !- Property Value 41 {BasedOnField A2}
  9.7076E+01,                             !- Property Value 42 {BasedOnField A2}
  9.4762E+01,                             !- Property Value 43 {BasedOnField A2}
  9.2632E+01,                             !- Property Value 44 {BasedOnField A2}
  9.0659E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  3.8110E+05,                             !- Property Value 37 {BasedOnField A2}
  3.8613E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9078E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9939E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0346E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0742E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1129E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1509E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  1.2965E+02,                             !- Property Value 37 {BasedOnField A2}
  1.2368E+02,                             !- Property Value 38 {BasedOnField A2}
  1.1880E+02,                             !- Property Value 39 {BasedOnField A2}
  1.1466E+02,                             !- Property Value 40 {BasedOnField A2}
  1.1104E+02,                             !- Property Value 41 {BasedOnField A2}
  1.0784E+02,                             !- Property Value 42 {BasedOnField A2}
  1.0496E+02,                             !- Property Value 43 {BasedOnField A2}
  1.0235E+02,                             !- Property Value 44 {BasedOnField A2}
  9.9957E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  3.8095E+05,                             !- Property Value 38 {BasedOnField A2}
  3.8634E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9125E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9584E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0020E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0440E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0847E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1244E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  1.4261E+02,                             !- Property Value 38 {BasedOnField A2}
  1.3528E+02,                             !- Property Value 39 {BasedOnField A2}
  1.2945E+02,                             !- Property Value 40 {BasedOnField A2}
  1.2459E+02,                             !- Property Value 41 {BasedOnField A2}
  1.2040E+02,                             !- Property Value 42 {BasedOnField A2}
  1.1673E+02,                             !- Property Value 43 {BasedOnField A2}
  1.1346E+02,                             !- Property Value 44 {BasedOnField A2}
  1.1050E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  3.8051E+05,                             !- Property Value 39 {BasedOnField A2}
  3.8636E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9638E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0092E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0526E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0945E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  1.5738E+02,                             !- Property Value 39 {BasedOnField A2}
  1.4821E+02,                             !- Property Value 40 {BasedOnField A2}
  1.4117E+02,                             !- Property Value 41 {BasedOnField A2}
  1.3543E+02,                             !- Property Value 42 {BasedOnField A2}
  1.3057E+02,                             !- Property Value 43 {BasedOnField A2}
  1.2635E+02,                             !- Property Value 44 {BasedOnField A2}
  1.2261E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 40 {BasedOnField A2}
  3.8616E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9173E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9679E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0152E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0602E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  1.7446E+02,                             !- Property Value 40 {BasedOnField A2}
  1.6273E+02,                             !- Property Value 41 {BasedOnField A2}
  1.5414E+02,                             !- Property Value 42 {BasedOnField A2}
  1.4732E+02,                             !- Property Value 43 {BasedOnField A2}
  1.4164E+02,                             !- Property Value 44 {BasedOnField A2}
  1.3676E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  3.7840E+05,                             !- Property Value 41 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9170E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9706E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0202E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  1.9468E+02,                             !- Property Value 41 {BasedOnField A2}
  1.7918E+02,                             !- Property Value 42 {BasedOnField A2}
  1.6856E+02,                             !- Property Value 43 {BasedOnField A2}
  1.6039E+02,                             !- Property Value 44 {BasedOnField A2}
  1.5372E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  3.7641E+05,                             !- Property Value 42 {BasedOnField A2}
  3.8489E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9146E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9718E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  2.1936E+02,                             !- Property Value 42 {BasedOnField A2}
  1.9802E+02,                             !- Property Value 43 {BasedOnField A2}
  1.8467E+02,                             !- Property Value 44 {BasedOnField A2}
  1.7480E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  3.7333E+05,                             !- Property Value 43 {BasedOnField A2}
  3.8371E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9099E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  2.5127E+02,                             !- Property Value 43 {BasedOnField A2}
  2.1987E+02,                             !- Property Value 44 {BasedOnField A2}
  2.0281E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  3.6807E+05,                             !- Property Value 44 {BasedOnField A2}
  3.8203E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  2.9784E+02,                             !- Property Value 44 {BasedOnField A2}
  2.4574E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 44 {BasedOnField A2}
  3.5014E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 44 {BasedOnField A2}
  4.3645E+02;                             !- Property Value 45 {BasedOnField A2}

Refrigeration:System,
  Rack B,                                 !- Name
  Rack B Case and Walkin List,            !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 2,   !- Refrigeration Condenser Name
  Rack B Compressor List,                 !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R448a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Main Sales ZN,                          !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Rack B Case and Walkin List,            !- Name
  Frozen Food Reach-Ins,                  !- Case or WalkIn Name 1
  Bakery Freezer;                         !- Case or WalkIn Name 2

Refrigeration:Case,
  Frozen Food Reach-Ins,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  583.7,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  41.40000864,                            !- Case Length {m}
  -20,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  70.21,                                  !- Standard Case Fan Power per Unit Length {W/m}
  70.21,                                  !- Operating Case Fan Power per Unit Length {W/m}
  99.08,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  99.08,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.7,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  Refrigeration Defrost Schedule 003,     !- Case Defrost Schedule Name
  Refrigeration Defrost Schedule 003,     !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 2,   !- Case Credit Fraction Schedule Name
  -23.5,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:WalkIn,
  Bakery Freezer,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2850.345512302,                         !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  228.027641,                             !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  129.599874580378,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  Refrigeration Defrost Schedule 007,     !- Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule 007, !- Defrost Drip-Down Schedule Name
  2251.772955,                            !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  11.999988387072,                        !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  Bakery ZN,                              !- Zone Name 1
  49.3,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.177,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 2,   !- Name
  Curve Linear 2,                         !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  2962.15,                                !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Rack B Compressor List,                 !- Name
  Refrigeration Compressor 21,            !- Refrigeration Compressor Name 1
  Refrigeration Compressor 22,            !- Refrigeration Compressor Name 2
  Refrigeration Compressor 23,            !- Refrigeration Compressor Name 3
  Refrigeration Compressor 24,            !- Refrigeration Compressor Name 4
  Refrigeration Compressor 25,            !- Refrigeration Compressor Name 5
  Refrigeration Compressor 26,            !- Refrigeration Compressor Name 6
  Refrigeration Compressor 27,            !- Refrigeration Compressor Name 7
  Refrigeration Compressor 28,            !- Refrigeration Compressor Name 8
  Refrigeration Compressor 29,            !- Refrigeration Compressor Name 9
  Refrigeration Compressor 30,            !- Refrigeration Compressor Name 10
  Refrigeration Compressor 31,            !- Refrigeration Compressor Name 11
  Refrigeration Compressor 32,            !- Refrigeration Compressor Name 12
  Refrigeration Compressor 33,            !- Refrigeration Compressor Name 13
  Refrigeration Compressor 34,            !- Refrigeration Compressor Name 14
  Refrigeration Compressor 35,            !- Refrigeration Compressor Name 15
  Refrigeration Compressor 36,            !- Refrigeration Compressor Name 16
  Refrigeration Compressor 37,            !- Refrigeration Compressor Name 17
  Refrigeration Compressor 38,            !- Refrigeration Compressor Name 18
  Refrigeration Compressor 39,            !- Refrigeration Compressor Name 19
  Refrigeration Compressor 40;            !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Refrigeration Compressor 21,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 22,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 23,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 24,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 25,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 26,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 27,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 28,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 29,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 30,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 31,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 32,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 33,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 34,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 35,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 36,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 37,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 38,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 39,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 40,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:System,
  Rack C,                                 !- Name
  Rack C Case and Walkin List,            !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 3,   !- Refrigeration Condenser Name
  Rack C Compressor List,                 !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R448a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Main Sales ZN,                          !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Rack C Case and Walkin List,            !- Name
  Deli Cases,                             !- Case or WalkIn Name 1
  Dairy Cases,                            !- Case or WalkIn Name 2
  Dairy_Meat Cases,                       !- Case or WalkIn Name 3
  Meat_Cases,                             !- Case or WalkIn Name 4
  Service Meat Cases,                     !- Case or WalkIn Name 5
  Dairy Cooler,                           !- Case or WalkIn Name 6
  Beer Cooler;                            !- Case or WalkIn Name 7

Refrigeration:Case,
  Deli Cases,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  410,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0,                                      !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  25.500000816,                           !- Case Length {m}
  -2.9,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  50.85,                                  !- Standard Case Fan Power per Unit Length {W/m}
  50.85,                                  !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  856.3,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  Refrigeration Defrost Schedule 004,     !- Case Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule 004, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 3,   !- Case Credit Fraction Schedule Name
  -6.4,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Dairy Cases,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1382.28008687528,                       !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.29996,                                !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 4,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Dairy_Meat Cases,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.300192,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 5,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Meat_Cases,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.300192,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 6,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Service Meat Cases,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.099048,                               !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 7,   !- Case Credit Fraction Schedule Name
  -6.39999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:WalkIn,
  Dairy Cooler,                           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10861.228859927,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  868.8983088,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  669.599351998618,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  61.999939999872,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  135.5,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  21.699979,                              !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Beer Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8249.4703591179,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  659.9576287,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  475.199540128051,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  43.999957419264,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  135.5,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  21.699979,                              !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 3,   !- Name
  Curve Linear 3,                         !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  5552.66,                                !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Rack C Compressor List,                 !- Name
  Refrigeration Compressor 41,            !- Refrigeration Compressor Name 1
  Refrigeration Compressor 42,            !- Refrigeration Compressor Name 2
  Refrigeration Compressor 43,            !- Refrigeration Compressor Name 3
  Refrigeration Compressor 44,            !- Refrigeration Compressor Name 4
  Refrigeration Compressor 45,            !- Refrigeration Compressor Name 5
  Refrigeration Compressor 46,            !- Refrigeration Compressor Name 6
  Refrigeration Compressor 47,            !- Refrigeration Compressor Name 7
  Refrigeration Compressor 48,            !- Refrigeration Compressor Name 8
  Refrigeration Compressor 49,            !- Refrigeration Compressor Name 9
  Refrigeration Compressor 50,            !- Refrigeration Compressor Name 10
  Refrigeration Compressor 51,            !- Refrigeration Compressor Name 11
  Refrigeration Compressor 52,            !- Refrigeration Compressor Name 12
  Refrigeration Compressor 53,            !- Refrigeration Compressor Name 13
  Refrigeration Compressor 54,            !- Refrigeration Compressor Name 14
  Refrigeration Compressor 55,            !- Refrigeration Compressor Name 15
  Refrigeration Compressor 56,            !- Refrigeration Compressor Name 16
  Refrigeration Compressor 57,            !- Refrigeration Compressor Name 17
  Refrigeration Compressor 58,            !- Refrigeration Compressor Name 18
  Refrigeration Compressor 59,            !- Refrigeration Compressor Name 19
  Refrigeration Compressor 60;            !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Refrigeration Compressor 41,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 42,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 43,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 44,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 45,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 46,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 47,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 48,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 49,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 50,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 51,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 52,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 53,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 54,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 55,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 56,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 57,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 58,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 59,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 60,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:System,
  Rack D,                                 !- Name
  Rack D Case and Walkin List,            !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 4,   !- Refrigeration Condenser Name
  Rack D Compressor List,                 !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R448a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Main Sales ZN,                          !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Rack D Case and Walkin List,            !- Name
  Beverage Cases,                         !- Case or WalkIn Name 1
  Service Deli Cases,                     !- Case or WalkIn Name 2
  Salad Cases,                            !- Case or WalkIn Name 3
  Produce Islands,                        !- Case or WalkIn Name 4
  Floral Cases,                           !- Case or WalkIn Name 5
  Service Bakery Cases,                   !- Case or WalkIn Name 6
  Prepared Foods Cases,                   !- Case or WalkIn Name 7
  Meat Cooler,                            !- Case or WalkIn Name 8
  Meat Prep,                              !- Case or WalkIn Name 9
  Bloom Box,                              !- Case or WalkIn Name 10
  Deli Cooler,                            !- Case or WalkIn Name 11
  Produce Cooler,                         !- Case or WalkIn Name 12
  Fish Cooler;                            !- Case or WalkIn Name 13

Refrigeration:Case,
  Beverage Cases,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.901184,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 8,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Service Deli Cases,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.4,                                   !- Case Length {m}
  -2.9,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 9,   !- Case Credit Fraction Schedule Name
  -27.4,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Salad Cases,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.59992,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 10,  !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Produce Islands,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  410,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.3,                                   !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Coffin Latent Curve Case,               !- Latent Case Credit Curve Name
  50.85,                                  !- Standard Case Fan Power per Unit Length {W/m}
  50.85,                                  !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  856.3,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  Refrigeration Defrost Schedule 005,     !- Case Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule 005, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Coffin Defrost Curve,                   !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 11,  !- Case Credit Fraction Schedule Name
  -6.39999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Floral Cases,                           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.700272,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 12,  !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Service Bakery Cases,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.398776,                               !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 13,  !- Case Credit Fraction Schedule Name
  -6.39999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Prepared Foods Cases,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  16.998696,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 14,  !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:WalkIn,
  Meat Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7330.1114864757,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  586.4089189,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  410.399602837862,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  37.999963225728,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  94.1,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  0.203,                                  !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Meat Prep,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10015.029045843,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  801.2023237,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  604.799414708429,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  55.999945806336,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli ZN,                                !- Zone Name 1
  125.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Bloom Box,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2015.0057726298,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  161.2004618,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  64.7999372901888,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  5.999994193536,                         !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  39,                                     !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Deli Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2891.2154603848,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  231.2972368,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  118.799885032013,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  10.999989354816,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli ZN,                                !- Zone Name 1
  47.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Produce Cooler,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7174.5141174836,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  573.9611294,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  399.599613289498,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  36.999964193472,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  92.4,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Fish Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2191.6025059903,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  175.3282005,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  75.5999268385536,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  6.999993225792,                         !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  40.7,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 4,   !- Name
  Curve Linear 4,                         !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  9401.07,                                !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Rack D Compressor List,                 !- Name
  Refrigeration Compressor 61,            !- Refrigeration Compressor Name 1
  Refrigeration Compressor 62,            !- Refrigeration Compressor Name 2
  Refrigeration Compressor 63,            !- Refrigeration Compressor Name 3
  Refrigeration Compressor 64,            !- Refrigeration Compressor Name 4
  Refrigeration Compressor 65,            !- Refrigeration Compressor Name 5
  Refrigeration Compressor 66,            !- Refrigeration Compressor Name 6
  Refrigeration Compressor 67,            !- Refrigeration Compressor Name 7
  Refrigeration Compressor 68,            !- Refrigeration Compressor Name 8
  Refrigeration Compressor 69,            !- Refrigeration Compressor Name 9
  Refrigeration Compressor 70,            !- Refrigeration Compressor Name 10
  Refrigeration Compressor 71,            !- Refrigeration Compressor Name 11
  Refrigeration Compressor 72,            !- Refrigeration Compressor Name 12
  Refrigeration Compressor 73,            !- Refrigeration Compressor Name 13
  Refrigeration Compressor 74,            !- Refrigeration Compressor Name 14
  Refrigeration Compressor 75,            !- Refrigeration Compressor Name 15
  Refrigeration Compressor 76,            !- Refrigeration Compressor Name 16
  Refrigeration Compressor 77,            !- Refrigeration Compressor Name 17
  Refrigeration Compressor 78,            !- Refrigeration Compressor Name 18
  Refrigeration Compressor 79,            !- Refrigeration Compressor Name 19
  Refrigeration Compressor 80;            !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Refrigeration Compressor 61,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 62,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 63,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 64,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 65,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 66,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 67,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 68,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 69,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 70,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 71,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 72,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 73,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 74,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 75,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 76,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 77,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 78,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 79,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 80,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Output:Variable,
  *,                                      !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  MainSalesZNPSZ1ClgSch0,                 !- Name
  SuperMarket ClgSetp,                    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  MainSalesZNPSZ1HtgSch0,                 !- Name
  SuperMarket HtgSetp,                    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  MainSalesZNPSZ1OptimumStartProg0,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 2
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 5
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 8
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 11
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET MainSalesZNPSZ1ClgSch0 = NULL,      !- Program Line 14
  SET MainSalesZNPSZ1HtgSch0 = NULL,      !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  MainSalesZNPSZ1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  MainSalesZNPSZ1OptimumStartProg0;       !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

!  Version,24.2;

! =============================================================================
!                Property Data for Refrigerant R448a
! =============================================================================

FluidProperties:Name,
  R448a,                                  !- Fluid Name
  Refrigerant;                            !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
  R448aSaturatedTemperatures,             !- Name
  -68,                                    !- Temperature 1 {C}
  -66,                                    !- Temperature 2 {C}
  -64,                                    !- Temperature 3 {C}
  -62,                                    !- Temperature 4 {C}
  -60,                                    !- Temperature 5 {C}
  -58,                                    !- Temperature 6 {C}
  -56,                                    !- Temperature 7 {C}
  -54,                                    !- Temperature 8 {C}
  -52,                                    !- Temperature 9 {C}
  -50,                                    !- Temperature 10 {C}
  -48,                                    !- Temperature 11 {C}
  -46,                                    !- Temperature 12 {C}
  -44,                                    !- Temperature 13 {C}
  -42,                                    !- Temperature 14 {C}
  -40,                                    !- Temperature 15 {C}
  -38,                                    !- Temperature 16 {C}
  -36,                                    !- Temperature 17 {C}
  -34,                                    !- Temperature 18 {C}
  -32,                                    !- Temperature 19 {C}
  -30,                                    !- Temperature 20 {C}
  -28,                                    !- Temperature 21 {C}
  -26,                                    !- Temperature 22 {C}
  -24,                                    !- Temperature 23 {C}
  -22,                                    !- Temperature 24 {C}
  -20,                                    !- Temperature 25 {C}
  -18,                                    !- Temperature 26 {C}
  -16,                                    !- Temperature 27 {C}
  -14,                                    !- Temperature 28 {C}
  -12,                                    !- Temperature 29 {C}
  -10,                                    !- Temperature 30 {C}
  -8,                                     !- Temperature 31 {C}
  -6,                                     !- Temperature 32 {C}
  -4,                                     !- Temperature 33 {C}
  -2,                                     !- Temperature 34 {C}
  0,                                      !- Temperature 35 {C}
  2,                                      !- Temperature 36 {C}
  4,                                      !- Temperature 37 {C}
  6,                                      !- Temperature 38 {C}
  8,                                      !- Temperature 39 {C}
  10,                                     !- Temperature 40 {C}
  12,                                     !- Temperature 41 {C}
  14,                                     !- Temperature 42 {C}
  16,                                     !- Temperature 43 {C}
  18,                                     !- Temperature 44 {C}
  20,                                     !- Temperature 45 {C}
  22,                                     !- Temperature 46 {C}
  24,                                     !- Temperature 47 {C}
  26,                                     !- Temperature 48 {C}
  28,                                     !- Temperature 49 {C}
  30,                                     !- Temperature 50 {C}
  32,                                     !- Temperature 51 {C}
  34,                                     !- Temperature 52 {C}
  36,                                     !- Temperature 53 {C}
  38,                                     !- Temperature 54 {C}
  40,                                     !- Temperature 55 {C}
  42,                                     !- Temperature 56 {C}
  44,                                     !- Temperature 57 {C}
  46,                                     !- Temperature 58 {C}
  48,                                     !- Temperature 59 {C}
  50,                                     !- Temperature 60 {C}
  52,                                     !- Temperature 61 {C}
  54,                                     !- Temperature 62 {C}
  56,                                     !- Temperature 63 {C}
  58,                                     !- Temperature 64 {C}
  60,                                     !- Temperature 65 {C}
  62,                                     !- Temperature 66 {C}
  64,                                     !- Temperature 67 {C}
  66,                                     !- Temperature 68 {C}
  68,                                     !- Temperature 69 {C}
  70,                                     !- Temperature 70 {C}
  72,                                     !- Temperature 71 {C}
  74,                                     !- Temperature 72 {C}
  76,                                     !- Temperature 73 {C}
  78,                                     !- Temperature 74 {C}
  80,                                     !- Temperature 75 {C}
  82;                                     !- Temperature 76 {C}

FluidProperties:Temperatures,
  R448aSuperHeatTemperatures,             !- Name
  -68,                                    !- Temperature 1 {C}
  -64,                                    !- Temperature 2 {C}
  -60,                                    !- Temperature 3 {C}
  -56,                                    !- Temperature 4 {C}
  -52,                                    !- Temperature 5 {C}
  -48,                                    !- Temperature 6 {C}
  -44,                                    !- Temperature 7 {C}
  -40,                                    !- Temperature 8 {C}
  -36,                                    !- Temperature 9 {C}
  -32,                                    !- Temperature 10 {C}
  -28,                                    !- Temperature 11 {C}
  -24,                                    !- Temperature 12 {C}
  -20,                                    !- Temperature 13 {C}
  -16,                                    !- Temperature 14 {C}
  -12,                                    !- Temperature 15 {C}
  -8,                                     !- Temperature 16 {C}
  -4,                                     !- Temperature 17 {C}
  0,                                      !- Temperature 18 {C}
  4,                                      !- Temperature 19 {C}
  8,                                      !- Temperature 20 {C}
  12,                                     !- Temperature 21 {C}
  16,                                     !- Temperature 22 {C}
  20,                                     !- Temperature 23 {C}
  24,                                     !- Temperature 24 {C}
  28,                                     !- Temperature 25 {C}
  32,                                     !- Temperature 26 {C}
  36,                                     !- Temperature 27 {C}
  40,                                     !- Temperature 28 {C}
  44,                                     !- Temperature 29 {C}
  48,                                     !- Temperature 30 {C}
  52,                                     !- Temperature 31 {C}
  56,                                     !- Temperature 32 {C}
  60,                                     !- Temperature 33 {C}
  64,                                     !- Temperature 34 {C}
  68,                                     !- Temperature 35 {C}
  72,                                     !- Temperature 36 {C}
  76,                                     !- Temperature 37 {C}
  80,                                     !- Temperature 38 {C}
  82;                                     !- Temperature 39 {C}

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========
! =============================================================================
!                Saturated Property Data for Refrigerant R448a
!                Critical Pressure: 4594.5 kPa
!                Critical Temperature: 82.684 degC
! =============================================================================

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  Pressure,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  20354,                                  !- Property Value 1 {BasedOnField A2}
  23228,                                  !- Property Value 2 {BasedOnField A2}
  26426,                                  !- Property Value 3 {BasedOnField A2}
  29975,                                  !- Property Value 4 {BasedOnField A2}
  33902,                                  !- Property Value 5 {BasedOnField A2}
  38238,                                  !- Property Value 6 {BasedOnField A2}
  43012,                                  !- Property Value 7 {BasedOnField A2}
  48255,                                  !- Property Value 8 {BasedOnField A2}
  54002,                                  !- Property Value 9 {BasedOnField A2}
  60286,                                  !- Property Value 10 {BasedOnField A2}
  67143,                                  !- Property Value 11 {BasedOnField A2}
  74609,                                  !- Property Value 12 {BasedOnField A2}
  82723,                                  !- Property Value 13 {BasedOnField A2}
  91523,                                  !- Property Value 14 {BasedOnField A2}
  101050,                                 !- Property Value 15 {BasedOnField A2}
  111340,                                 !- Property Value 16 {BasedOnField A2}
  122450,                                 !- Property Value 17 {BasedOnField A2}
  134410,                                 !- Property Value 18 {BasedOnField A2}
  147270,                                 !- Property Value 19 {BasedOnField A2}
  161070,                                 !- Property Value 20 {BasedOnField A2}
  175860,                                 !- Property Value 21 {BasedOnField A2}
  191700,                                 !- Property Value 22 {BasedOnField A2}
  208620,                                 !- Property Value 23 {BasedOnField A2}
  226680,                                 !- Property Value 24 {BasedOnField A2}
  245930,                                 !- Property Value 25 {BasedOnField A2}
  266420,                                 !- Property Value 26 {BasedOnField A2}
  288200,                                 !- Property Value 27 {BasedOnField A2}
  311340,                                 !- Property Value 28 {BasedOnField A2}
  335870,                                 !- Property Value 29 {BasedOnField A2}
  361870,                                 !- Property Value 30 {BasedOnField A2}
  389380,                                 !- Property Value 31 {BasedOnField A2}
  418470,                                 !- Property Value 32 {BasedOnField A2}
  449190,                                 !- Property Value 33 {BasedOnField A2}
  481600,                                 !- Property Value 34 {BasedOnField A2}
  515770,                                 !- Property Value 35 {BasedOnField A2}
  551750,                                 !- Property Value 36 {BasedOnField A2}
  589610,                                 !- Property Value 37 {BasedOnField A2}
  629420,                                 !- Property Value 38 {BasedOnField A2}
  671230,                                 !- Property Value 39 {BasedOnField A2}
  715120,                                 !- Property Value 40 {BasedOnField A2}
  761150,                                 !- Property Value 41 {BasedOnField A2}
  809390,                                 !- Property Value 42 {BasedOnField A2}
  859920,                                 !- Property Value 43 {BasedOnField A2}
  912800,                                 !- Property Value 44 {BasedOnField A2}
  968100,                                 !- Property Value 45 {BasedOnField A2}
  1025900,                                !- Property Value 46 {BasedOnField A2}
  1086300,                                !- Property Value 47 {BasedOnField A2}
  1149300,                                !- Property Value 48 {BasedOnField A2}
  1215100,                                !- Property Value 49 {BasedOnField A2}
  1283700,                                !- Property Value 50 {BasedOnField A2}
  1355200,                                !- Property Value 51 {BasedOnField A2}
  1429700,                                !- Property Value 52 {BasedOnField A2}
  1507300,                                !- Property Value 53 {BasedOnField A2}
  1588000,                                !- Property Value 54 {BasedOnField A2}
  1672000,                                !- Property Value 55 {BasedOnField A2}
  1759400,                                !- Property Value 56 {BasedOnField A2}
  1850300,                                !- Property Value 57 {BasedOnField A2}
  1944700,                                !- Property Value 58 {BasedOnField A2}
  2042800,                                !- Property Value 59 {BasedOnField A2}
  2144800,                                !- Property Value 60 {BasedOnField A2}
  2250700,                                !- Property Value 61 {BasedOnField A2}
  2360600,                                !- Property Value 62 {BasedOnField A2}
  2474800,                                !- Property Value 63 {BasedOnField A2}
  2593400,                                !- Property Value 64 {BasedOnField A2}
  2716500,                                !- Property Value 65 {BasedOnField A2}
  2844400,                                !- Property Value 66 {BasedOnField A2}
  2977300,                                !- Property Value 67 {BasedOnField A2}
  3115300,                                !- Property Value 68 {BasedOnField A2}
  3258900,                                !- Property Value 69 {BasedOnField A2}
  3408400,                                !- Property Value 70 {BasedOnField A2}
  3564100,                                !- Property Value 71 {BasedOnField A2}
  3726700,                                !- Property Value 72 {BasedOnField A2}
  3897100,                                !- Property Value 73 {BasedOnField A2}
  4076500,                                !- Property Value 74 {BasedOnField A2}
  4267800,                                !- Property Value 75 {BasedOnField A2}
  4480400;                                !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  1414.2,                                 !- Property Value 1 {BasedOnField A2}
  1408.4,                                 !- Property Value 2 {BasedOnField A2}
  1402.7,                                 !- Property Value 3 {BasedOnField A2}
  1396.9,                                 !- Property Value 4 {BasedOnField A2}
  1391.1,                                 !- Property Value 5 {BasedOnField A2}
  1385.2,                                 !- Property Value 6 {BasedOnField A2}
  1379.4,                                 !- Property Value 7 {BasedOnField A2}
  1373.5,                                 !- Property Value 8 {BasedOnField A2}
  1367.5,                                 !- Property Value 9 {BasedOnField A2}
  1361.6,                                 !- Property Value 10 {BasedOnField A2}
  1355.6,                                 !- Property Value 11 {BasedOnField A2}
  1349.6,                                 !- Property Value 12 {BasedOnField A2}
  1343.5,                                 !- Property Value 13 {BasedOnField A2}
  1337.4,                                 !- Property Value 14 {BasedOnField A2}
  1331.3,                                 !- Property Value 15 {BasedOnField A2}
  1325.1,                                 !- Property Value 16 {BasedOnField A2}
  1318.9,                                 !- Property Value 17 {BasedOnField A2}
  1312.6,                                 !- Property Value 18 {BasedOnField A2}
  1306.3,                                 !- Property Value 19 {BasedOnField A2}
  1299.9,                                 !- Property Value 20 {BasedOnField A2}
  1293.5,                                 !- Property Value 21 {BasedOnField A2}
  1287.1,                                 !- Property Value 22 {BasedOnField A2}
  1280.6,                                 !- Property Value 23 {BasedOnField A2}
  1274,                                   !- Property Value 24 {BasedOnField A2}
  1267.4,                                 !- Property Value 25 {BasedOnField A2}
  1260.7,                                 !- Property Value 26 {BasedOnField A2}
  1254,                                   !- Property Value 27 {BasedOnField A2}
  1247.2,                                 !- Property Value 28 {BasedOnField A2}
  1240.4,                                 !- Property Value 29 {BasedOnField A2}
  1233.4,                                 !- Property Value 30 {BasedOnField A2}
  1226.4,                                 !- Property Value 31 {BasedOnField A2}
  1219.4,                                 !- Property Value 32 {BasedOnField A2}
  1212.2,                                 !- Property Value 33 {BasedOnField A2}
  1205,                                   !- Property Value 34 {BasedOnField A2}
  1197.7,                                 !- Property Value 35 {BasedOnField A2}
  1190.2,                                 !- Property Value 36 {BasedOnField A2}
  1182.8,                                 !- Property Value 37 {BasedOnField A2}
  1175.2,                                 !- Property Value 38 {BasedOnField A2}
  1167.5,                                 !- Property Value 39 {BasedOnField A2}
  1159.7,                                 !- Property Value 40 {BasedOnField A2}
  1151.7,                                 !- Property Value 41 {BasedOnField A2}
  1143.7,                                 !- Property Value 42 {BasedOnField A2}
  1135.6,                                 !- Property Value 43 {BasedOnField A2}
  1127.3,                                 !- Property Value 44 {BasedOnField A2}
  1118.9,                                 !- Property Value 45 {BasedOnField A2}
  1110.3,                                 !- Property Value 46 {BasedOnField A2}
  1101.6,                                 !- Property Value 47 {BasedOnField A2}
  1092.7,                                 !- Property Value 48 {BasedOnField A2}
  1083.7,                                 !- Property Value 49 {BasedOnField A2}
  1074.4,                                 !- Property Value 50 {BasedOnField A2}
  1065,                                   !- Property Value 51 {BasedOnField A2}
  1055.4,                                 !- Property Value 52 {BasedOnField A2}
  1045.5,                                 !- Property Value 53 {BasedOnField A2}
  1035.5,                                 !- Property Value 54 {BasedOnField A2}
  1025.1,                                 !- Property Value 55 {BasedOnField A2}
  1014.5,                                 !- Property Value 56 {BasedOnField A2}
  1003.6,                                 !- Property Value 57 {BasedOnField A2}
  992.43,                                 !- Property Value 58 {BasedOnField A2}
  980.86,                                 !- Property Value 59 {BasedOnField A2}
  968.91,                                 !- Property Value 60 {BasedOnField A2}
  956.53,                                 !- Property Value 61 {BasedOnField A2}
  943.67,                                 !- Property Value 62 {BasedOnField A2}
  930.27,                                 !- Property Value 63 {BasedOnField A2}
  916.27,                                 !- Property Value 64 {BasedOnField A2}
  901.58,                                 !- Property Value 65 {BasedOnField A2}
  886.09,                                 !- Property Value 66 {BasedOnField A2}
  869.66,                                 !- Property Value 67 {BasedOnField A2}
  852.13,                                 !- Property Value 68 {BasedOnField A2}
  833.25,                                 !- Property Value 69 {BasedOnField A2}
  812.69,                                 !- Property Value 70 {BasedOnField A2}
  789.98,                                 !- Property Value 71 {BasedOnField A2}
  764.39,                                 !- Property Value 72 {BasedOnField A2}
  734.7,                                  !- Property Value 73 {BasedOnField A2}
  698.51,                                 !- Property Value 74 {BasedOnField A2}
  649.91,                                 !- Property Value 75 {BasedOnField A2}
  561.99;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  1.0441,                                 !- Property Value 1 {BasedOnField A2}
  1.1816,                                 !- Property Value 2 {BasedOnField A2}
  1.3334,                                 !- Property Value 3 {BasedOnField A2}
  1.5005,                                 !- Property Value 4 {BasedOnField A2}
  1.6839,                                 !- Property Value 5 {BasedOnField A2}
  1.8848,                                 !- Property Value 6 {BasedOnField A2}
  2.1045,                                 !- Property Value 7 {BasedOnField A2}
  2.3441,                                 !- Property Value 8 {BasedOnField A2}
  2.6049,                                 !- Property Value 9 {BasedOnField A2}
  2.8882,                                 !- Property Value 10 {BasedOnField A2}
  3.1954,                                 !- Property Value 11 {BasedOnField A2}
  3.528,                                  !- Property Value 12 {BasedOnField A2}
  3.8873,                                 !- Property Value 13 {BasedOnField A2}
  4.275,                                  !- Property Value 14 {BasedOnField A2}
  4.6925,                                 !- Property Value 15 {BasedOnField A2}
  5.1415,                                 !- Property Value 16 {BasedOnField A2}
  5.6238,                                 !- Property Value 17 {BasedOnField A2}
  6.1409,                                 !- Property Value 18 {BasedOnField A2}
  6.6949,                                 !- Property Value 19 {BasedOnField A2}
  7.2874,                                 !- Property Value 20 {BasedOnField A2}
  7.9205,                                 !- Property Value 21 {BasedOnField A2}
  8.5961,                                 !- Property Value 22 {BasedOnField A2}
  9.3164,                                 !- Property Value 23 {BasedOnField A2}
  10.083,                                 !- Property Value 24 {BasedOnField A2}
  10.9,                                   !- Property Value 25 {BasedOnField A2}
  11.767,                                 !- Property Value 26 {BasedOnField A2}
  12.688,                                 !- Property Value 27 {BasedOnField A2}
  13.666,                                 !- Property Value 28 {BasedOnField A2}
  14.703,                                 !- Property Value 29 {BasedOnField A2}
  15.801,                                 !- Property Value 30 {BasedOnField A2}
  16.964,                                 !- Property Value 31 {BasedOnField A2}
  18.195,                                 !- Property Value 32 {BasedOnField A2}
  19.497,                                 !- Property Value 33 {BasedOnField A2}
  20.873,                                 !- Property Value 34 {BasedOnField A2}
  22.327,                                 !- Property Value 35 {BasedOnField A2}
  23.863,                                 !- Property Value 36 {BasedOnField A2}
  25.483,                                 !- Property Value 37 {BasedOnField A2}
  27.194,                                 !- Property Value 38 {BasedOnField A2}
  28.999,                                 !- Property Value 39 {BasedOnField A2}
  30.902,                                 !- Property Value 40 {BasedOnField A2}
  32.91,                                  !- Property Value 41 {BasedOnField A2}
  35.026,                                 !- Property Value 42 {BasedOnField A2}
  37.258,                                 !- Property Value 43 {BasedOnField A2}
  39.611,                                 !- Property Value 44 {BasedOnField A2}
  42.091,                                 !- Property Value 45 {BasedOnField A2}
  44.707,                                 !- Property Value 46 {BasedOnField A2}
  47.465,                                 !- Property Value 47 {BasedOnField A2}
  50.375,                                 !- Property Value 48 {BasedOnField A2}
  53.444,                                 !- Property Value 49 {BasedOnField A2}
  56.685,                                 !- Property Value 50 {BasedOnField A2}
  60.106,                                 !- Property Value 51 {BasedOnField A2}
  63.721,                                 !- Property Value 52 {BasedOnField A2}
  67.542,                                 !- Property Value 53 {BasedOnField A2}
  71.585,                                 !- Property Value 54 {BasedOnField A2}
  75.866,                                 !- Property Value 55 {BasedOnField A2}
  80.403,                                 !- Property Value 56 {BasedOnField A2}
  85.217,                                 !- Property Value 57 {BasedOnField A2}
  90.332,                                 !- Property Value 58 {BasedOnField A2}
  95.775,                                 !- Property Value 59 {BasedOnField A2}
  101.58,                                 !- Property Value 60 {BasedOnField A2}
  107.77,                                 !- Property Value 61 {BasedOnField A2}
  114.41,                                 !- Property Value 62 {BasedOnField A2}
  121.53,                                 !- Property Value 63 {BasedOnField A2}
  129.2,                                  !- Property Value 64 {BasedOnField A2}
  137.49,                                 !- Property Value 65 {BasedOnField A2}
  146.49,                                 !- Property Value 66 {BasedOnField A2}
  156.32,                                 !- Property Value 67 {BasedOnField A2}
  167.12,                                 !- Property Value 68 {BasedOnField A2}
  179.09,                                 !- Property Value 69 {BasedOnField A2}
  192.48,                                 !- Property Value 70 {BasedOnField A2}
  207.7,                                  !- Property Value 71 {BasedOnField A2}
  225.31,                                 !- Property Value 72 {BasedOnField A2}
  246.27,                                 !- Property Value 73 {BasedOnField A2}
  272.4,                                  !- Property Value 74 {BasedOnField A2}
  307.91,                                 !- Property Value 75 {BasedOnField A2}
  370.43;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  109330,                                 !- Property Value 1 {BasedOnField A2}
  111880,                                 !- Property Value 2 {BasedOnField A2}
  114440,                                 !- Property Value 3 {BasedOnField A2}
  117000,                                 !- Property Value 4 {BasedOnField A2}
  119560,                                 !- Property Value 5 {BasedOnField A2}
  122130,                                 !- Property Value 6 {BasedOnField A2}
  124700,                                 !- Property Value 7 {BasedOnField A2}
  127280,                                 !- Property Value 8 {BasedOnField A2}
  129860,                                 !- Property Value 9 {BasedOnField A2}
  132450,                                 !- Property Value 10 {BasedOnField A2}
  135050,                                 !- Property Value 11 {BasedOnField A2}
  137650,                                 !- Property Value 12 {BasedOnField A2}
  140260,                                 !- Property Value 13 {BasedOnField A2}
  142870,                                 !- Property Value 14 {BasedOnField A2}
  145490,                                 !- Property Value 15 {BasedOnField A2}
  148120,                                 !- Property Value 16 {BasedOnField A2}
  150760,                                 !- Property Value 17 {BasedOnField A2}
  153410,                                 !- Property Value 18 {BasedOnField A2}
  156060,                                 !- Property Value 19 {BasedOnField A2}
  158730,                                 !- Property Value 20 {BasedOnField A2}
  161400,                                 !- Property Value 21 {BasedOnField A2}
  164090,                                 !- Property Value 22 {BasedOnField A2}
  166780,                                 !- Property Value 23 {BasedOnField A2}
  169480,                                 !- Property Value 24 {BasedOnField A2}
  172200,                                 !- Property Value 25 {BasedOnField A2}
  174920,                                 !- Property Value 26 {BasedOnField A2}
  177660,                                 !- Property Value 27 {BasedOnField A2}
  180400,                                 !- Property Value 28 {BasedOnField A2}
  183160,                                 !- Property Value 29 {BasedOnField A2}
  185940,                                 !- Property Value 30 {BasedOnField A2}
  188720,                                 !- Property Value 31 {BasedOnField A2}
  191520,                                 !- Property Value 32 {BasedOnField A2}
  194330,                                 !- Property Value 33 {BasedOnField A2}
  197160,                                 !- Property Value 34 {BasedOnField A2}
  200000,                                 !- Property Value 35 {BasedOnField A2}
  202860,                                 !- Property Value 36 {BasedOnField A2}
  205730,                                 !- Property Value 37 {BasedOnField A2}
  208620,                                 !- Property Value 38 {BasedOnField A2}
  211520,                                 !- Property Value 39 {BasedOnField A2}
  214450,                                 !- Property Value 40 {BasedOnField A2}
  217390,                                 !- Property Value 41 {BasedOnField A2}
  220350,                                 !- Property Value 42 {BasedOnField A2}
  223330,                                 !- Property Value 43 {BasedOnField A2}
  226330,                                 !- Property Value 44 {BasedOnField A2}
  229350,                                 !- Property Value 45 {BasedOnField A2}
  232400,                                 !- Property Value 46 {BasedOnField A2}
  235470,                                 !- Property Value 47 {BasedOnField A2}
  238560,                                 !- Property Value 48 {BasedOnField A2}
  241680,                                 !- Property Value 49 {BasedOnField A2}
  244820,                                 !- Property Value 50 {BasedOnField A2}
  247990,                                 !- Property Value 51 {BasedOnField A2}
  251200,                                 !- Property Value 52 {BasedOnField A2}
  254430,                                 !- Property Value 53 {BasedOnField A2}
  257700,                                 !- Property Value 54 {BasedOnField A2}
  261000,                                 !- Property Value 55 {BasedOnField A2}
  264340,                                 !- Property Value 56 {BasedOnField A2}
  267720,                                 !- Property Value 57 {BasedOnField A2}
  271140,                                 !- Property Value 58 {BasedOnField A2}
  274610,                                 !- Property Value 59 {BasedOnField A2}
  278130,                                 !- Property Value 60 {BasedOnField A2}
  281700,                                 !- Property Value 61 {BasedOnField A2}
  285340,                                 !- Property Value 62 {BasedOnField A2}
  289040,                                 !- Property Value 63 {BasedOnField A2}
  292820,                                 !- Property Value 64 {BasedOnField A2}
  296680,                                 !- Property Value 65 {BasedOnField A2}
  300630,                                 !- Property Value 66 {BasedOnField A2}
  304700,                                 !- Property Value 67 {BasedOnField A2}
  308900,                                 !- Property Value 68 {BasedOnField A2}
  313260,                                 !- Property Value 69 {BasedOnField A2}
  317810,                                 !- Property Value 70 {BasedOnField A2}
  322610,                                 !- Property Value 71 {BasedOnField A2}
  327740,                                 !- Property Value 72 {BasedOnField A2}
  333340,                                 !- Property Value 73 {BasedOnField A2}
  339680,                                 !- Property Value 74 {BasedOnField A2}
  347480,                                 !- Property Value 75 {BasedOnField A2}
  360100;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  362000,                                 !- Property Value 1 {BasedOnField A2}
  363230,                                 !- Property Value 2 {BasedOnField A2}
  364460,                                 !- Property Value 3 {BasedOnField A2}
  365680,                                 !- Property Value 4 {BasedOnField A2}
  366910,                                 !- Property Value 5 {BasedOnField A2}
  368130,                                 !- Property Value 6 {BasedOnField A2}
  369350,                                 !- Property Value 7 {BasedOnField A2}
  370560,                                 !- Property Value 8 {BasedOnField A2}
  371770,                                 !- Property Value 9 {BasedOnField A2}
  372980,                                 !- Property Value 10 {BasedOnField A2}
  374180,                                 !- Property Value 11 {BasedOnField A2}
  375380,                                 !- Property Value 12 {BasedOnField A2}
  376570,                                 !- Property Value 13 {BasedOnField A2}
  377760,                                 !- Property Value 14 {BasedOnField A2}
  378940,                                 !- Property Value 15 {BasedOnField A2}
  380110,                                 !- Property Value 16 {BasedOnField A2}
  381280,                                 !- Property Value 17 {BasedOnField A2}
  382440,                                 !- Property Value 18 {BasedOnField A2}
  383600,                                 !- Property Value 19 {BasedOnField A2}
  384740,                                 !- Property Value 20 {BasedOnField A2}
  385880,                                 !- Property Value 21 {BasedOnField A2}
  387010,                                 !- Property Value 22 {BasedOnField A2}
  388130,                                 !- Property Value 23 {BasedOnField A2}
  389250,                                 !- Property Value 24 {BasedOnField A2}
  390350,                                 !- Property Value 25 {BasedOnField A2}
  391440,                                 !- Property Value 26 {BasedOnField A2}
  392520,                                 !- Property Value 27 {BasedOnField A2}
  393590,                                 !- Property Value 28 {BasedOnField A2}
  394650,                                 !- Property Value 29 {BasedOnField A2}
  395690,                                 !- Property Value 30 {BasedOnField A2}
  396730,                                 !- Property Value 31 {BasedOnField A2}
  397750,                                 !- Property Value 32 {BasedOnField A2}
  398750,                                 !- Property Value 33 {BasedOnField A2}
  399740,                                 !- Property Value 34 {BasedOnField A2}
  400720,                                 !- Property Value 35 {BasedOnField A2}
  401680,                                 !- Property Value 36 {BasedOnField A2}
  402620,                                 !- Property Value 37 {BasedOnField A2}
  403550,                                 !- Property Value 38 {BasedOnField A2}
  404460,                                 !- Property Value 39 {BasedOnField A2}
  405340,                                 !- Property Value 40 {BasedOnField A2}
  406210,                                 !- Property Value 41 {BasedOnField A2}
  407050,                                 !- Property Value 42 {BasedOnField A2}
  407880,                                 !- Property Value 43 {BasedOnField A2}
  408670,                                 !- Property Value 44 {BasedOnField A2}
  409450,                                 !- Property Value 45 {BasedOnField A2}
  410190,                                 !- Property Value 46 {BasedOnField A2}
  410910,                                 !- Property Value 47 {BasedOnField A2}
  411600,                                 !- Property Value 48 {BasedOnField A2}
  412250,                                 !- Property Value 49 {BasedOnField A2}
  412880,                                 !- Property Value 50 {BasedOnField A2}
  413460,                                 !- Property Value 51 {BasedOnField A2}
  414010,                                 !- Property Value 52 {BasedOnField A2}
  414520,                                 !- Property Value 53 {BasedOnField A2}
  414980,                                 !- Property Value 54 {BasedOnField A2}
  415400,                                 !- Property Value 55 {BasedOnField A2}
  415770,                                 !- Property Value 56 {BasedOnField A2}
  416090,                                 !- Property Value 57 {BasedOnField A2}
  416350,                                 !- Property Value 58 {BasedOnField A2}
  416550,                                 !- Property Value 59 {BasedOnField A2}
  416680,                                 !- Property Value 60 {BasedOnField A2}
  416730,                                 !- Property Value 61 {BasedOnField A2}
  416700,                                 !- Property Value 62 {BasedOnField A2}
  416590,                                 !- Property Value 63 {BasedOnField A2}
  416370,                                 !- Property Value 64 {BasedOnField A2}
  416040,                                 !- Property Value 65 {BasedOnField A2}
  415570,                                 !- Property Value 66 {BasedOnField A2}
  414960,                                 !- Property Value 67 {BasedOnField A2}
  414170,                                 !- Property Value 68 {BasedOnField A2}
  413180,                                 !- Property Value 69 {BasedOnField A2}
  411930,                                 !- Property Value 70 {BasedOnField A2}
  410360,                                 !- Property Value 71 {BasedOnField A2}
  408370,                                 !- Property Value 72 {BasedOnField A2}
  405810,                                 !- Property Value 73 {BasedOnField A2}
  402380,                                 !- Property Value 74 {BasedOnField A2}
  397390,                                 !- Property Value 75 {BasedOnField A2}
  388050;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  SpecificHeat,                           !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  621.13,                                 !- Property Value 1 {BasedOnField A2}
  633.5,                                  !- Property Value 2 {BasedOnField A2}
  645.76,                                 !- Property Value 3 {BasedOnField A2}
  657.92,                                 !- Property Value 4 {BasedOnField A2}
  669.99,                                 !- Property Value 5 {BasedOnField A2}
  681.96,                                 !- Property Value 6 {BasedOnField A2}
  693.84,                                 !- Property Value 7 {BasedOnField A2}
  705.63,                                 !- Property Value 8 {BasedOnField A2}
  717.34,                                 !- Property Value 9 {BasedOnField A2}
  728.97,                                 !- Property Value 10 {BasedOnField A2}
  740.52,                                 !- Property Value 11 {BasedOnField A2}
  751.99,                                 !- Property Value 12 {BasedOnField A2}
  763.39,                                 !- Property Value 13 {BasedOnField A2}
  774.72,                                 !- Property Value 14 {BasedOnField A2}
  785.98,                                 !- Property Value 15 {BasedOnField A2}
  797.17,                                 !- Property Value 16 {BasedOnField A2}
  808.3,                                  !- Property Value 17 {BasedOnField A2}
  819.37,                                 !- Property Value 18 {BasedOnField A2}
  830.38,                                 !- Property Value 19 {BasedOnField A2}
  841.33,                                 !- Property Value 20 {BasedOnField A2}
  852.22,                                 !- Property Value 21 {BasedOnField A2}
  863.06,                                 !- Property Value 22 {BasedOnField A2}
  873.85,                                 !- Property Value 23 {BasedOnField A2}
  884.59,                                 !- Property Value 24 {BasedOnField A2}
  895.28,                                 !- Property Value 25 {BasedOnField A2}
  905.93,                                 !- Property Value 26 {BasedOnField A2}
  916.53,                                 !- Property Value 27 {BasedOnField A2}
  927.09,                                 !- Property Value 28 {BasedOnField A2}
  937.61,                                 !- Property Value 29 {BasedOnField A2}
  948.09,                                 !- Property Value 30 {BasedOnField A2}
  958.54,                                 !- Property Value 31 {BasedOnField A2}
  968.95,                                 !- Property Value 32 {BasedOnField A2}
  979.33,                                 !- Property Value 33 {BasedOnField A2}
  989.68,                                 !- Property Value 34 {BasedOnField A2}
  1000,                                   !- Property Value 35 {BasedOnField A2}
  1010.3,                                 !- Property Value 36 {BasedOnField A2}
  1020.6,                                 !- Property Value 37 {BasedOnField A2}
  1030.8,                                 !- Property Value 38 {BasedOnField A2}
  1041,                                   !- Property Value 39 {BasedOnField A2}
  1051.3,                                 !- Property Value 40 {BasedOnField A2}
  1061.5,                                 !- Property Value 41 {BasedOnField A2}
  1071.6,                                 !- Property Value 42 {BasedOnField A2}
  1081.8,                                 !- Property Value 43 {BasedOnField A2}
  1092,                                   !- Property Value 44 {BasedOnField A2}
  1102.1,                                 !- Property Value 45 {BasedOnField A2}
  1112.3,                                 !- Property Value 46 {BasedOnField A2}
  1122.5,                                 !- Property Value 47 {BasedOnField A2}
  1132.6,                                 !- Property Value 48 {BasedOnField A2}
  1142.8,                                 !- Property Value 49 {BasedOnField A2}
  1153,                                   !- Property Value 50 {BasedOnField A2}
  1163.2,                                 !- Property Value 51 {BasedOnField A2}
  1173.4,                                 !- Property Value 52 {BasedOnField A2}
  1183.6,                                 !- Property Value 53 {BasedOnField A2}
  1193.9,                                 !- Property Value 54 {BasedOnField A2}
  1204.2,                                 !- Property Value 55 {BasedOnField A2}
  1214.5,                                 !- Property Value 56 {BasedOnField A2}
  1224.9,                                 !- Property Value 57 {BasedOnField A2}
  1235.4,                                 !- Property Value 58 {BasedOnField A2}
  1245.9,                                 !- Property Value 59 {BasedOnField A2}
  1256.5,                                 !- Property Value 60 {BasedOnField A2}
  1267.1,                                 !- Property Value 61 {BasedOnField A2}
  1277.9,                                 !- Property Value 62 {BasedOnField A2}
  1288.8,                                 !- Property Value 63 {BasedOnField A2}
  1299.9,                                 !- Property Value 64 {BasedOnField A2}
  1311.1,                                 !- Property Value 65 {BasedOnField A2}
  1322.5,                                 !- Property Value 66 {BasedOnField A2}
  1334.2,                                 !- Property Value 67 {BasedOnField A2}
  1346.1,                                 !- Property Value 68 {BasedOnField A2}
  1358.4,                                 !- Property Value 69 {BasedOnField A2}
  1371.2,                                 !- Property Value 70 {BasedOnField A2}
  1384.6,                                 !- Property Value 71 {BasedOnField A2}
  1398.9,                                 !- Property Value 72 {BasedOnField A2}
  1414.4,                                 !- Property Value 73 {BasedOnField A2}
  1431.9,                                 !- Property Value 74 {BasedOnField A2}
  1453.3,                                 !- Property Value 75 {BasedOnField A2}
  1488.2;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R448a,                                  !- Fluid Name
  SpecificHeat,                           !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R448aSaturatedTemperatures,             !- Temperature Values Name
  1875.6,                                 !- Property Value 1 {BasedOnField A2}
  1869,                                   !- Property Value 2 {BasedOnField A2}
  1862.7,                                 !- Property Value 3 {BasedOnField A2}
  1856.6,                                 !- Property Value 4 {BasedOnField A2}
  1850.7,                                 !- Property Value 5 {BasedOnField A2}
  1845,                                   !- Property Value 6 {BasedOnField A2}
  1839.6,                                 !- Property Value 7 {BasedOnField A2}
  1834.3,                                 !- Property Value 8 {BasedOnField A2}
  1829.3,                                 !- Property Value 9 {BasedOnField A2}
  1824.4,                                 !- Property Value 10 {BasedOnField A2}
  1819.7,                                 !- Property Value 11 {BasedOnField A2}
  1815.2,                                 !- Property Value 12 {BasedOnField A2}
  1810.8,                                 !- Property Value 13 {BasedOnField A2}
  1806.6,                                 !- Property Value 14 {BasedOnField A2}
  1802.5,                                 !- Property Value 15 {BasedOnField A2}
  1798.6,                                 !- Property Value 16 {BasedOnField A2}
  1794.8,                                 !- Property Value 17 {BasedOnField A2}
  1791.1,                                 !- Property Value 18 {BasedOnField A2}
  1787.6,                                 !- Property Value 19 {BasedOnField A2}
  1784.2,                                 !- Property Value 20 {BasedOnField A2}
  1780.8,                                 !- Property Value 21 {BasedOnField A2}
  1777.6,                                 !- Property Value 22 {BasedOnField A2}
  1774.5,                                 !- Property Value 23 {BasedOnField A2}
  1771.5,                                 !- Property Value 24 {BasedOnField A2}
  1768.6,                                 !- Property Value 25 {BasedOnField A2}
  1765.8,                                 !- Property Value 26 {BasedOnField A2}
  1763.1,                                 !- Property Value 27 {BasedOnField A2}
  1760.4,                                 !- Property Value 28 {BasedOnField A2}
  1757.8,                                 !- Property Value 29 {BasedOnField A2}
  1755.3,                                 !- Property Value 30 {BasedOnField A2}
  1752.9,                                 !- Property Value 31 {BasedOnField A2}
  1750.5,                                 !- Property Value 32 {BasedOnField A2}
  1748.1,                                 !- Property Value 33 {BasedOnField A2}
  1745.9,                                 !- Property Value 34 {BasedOnField A2}
  1743.6,                                 !- Property Value 35 {BasedOnField A2}
  1741.5,                                 !- Property Value 36 {BasedOnField A2}
  1739.3,                                 !- Property Value 37 {BasedOnField A2}
  1737.2,                                 !- Property Value 38 {BasedOnField A2}
  1735.1,                                 !- Property Value 39 {BasedOnField A2}
  1733.1,                                 !- Property Value 40 {BasedOnField A2}
  1731,                                   !- Property Value 41 {BasedOnField A2}
  1729,                                   !- Property Value 42 {BasedOnField A2}
  1727,                                   !- Property Value 43 {BasedOnField A2}
  1725,                                   !- Property Value 44 {BasedOnField A2}
  1723,                                   !- Property Value 45 {BasedOnField A2}
  1721.1,                                 !- Property Value 46 {BasedOnField A2}
  1719.1,                                 !- Property Value 47 {BasedOnField A2}
  1717,                                   !- Property Value 48 {BasedOnField A2}
  1715,                                   !- Property Value 49 {BasedOnField A2}
  1712.9,                                 !- Property Value 50 {BasedOnField A2}
  1710.8,                                 !- Property Value 51 {BasedOnField A2}
  1708.7,                                 !- Property Value 52 {BasedOnField A2}
  1706.5,                                 !- Property Value 53 {BasedOnField A2}
  1704.3,                                 !- Property Value 54 {BasedOnField A2}
  1702,                                   !- Property Value 55 {BasedOnField A2}
  1699.6,                                 !- Property Value 56 {BasedOnField A2}
  1697.1,                                 !- Property Value 57 {BasedOnField A2}
  1694.5,                                 !- Property Value 58 {BasedOnField A2}
  1691.8,                                 !- Property Value 59 {BasedOnField A2}
  1689,                                   !- Property Value 60 {BasedOnField A2}
  1686.1,                                 !- Property Value 61 {BasedOnField A2}
  1683,                                   !- Property Value 62 {BasedOnField A2}
  1679.7,                                 !- Property Value 63 {BasedOnField A2}
  1676.1,                                 !- Property Value 64 {BasedOnField A2}
  1672.4,                                 !- Property Value 65 {BasedOnField A2}
  1668.3,                                 !- Property Value 66 {BasedOnField A2}
  1663.8,                                 !- Property Value 67 {BasedOnField A2}
  1659,                                   !- Property Value 68 {BasedOnField A2}
  1653.6,                                 !- Property Value 69 {BasedOnField A2}
  1647.6,                                 !- Property Value 70 {BasedOnField A2}
  1640.8,                                 !- Property Value 71 {BasedOnField A2}
  1632.9,                                 !- Property Value 72 {BasedOnField A2}
  1623.4,                                 !- Property Value 73 {BasedOnField A2}
  1611.7,                                 !- Property Value 74 {BasedOnField A2}
  1595.6,                                 !- Property Value 75 {BasedOnField A2}
  1567.5;                                 !- Property Value 76 {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  20354,                                  !- Pressure {Pa}
  1.0441,                                 !- Property Value 1 {BasedOnField A2}
  1.023,                                  !- Property Value 2 {BasedOnField A2}
  1.0027,                                 !- Property Value 3 {BasedOnField A2}
  0.98336,                                !- Property Value 4 {BasedOnField A2}
  0.96478,                                !- Property Value 5 {BasedOnField A2}
  0.94695,                                !- Property Value 6 {BasedOnField A2}
  0.92981,                                !- Property Value 7 {BasedOnField A2}
  0.91331,                                !- Property Value 8 {BasedOnField A2}
  0.89742,                                !- Property Value 9 {BasedOnField A2}
  0.8821,                                 !- Property Value 10 {BasedOnField A2}
  0.86732,                                !- Property Value 11 {BasedOnField A2}
  0.85305,                                !- Property Value 12 {BasedOnField A2}
  0.83926,                                !- Property Value 13 {BasedOnField A2}
  0.82592,                                !- Property Value 14 {BasedOnField A2}
  0.81301,                                !- Property Value 15 {BasedOnField A2}
  0.80051,                                !- Property Value 16 {BasedOnField A2}
  0.7884,                                 !- Property Value 17 {BasedOnField A2}
  0.77666,                                !- Property Value 18 {BasedOnField A2}
  0.76527,                                !- Property Value 19 {BasedOnField A2}
  0.75423,                                !- Property Value 20 {BasedOnField A2}
  0.7435,                                 !- Property Value 21 {BasedOnField A2}
  0.73307,                                !- Property Value 22 {BasedOnField A2}
  0.72295,                                !- Property Value 23 {BasedOnField A2}
  0.7131,                                 !- Property Value 24 {BasedOnField A2}
  0.70352,                                !- Property Value 25 {BasedOnField A2}
  0.6942,                                 !- Property Value 26 {BasedOnField A2}
  0.68513,                                !- Property Value 27 {BasedOnField A2}
  0.67629,                                !- Property Value 28 {BasedOnField A2}
  0.66768,                                !- Property Value 29 {BasedOnField A2}
  0.65929,                                !- Property Value 30 {BasedOnField A2}
  0.65111,                                !- Property Value 31 {BasedOnField A2}
  0.64314,                                !- Property Value 32 {BasedOnField A2}
  0.63536,                                !- Property Value 33 {BasedOnField A2}
  0.62776,                                !- Property Value 34 {BasedOnField A2}
  0.62035,                                !- Property Value 35 {BasedOnField A2}
  0.61311,                                !- Property Value 36 {BasedOnField A2}
  0.60604,                                !- Property Value 37 {BasedOnField A2}
  0.59914,                                !- Property Value 38 {BasedOnField A2}
  0.59574;                                !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  20354,                                  !- Pressure {Pa}
  362000,                                 !- Property Value 1 {BasedOnField A2}
  364800,                                 !- Property Value 2 {BasedOnField A2}
  367620,                                 !- Property Value 3 {BasedOnField A2}
  370450,                                 !- Property Value 4 {BasedOnField A2}
  373310,                                 !- Property Value 5 {BasedOnField A2}
  376190,                                 !- Property Value 6 {BasedOnField A2}
  379090,                                 !- Property Value 7 {BasedOnField A2}
  382010,                                 !- Property Value 8 {BasedOnField A2}
  384960,                                 !- Property Value 9 {BasedOnField A2}
  387930,                                 !- Property Value 10 {BasedOnField A2}
  390920,                                 !- Property Value 11 {BasedOnField A2}
  393940,                                 !- Property Value 12 {BasedOnField A2}
  396990,                                 !- Property Value 13 {BasedOnField A2}
  400060,                                 !- Property Value 14 {BasedOnField A2}
  403150,                                 !- Property Value 15 {BasedOnField A2}
  406270,                                 !- Property Value 16 {BasedOnField A2}
  409420,                                 !- Property Value 17 {BasedOnField A2}
  412590,                                 !- Property Value 18 {BasedOnField A2}
  415790,                                 !- Property Value 19 {BasedOnField A2}
  419010,                                 !- Property Value 20 {BasedOnField A2}
  422260,                                 !- Property Value 21 {BasedOnField A2}
  425530,                                 !- Property Value 22 {BasedOnField A2}
  428830,                                 !- Property Value 23 {BasedOnField A2}
  432160,                                 !- Property Value 24 {BasedOnField A2}
  435510,                                 !- Property Value 25 {BasedOnField A2}
  438890,                                 !- Property Value 26 {BasedOnField A2}
  442290,                                 !- Property Value 27 {BasedOnField A2}
  445720,                                 !- Property Value 28 {BasedOnField A2}
  449180,                                 !- Property Value 29 {BasedOnField A2}
  452660,                                 !- Property Value 30 {BasedOnField A2}
  456170,                                 !- Property Value 31 {BasedOnField A2}
  459700,                                 !- Property Value 32 {BasedOnField A2}
  463260,                                 !- Property Value 33 {BasedOnField A2}
  466850,                                 !- Property Value 34 {BasedOnField A2}
  470460,                                 !- Property Value 35 {BasedOnField A2}
  474100,                                 !- Property Value 36 {BasedOnField A2}
  477760,                                 !- Property Value 37 {BasedOnField A2}
  481440,                                 !- Property Value 38 {BasedOnField A2}
  483300;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  26426,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  1.3334,                                 !- Property Value 2 {BasedOnField A2}
  1.3066,                                 !- Property Value 3 {BasedOnField A2}
  1.281,                                  !- Property Value 4 {BasedOnField A2}
  1.2564,                                 !- Property Value 5 {BasedOnField A2}
  1.2329,                                 !- Property Value 6 {BasedOnField A2}
  1.2104,                                 !- Property Value 7 {BasedOnField A2}
  1.1887,                                 !- Property Value 8 {BasedOnField A2}
  1.1678,                                 !- Property Value 9 {BasedOnField A2}
  1.1477,                                 !- Property Value 10 {BasedOnField A2}
  1.1283,                                 !- Property Value 11 {BasedOnField A2}
  1.1096,                                 !- Property Value 12 {BasedOnField A2}
  1.0915,                                 !- Property Value 13 {BasedOnField A2}
  1.0741,                                 !- Property Value 14 {BasedOnField A2}
  1.0572,                                 !- Property Value 15 {BasedOnField A2}
  1.0408,                                 !- Property Value 16 {BasedOnField A2}
  1.025,                                  !- Property Value 17 {BasedOnField A2}
  1.0097,                                 !- Property Value 18 {BasedOnField A2}
  0.9948,                                 !- Property Value 19 {BasedOnField A2}
  0.98037,                                !- Property Value 20 {BasedOnField A2}
  0.96637,                                !- Property Value 21 {BasedOnField A2}
  0.95277,                                !- Property Value 22 {BasedOnField A2}
  0.93956,                                !- Property Value 23 {BasedOnField A2}
  0.92671,                                !- Property Value 24 {BasedOnField A2}
  0.91422,                                !- Property Value 25 {BasedOnField A2}
  0.90207,                                !- Property Value 26 {BasedOnField A2}
  0.89025,                                !- Property Value 27 {BasedOnField A2}
  0.87873,                                !- Property Value 28 {BasedOnField A2}
  0.86752,                                !- Property Value 29 {BasedOnField A2}
  0.85659,                                !- Property Value 30 {BasedOnField A2}
  0.84594,                                !- Property Value 31 {BasedOnField A2}
  0.83555,                                !- Property Value 32 {BasedOnField A2}
  0.82542,                                !- Property Value 33 {BasedOnField A2}
  0.81553,                                !- Property Value 34 {BasedOnField A2}
  0.80588,                                !- Property Value 35 {BasedOnField A2}
  0.79646,                                !- Property Value 36 {BasedOnField A2}
  0.78726,                                !- Property Value 37 {BasedOnField A2}
  0.77827,                                !- Property Value 38 {BasedOnField A2}
  0.77385;                                !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  26426,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  364460,                                 !- Property Value 2 {BasedOnField A2}
  367300,                                 !- Property Value 3 {BasedOnField A2}
  370160,                                 !- Property Value 4 {BasedOnField A2}
  373040,                                 !- Property Value 5 {BasedOnField A2}
  375940,                                 !- Property Value 6 {BasedOnField A2}
  378850,                                 !- Property Value 7 {BasedOnField A2}
  381790,                                 !- Property Value 8 {BasedOnField A2}
  384750,                                 !- Property Value 9 {BasedOnField A2}
  387730,                                 !- Property Value 10 {BasedOnField A2}
  390740,                                 !- Property Value 11 {BasedOnField A2}
  393770,                                 !- Property Value 12 {BasedOnField A2}
  396820,                                 !- Property Value 13 {BasedOnField A2}
  399900,                                 !- Property Value 14 {BasedOnField A2}
  403000,                                 !- Property Value 15 {BasedOnField A2}
  406130,                                 !- Property Value 16 {BasedOnField A2}
  409280,                                 !- Property Value 17 {BasedOnField A2}
  412460,                                 !- Property Value 18 {BasedOnField A2}
  415660,                                 !- Property Value 19 {BasedOnField A2}
  418890,                                 !- Property Value 20 {BasedOnField A2}
  422140,                                 !- Property Value 21 {BasedOnField A2}
  425420,                                 !- Property Value 22 {BasedOnField A2}
  428730,                                 !- Property Value 23 {BasedOnField A2}
  432060,                                 !- Property Value 24 {BasedOnField A2}
  435420,                                 !- Property Value 25 {BasedOnField A2}
  438800,                                 !- Property Value 26 {BasedOnField A2}
  442210,                                 !- Property Value 27 {BasedOnField A2}
  445640,                                 !- Property Value 28 {BasedOnField A2}
  449100,                                 !- Property Value 29 {BasedOnField A2}
  452580,                                 !- Property Value 30 {BasedOnField A2}
  456090,                                 !- Property Value 31 {BasedOnField A2}
  459630,                                 !- Property Value 32 {BasedOnField A2}
  463190,                                 !- Property Value 33 {BasedOnField A2}
  466780,                                 !- Property Value 34 {BasedOnField A2}
  470390,                                 !- Property Value 35 {BasedOnField A2}
  474030,                                 !- Property Value 36 {BasedOnField A2}
  477690,                                 !- Property Value 37 {BasedOnField A2}
  481380,                                 !- Property Value 38 {BasedOnField A2}
  483230;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  33902,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  1.6839,                                 !- Property Value 3 {BasedOnField A2}
  1.6502,                                 !- Property Value 4 {BasedOnField A2}
  1.6181,                                 !- Property Value 5 {BasedOnField A2}
  1.5873,                                 !- Property Value 6 {BasedOnField A2}
  1.5579,                                 !- Property Value 7 {BasedOnField A2}
  1.5296,                                 !- Property Value 8 {BasedOnField A2}
  1.5024,                                 !- Property Value 9 {BasedOnField A2}
  1.4763,                                 !- Property Value 10 {BasedOnField A2}
  1.4511,                                 !- Property Value 11 {BasedOnField A2}
  1.4268,                                 !- Property Value 12 {BasedOnField A2}
  1.4034,                                 !- Property Value 13 {BasedOnField A2}
  1.3807,                                 !- Property Value 14 {BasedOnField A2}
  1.3589,                                 !- Property Value 15 {BasedOnField A2}
  1.3377,                                 !- Property Value 16 {BasedOnField A2}
  1.3172,                                 !- Property Value 17 {BasedOnField A2}
  1.2974,                                 !- Property Value 18 {BasedOnField A2}
  1.2782,                                 !- Property Value 19 {BasedOnField A2}
  1.2595,                                 !- Property Value 20 {BasedOnField A2}
  1.2415,                                 !- Property Value 21 {BasedOnField A2}
  1.2239,                                 !- Property Value 22 {BasedOnField A2}
  1.2069,                                 !- Property Value 23 {BasedOnField A2}
  1.1903,                                 !- Property Value 24 {BasedOnField A2}
  1.1742,                                 !- Property Value 25 {BasedOnField A2}
  1.1585,                                 !- Property Value 26 {BasedOnField A2}
  1.1433,                                 !- Property Value 27 {BasedOnField A2}
  1.1284,                                 !- Property Value 28 {BasedOnField A2}
  1.114,                                  !- Property Value 29 {BasedOnField A2}
  1.0999,                                 !- Property Value 30 {BasedOnField A2}
  1.0862,                                 !- Property Value 31 {BasedOnField A2}
  1.0728,                                 !- Property Value 32 {BasedOnField A2}
  1.0598,                                 !- Property Value 33 {BasedOnField A2}
  1.047,                                  !- Property Value 34 {BasedOnField A2}
  1.0346,                                 !- Property Value 35 {BasedOnField A2}
  1.0225,                                 !- Property Value 36 {BasedOnField A2}
  1.0106,                                 !- Property Value 37 {BasedOnField A2}
  0.99907,                                !- Property Value 38 {BasedOnField A2}
  0.99339;                                !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  33902,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  366910,                                 !- Property Value 3 {BasedOnField A2}
  369800,                                 !- Property Value 4 {BasedOnField A2}
  372700,                                 !- Property Value 5 {BasedOnField A2}
  375620,                                 !- Property Value 6 {BasedOnField A2}
  378560,                                 !- Property Value 7 {BasedOnField A2}
  381520,                                 !- Property Value 8 {BasedOnField A2}
  384500,                                 !- Property Value 9 {BasedOnField A2}
  387490,                                 !- Property Value 10 {BasedOnField A2}
  390510,                                 !- Property Value 11 {BasedOnField A2}
  393550,                                 !- Property Value 12 {BasedOnField A2}
  396620,                                 !- Property Value 13 {BasedOnField A2}
  399710,                                 !- Property Value 14 {BasedOnField A2}
  402820,                                 !- Property Value 15 {BasedOnField A2}
  405960,                                 !- Property Value 16 {BasedOnField A2}
  409120,                                 !- Property Value 17 {BasedOnField A2}
  412300,                                 !- Property Value 18 {BasedOnField A2}
  415510,                                 !- Property Value 19 {BasedOnField A2}
  418750,                                 !- Property Value 20 {BasedOnField A2}
  422010,                                 !- Property Value 21 {BasedOnField A2}
  425290,                                 !- Property Value 22 {BasedOnField A2}
  428600,                                 !- Property Value 23 {BasedOnField A2}
  431940,                                 !- Property Value 24 {BasedOnField A2}
  435300,                                 !- Property Value 25 {BasedOnField A2}
  438680,                                 !- Property Value 26 {BasedOnField A2}
  442100,                                 !- Property Value 27 {BasedOnField A2}
  445530,                                 !- Property Value 28 {BasedOnField A2}
  449000,                                 !- Property Value 29 {BasedOnField A2}
  452490,                                 !- Property Value 30 {BasedOnField A2}
  456000,                                 !- Property Value 31 {BasedOnField A2}
  459540,                                 !- Property Value 32 {BasedOnField A2}
  463100,                                 !- Property Value 33 {BasedOnField A2}
  466690,                                 !- Property Value 34 {BasedOnField A2}
  470310,                                 !- Property Value 35 {BasedOnField A2}
  473950,                                 !- Property Value 36 {BasedOnField A2}
  477610,                                 !- Property Value 37 {BasedOnField A2}
  481300,                                 !- Property Value 38 {BasedOnField A2}
  483160;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  43012,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  2.1045,                                 !- Property Value 4 {BasedOnField A2}
  2.0626,                                 !- Property Value 5 {BasedOnField A2}
  2.0227,                                 !- Property Value 6 {BasedOnField A2}
  1.9845,                                 !- Property Value 7 {BasedOnField A2}
  1.9479,                                 !- Property Value 8 {BasedOnField A2}
  1.9128,                                 !- Property Value 9 {BasedOnField A2}
  1.8791,                                 !- Property Value 10 {BasedOnField A2}
  1.8466,                                 !- Property Value 11 {BasedOnField A2}
  1.8154,                                 !- Property Value 12 {BasedOnField A2}
  1.7852,                                 !- Property Value 13 {BasedOnField A2}
  1.7562,                                 !- Property Value 14 {BasedOnField A2}
  1.7281,                                 !- Property Value 15 {BasedOnField A2}
  1.701,                                  !- Property Value 16 {BasedOnField A2}
  1.6747,                                 !- Property Value 17 {BasedOnField A2}
  1.6493,                                 !- Property Value 18 {BasedOnField A2}
  1.6247,                                 !- Property Value 19 {BasedOnField A2}
  1.6008,                                 !- Property Value 20 {BasedOnField A2}
  1.5777,                                 !- Property Value 21 {BasedOnField A2}
  1.5553,                                 !- Property Value 22 {BasedOnField A2}
  1.5335,                                 !- Property Value 23 {BasedOnField A2}
  1.5123,                                 !- Property Value 24 {BasedOnField A2}
  1.4917,                                 !- Property Value 25 {BasedOnField A2}
  1.4717,                                 !- Property Value 26 {BasedOnField A2}
  1.4523,                                 !- Property Value 27 {BasedOnField A2}
  1.4334,                                 !- Property Value 28 {BasedOnField A2}
  1.4149,                                 !- Property Value 29 {BasedOnField A2}
  1.397,                                  !- Property Value 30 {BasedOnField A2}
  1.3795,                                 !- Property Value 31 {BasedOnField A2}
  1.3624,                                 !- Property Value 32 {BasedOnField A2}
  1.3458,                                 !- Property Value 33 {BasedOnField A2}
  1.3296,                                 !- Property Value 34 {BasedOnField A2}
  1.3138,                                 !- Property Value 35 {BasedOnField A2}
  1.2983,                                 !- Property Value 36 {BasedOnField A2}
  1.2832,                                 !- Property Value 37 {BasedOnField A2}
  1.2685,                                 !- Property Value 38 {BasedOnField A2}
  1.2613;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  43012,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  369350,                                 !- Property Value 4 {BasedOnField A2}
  372290,                                 !- Property Value 5 {BasedOnField A2}
  375240,                                 !- Property Value 6 {BasedOnField A2}
  378200,                                 !- Property Value 7 {BasedOnField A2}
  381180,                                 !- Property Value 8 {BasedOnField A2}
  384180,                                 !- Property Value 9 {BasedOnField A2}
  387200,                                 !- Property Value 10 {BasedOnField A2}
  390230,                                 !- Property Value 11 {BasedOnField A2}
  393290,                                 !- Property Value 12 {BasedOnField A2}
  396370,                                 !- Property Value 13 {BasedOnField A2}
  399470,                                 !- Property Value 14 {BasedOnField A2}
  402600,                                 !- Property Value 15 {BasedOnField A2}
  405740,                                 !- Property Value 16 {BasedOnField A2}
  408910,                                 !- Property Value 17 {BasedOnField A2}
  412110,                                 !- Property Value 18 {BasedOnField A2}
  415330,                                 !- Property Value 19 {BasedOnField A2}
  418570,                                 !- Property Value 20 {BasedOnField A2}
  421840,                                 !- Property Value 21 {BasedOnField A2}
  425130,                                 !- Property Value 22 {BasedOnField A2}
  428450,                                 !- Property Value 23 {BasedOnField A2}
  431790,                                 !- Property Value 24 {BasedOnField A2}
  435150,                                 !- Property Value 25 {BasedOnField A2}
  438550,                                 !- Property Value 26 {BasedOnField A2}
  441960,                                 !- Property Value 27 {BasedOnField A2}
  445410,                                 !- Property Value 28 {BasedOnField A2}
  448870,                                 !- Property Value 29 {BasedOnField A2}
  452370,                                 !- Property Value 30 {BasedOnField A2}
  455880,                                 !- Property Value 31 {BasedOnField A2}
  459430,                                 !- Property Value 32 {BasedOnField A2}
  462990,                                 !- Property Value 33 {BasedOnField A2}
  466590,                                 !- Property Value 34 {BasedOnField A2}
  470210,                                 !- Property Value 35 {BasedOnField A2}
  473850,                                 !- Property Value 36 {BasedOnField A2}
  477520,                                 !- Property Value 37 {BasedOnField A2}
  481210,                                 !- Property Value 38 {BasedOnField A2}
  483070;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  54002,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  2.6049,                                 !- Property Value 5 {BasedOnField A2}
  2.5532,                                 !- Property Value 6 {BasedOnField A2}
  2.5039,                                 !- Property Value 7 {BasedOnField A2}
  2.4569,                                 !- Property Value 8 {BasedOnField A2}
  2.4118,                                 !- Property Value 9 {BasedOnField A2}
  2.3686,                                 !- Property Value 10 {BasedOnField A2}
  2.327,                                  !- Property Value 11 {BasedOnField A2}
  2.2871,                                 !- Property Value 12 {BasedOnField A2}
  2.2487,                                 !- Property Value 13 {BasedOnField A2}
  2.2116,                                 !- Property Value 14 {BasedOnField A2}
  2.1759,                                 !- Property Value 15 {BasedOnField A2}
  2.1413,                                 !- Property Value 16 {BasedOnField A2}
  2.108,                                  !- Property Value 17 {BasedOnField A2}
  2.0757,                                 !- Property Value 18 {BasedOnField A2}
  2.0445,                                 !- Property Value 19 {BasedOnField A2}
  2.0142,                                 !- Property Value 20 {BasedOnField A2}
  1.9849,                                 !- Property Value 21 {BasedOnField A2}
  1.9564,                                 !- Property Value 22 {BasedOnField A2}
  1.9288,                                 !- Property Value 23 {BasedOnField A2}
  1.902,                                  !- Property Value 24 {BasedOnField A2}
  1.876,                                  !- Property Value 25 {BasedOnField A2}
  1.8507,                                 !- Property Value 26 {BasedOnField A2}
  1.8261,                                 !- Property Value 27 {BasedOnField A2}
  1.8022,                                 !- Property Value 28 {BasedOnField A2}
  1.7789,                                 !- Property Value 29 {BasedOnField A2}
  1.7562,                                 !- Property Value 30 {BasedOnField A2}
  1.7341,                                 !- Property Value 31 {BasedOnField A2}
  1.7126,                                 !- Property Value 32 {BasedOnField A2}
  1.6916,                                 !- Property Value 33 {BasedOnField A2}
  1.6711,                                 !- Property Value 34 {BasedOnField A2}
  1.6512,                                 !- Property Value 35 {BasedOnField A2}
  1.6317,                                 !- Property Value 36 {BasedOnField A2}
  1.6127,                                 !- Property Value 37 {BasedOnField A2}
  1.5941,                                 !- Property Value 38 {BasedOnField A2}
  1.585;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  54002,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  371770,                                 !- Property Value 5 {BasedOnField A2}
  374760,                                 !- Property Value 6 {BasedOnField A2}
  377760,                                 !- Property Value 7 {BasedOnField A2}
  380770,                                 !- Property Value 8 {BasedOnField A2}
  383800,                                 !- Property Value 9 {BasedOnField A2}
  386840,                                 !- Property Value 10 {BasedOnField A2}
  389890,                                 !- Property Value 11 {BasedOnField A2}
  392970,                                 !- Property Value 12 {BasedOnField A2}
  396070,                                 !- Property Value 13 {BasedOnField A2}
  399180,                                 !- Property Value 14 {BasedOnField A2}
  402320,                                 !- Property Value 15 {BasedOnField A2}
  405480,                                 !- Property Value 16 {BasedOnField A2}
  408670,                                 !- Property Value 17 {BasedOnField A2}
  411870,                                 !- Property Value 18 {BasedOnField A2}
  415100,                                 !- Property Value 19 {BasedOnField A2}
  418360,                                 !- Property Value 20 {BasedOnField A2}
  421630,                                 !- Property Value 21 {BasedOnField A2}
  424930,                                 !- Property Value 22 {BasedOnField A2}
  428260,                                 !- Property Value 23 {BasedOnField A2}
  431610,                                 !- Property Value 24 {BasedOnField A2}
  434980,                                 !- Property Value 25 {BasedOnField A2}
  438380,                                 !- Property Value 26 {BasedOnField A2}
  441800,                                 !- Property Value 27 {BasedOnField A2}
  445250,                                 !- Property Value 28 {BasedOnField A2}
  448720,                                 !- Property Value 29 {BasedOnField A2}
  452220,                                 !- Property Value 30 {BasedOnField A2}
  455740,                                 !- Property Value 31 {BasedOnField A2}
  459290,                                 !- Property Value 32 {BasedOnField A2}
  462860,                                 !- Property Value 33 {BasedOnField A2}
  466460,                                 !- Property Value 34 {BasedOnField A2}
  470080,                                 !- Property Value 35 {BasedOnField A2}
  473730,                                 !- Property Value 36 {BasedOnField A2}
  477400,                                 !- Property Value 37 {BasedOnField A2}
  481100,                                 !- Property Value 38 {BasedOnField A2}
  482960;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  67143,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  3.1954,                                 !- Property Value 6 {BasedOnField A2}
  3.1321,                                 !- Property Value 7 {BasedOnField A2}
  3.0718,                                 !- Property Value 8 {BasedOnField A2}
  3.0142,                                 !- Property Value 9 {BasedOnField A2}
  2.9591,                                 !- Property Value 10 {BasedOnField A2}
  2.9063,                                 !- Property Value 11 {BasedOnField A2}
  2.8556,                                 !- Property Value 12 {BasedOnField A2}
  2.8068,                                 !- Property Value 13 {BasedOnField A2}
  2.7599,                                 !- Property Value 14 {BasedOnField A2}
  2.7147,                                 !- Property Value 15 {BasedOnField A2}
  2.6711,                                 !- Property Value 16 {BasedOnField A2}
  2.629,                                  !- Property Value 17 {BasedOnField A2}
  2.5883,                                 !- Property Value 18 {BasedOnField A2}
  2.5489,                                 !- Property Value 19 {BasedOnField A2}
  2.5108,                                 !- Property Value 20 {BasedOnField A2}
  2.4739,                                 !- Property Value 21 {BasedOnField A2}
  2.4382,                                 !- Property Value 22 {BasedOnField A2}
  2.4035,                                 !- Property Value 23 {BasedOnField A2}
  2.3698,                                 !- Property Value 24 {BasedOnField A2}
  2.3372,                                 !- Property Value 25 {BasedOnField A2}
  2.3054,                                 !- Property Value 26 {BasedOnField A2}
  2.2746,                                 !- Property Value 27 {BasedOnField A2}
  2.2446,                                 !- Property Value 28 {BasedOnField A2}
  2.2154,                                 !- Property Value 29 {BasedOnField A2}
  2.187,                                  !- Property Value 30 {BasedOnField A2}
  2.1593,                                 !- Property Value 31 {BasedOnField A2}
  2.1324,                                 !- Property Value 32 {BasedOnField A2}
  2.1061,                                 !- Property Value 33 {BasedOnField A2}
  2.0805,                                 !- Property Value 34 {BasedOnField A2}
  2.0556,                                 !- Property Value 35 {BasedOnField A2}
  2.0312,                                 !- Property Value 36 {BasedOnField A2}
  2.0074,                                 !- Property Value 37 {BasedOnField A2}
  1.9842,                                 !- Property Value 38 {BasedOnField A2}
  1.9728;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  67143,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  374180,                                 !- Property Value 6 {BasedOnField A2}
  377230,                                 !- Property Value 7 {BasedOnField A2}
  380270,                                 !- Property Value 8 {BasedOnField A2}
  383330,                                 !- Property Value 9 {BasedOnField A2}
  386400,                                 !- Property Value 10 {BasedOnField A2}
  389490,                                 !- Property Value 11 {BasedOnField A2}
  392590,                                 !- Property Value 12 {BasedOnField A2}
  395700,                                 !- Property Value 13 {BasedOnField A2}
  398840,                                 !- Property Value 14 {BasedOnField A2}
  402000,                                 !- Property Value 15 {BasedOnField A2}
  405170,                                 !- Property Value 16 {BasedOnField A2}
  408370,                                 !- Property Value 17 {BasedOnField A2}
  411590,                                 !- Property Value 18 {BasedOnField A2}
  414830,                                 !- Property Value 19 {BasedOnField A2}
  418100,                                 !- Property Value 20 {BasedOnField A2}
  421390,                                 !- Property Value 21 {BasedOnField A2}
  424700,                                 !- Property Value 22 {BasedOnField A2}
  428030,                                 !- Property Value 23 {BasedOnField A2}
  431390,                                 !- Property Value 24 {BasedOnField A2}
  434770,                                 !- Property Value 25 {BasedOnField A2}
  438180,                                 !- Property Value 26 {BasedOnField A2}
  441610,                                 !- Property Value 27 {BasedOnField A2}
  445060,                                 !- Property Value 28 {BasedOnField A2}
  448540,                                 !- Property Value 29 {BasedOnField A2}
  452050,                                 !- Property Value 30 {BasedOnField A2}
  455570,                                 !- Property Value 31 {BasedOnField A2}
  459130,                                 !- Property Value 32 {BasedOnField A2}
  462710,                                 !- Property Value 33 {BasedOnField A2}
  466310,                                 !- Property Value 34 {BasedOnField A2}
  469940,                                 !- Property Value 35 {BasedOnField A2}
  473590,                                 !- Property Value 36 {BasedOnField A2}
  477260,                                 !- Property Value 37 {BasedOnField A2}
  480960,                                 !- Property Value 38 {BasedOnField A2}
  482820;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  82723,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  3.8873,                                 !- Property Value 7 {BasedOnField A2}
  3.8102,                                 !- Property Value 8 {BasedOnField A2}
  3.7369,                                 !- Property Value 9 {BasedOnField A2}
  3.6669,                                 !- Property Value 10 {BasedOnField A2}
  3.6,                                    !- Property Value 11 {BasedOnField A2}
  3.5359,                                 !- Property Value 12 {BasedOnField A2}
  3.4744,                                 !- Property Value 13 {BasedOnField A2}
  3.4153,                                 !- Property Value 14 {BasedOnField A2}
  3.3585,                                 !- Property Value 15 {BasedOnField A2}
  3.3037,                                 !- Property Value 16 {BasedOnField A2}
  3.2509,                                 !- Property Value 17 {BasedOnField A2}
  3.1999,                                 !- Property Value 18 {BasedOnField A2}
  3.1506,                                 !- Property Value 19 {BasedOnField A2}
  3.103,                                  !- Property Value 20 {BasedOnField A2}
  3.0569,                                 !- Property Value 21 {BasedOnField A2}
  3.0123,                                 !- Property Value 22 {BasedOnField A2}
  2.969,                                  !- Property Value 23 {BasedOnField A2}
  2.9271,                                 !- Property Value 24 {BasedOnField A2}
  2.8863,                                 !- Property Value 25 {BasedOnField A2}
  2.8468,                                 !- Property Value 26 {BasedOnField A2}
  2.8084,                                 !- Property Value 27 {BasedOnField A2}
  2.7711,                                 !- Property Value 28 {BasedOnField A2}
  2.7348,                                 !- Property Value 29 {BasedOnField A2}
  2.6995,                                 !- Property Value 30 {BasedOnField A2}
  2.6652,                                 !- Property Value 31 {BasedOnField A2}
  2.6317,                                 !- Property Value 32 {BasedOnField A2}
  2.5991,                                 !- Property Value 33 {BasedOnField A2}
  2.5673,                                 !- Property Value 34 {BasedOnField A2}
  2.5363,                                 !- Property Value 35 {BasedOnField A2}
  2.5061,                                 !- Property Value 36 {BasedOnField A2}
  2.4767,                                 !- Property Value 37 {BasedOnField A2}
  2.4479,                                 !- Property Value 38 {BasedOnField A2}
  2.4338;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  82723,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  376570,                                 !- Property Value 7 {BasedOnField A2}
  379670,                                 !- Property Value 8 {BasedOnField A2}
  382770,                                 !- Property Value 9 {BasedOnField A2}
  385880,                                 !- Property Value 10 {BasedOnField A2}
  388990,                                 !- Property Value 11 {BasedOnField A2}
  392120,                                 !- Property Value 12 {BasedOnField A2}
  395270,                                 !- Property Value 13 {BasedOnField A2}
  398430,                                 !- Property Value 14 {BasedOnField A2}
  401610,                                 !- Property Value 15 {BasedOnField A2}
  404800,                                 !- Property Value 16 {BasedOnField A2}
  408020,                                 !- Property Value 17 {BasedOnField A2}
  411260,                                 !- Property Value 18 {BasedOnField A2}
  414510,                                 !- Property Value 19 {BasedOnField A2}
  417790,                                 !- Property Value 20 {BasedOnField A2}
  421090,                                 !- Property Value 21 {BasedOnField A2}
  424420,                                 !- Property Value 22 {BasedOnField A2}
  427760,                                 !- Property Value 23 {BasedOnField A2}
  431130,                                 !- Property Value 24 {BasedOnField A2}
  434520,                                 !- Property Value 25 {BasedOnField A2}
  437940,                                 !- Property Value 26 {BasedOnField A2}
  441380,                                 !- Property Value 27 {BasedOnField A2}
  444840,                                 !- Property Value 28 {BasedOnField A2}
  448330,                                 !- Property Value 29 {BasedOnField A2}
  451840,                                 !- Property Value 30 {BasedOnField A2}
  455380,                                 !- Property Value 31 {BasedOnField A2}
  458930,                                 !- Property Value 32 {BasedOnField A2}
  462520,                                 !- Property Value 33 {BasedOnField A2}
  466130,                                 !- Property Value 34 {BasedOnField A2}
  469760,                                 !- Property Value 35 {BasedOnField A2}
  473420,                                 !- Property Value 36 {BasedOnField A2}
  477100,                                 !- Property Value 37 {BasedOnField A2}
  480800,                                 !- Property Value 38 {BasedOnField A2}
  482670;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  101050,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  4.6925,                                 !- Property Value 8 {BasedOnField A2}
  4.5992,                                 !- Property Value 9 {BasedOnField A2}
  4.5105,                                 !- Property Value 10 {BasedOnField A2}
  4.426,                                  !- Property Value 11 {BasedOnField A2}
  4.3453,                                 !- Property Value 12 {BasedOnField A2}
  4.268,                                  !- Property Value 13 {BasedOnField A2}
  4.1939,                                 !- Property Value 14 {BasedOnField A2}
  4.1228,                                 !- Property Value 15 {BasedOnField A2}
  4.0543,                                 !- Property Value 16 {BasedOnField A2}
  3.9884,                                 !- Property Value 17 {BasedOnField A2}
  3.9249,                                 !- Property Value 18 {BasedOnField A2}
  3.8636,                                 !- Property Value 19 {BasedOnField A2}
  3.8044,                                 !- Property Value 20 {BasedOnField A2}
  3.7471,                                 !- Property Value 21 {BasedOnField A2}
  3.6917,                                 !- Property Value 22 {BasedOnField A2}
  3.6381,                                 !- Property Value 23 {BasedOnField A2}
  3.5861,                                 !- Property Value 24 {BasedOnField A2}
  3.5357,                                 !- Property Value 25 {BasedOnField A2}
  3.4868,                                 !- Property Value 26 {BasedOnField A2}
  3.4394,                                 !- Property Value 27 {BasedOnField A2}
  3.3933,                                 !- Property Value 28 {BasedOnField A2}
  3.3485,                                 !- Property Value 29 {BasedOnField A2}
  3.3049,                                 !- Property Value 30 {BasedOnField A2}
  3.2625,                                 !- Property Value 31 {BasedOnField A2}
  3.2212,                                 !- Property Value 32 {BasedOnField A2}
  3.1811,                                 !- Property Value 33 {BasedOnField A2}
  3.1419,                                 !- Property Value 34 {BasedOnField A2}
  3.1038,                                 !- Property Value 35 {BasedOnField A2}
  3.0666,                                 !- Property Value 36 {BasedOnField A2}
  3.0303,                                 !- Property Value 37 {BasedOnField A2}
  2.9949,                                 !- Property Value 38 {BasedOnField A2}
  2.9775;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  101050,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  378940,                                 !- Property Value 8 {BasedOnField A2}
  382100,                                 !- Property Value 9 {BasedOnField A2}
  385250,                                 !- Property Value 10 {BasedOnField A2}
  388410,                                 !- Property Value 11 {BasedOnField A2}
  391570,                                 !- Property Value 12 {BasedOnField A2}
  394750,                                 !- Property Value 13 {BasedOnField A2}
  397940,                                 !- Property Value 14 {BasedOnField A2}
  401140,                                 !- Property Value 15 {BasedOnField A2}
  404360,                                 !- Property Value 16 {BasedOnField A2}
  407600,                                 !- Property Value 17 {BasedOnField A2}
  410860,                                 !- Property Value 18 {BasedOnField A2}
  414130,                                 !- Property Value 19 {BasedOnField A2}
  417430,                                 !- Property Value 20 {BasedOnField A2}
  420750,                                 !- Property Value 21 {BasedOnField A2}
  424080,                                 !- Property Value 22 {BasedOnField A2}
  427440,                                 !- Property Value 23 {BasedOnField A2}
  430830,                                 !- Property Value 24 {BasedOnField A2}
  434230,                                 !- Property Value 25 {BasedOnField A2}
  437660,                                 !- Property Value 26 {BasedOnField A2}
  441110,                                 !- Property Value 27 {BasedOnField A2}
  444580,                                 !- Property Value 28 {BasedOnField A2}
  448080,                                 !- Property Value 29 {BasedOnField A2}
  451600,                                 !- Property Value 30 {BasedOnField A2}
  455140,                                 !- Property Value 31 {BasedOnField A2}
  458710,                                 !- Property Value 32 {BasedOnField A2}
  462300,                                 !- Property Value 33 {BasedOnField A2}
  465910,                                 !- Property Value 34 {BasedOnField A2}
  469550,                                 !- Property Value 35 {BasedOnField A2}
  473220,                                 !- Property Value 36 {BasedOnField A2}
  476900,                                 !- Property Value 37 {BasedOnField A2}
  480610,                                 !- Property Value 38 {BasedOnField A2}
  482480;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  122450,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  5.6238,                                 !- Property Value 9 {BasedOnField A2}
  5.5114,                                 !- Property Value 10 {BasedOnField A2}
  5.4048,                                 !- Property Value 11 {BasedOnField A2}
  5.3034,                                 !- Property Value 12 {BasedOnField A2}
  5.2065,                                 !- Property Value 13 {BasedOnField A2}
  5.1139,                                 !- Property Value 14 {BasedOnField A2}
  5.0251,                                 !- Property Value 15 {BasedOnField A2}
  4.9399,                                 !- Property Value 16 {BasedOnField A2}
  4.858,                                  !- Property Value 17 {BasedOnField A2}
  4.7792,                                 !- Property Value 18 {BasedOnField A2}
  4.7033,                                 !- Property Value 19 {BasedOnField A2}
  4.63,                                   !- Property Value 20 {BasedOnField A2}
  4.5593,                                 !- Property Value 21 {BasedOnField A2}
  4.4909,                                 !- Property Value 22 {BasedOnField A2}
  4.4248,                                 !- Property Value 23 {BasedOnField A2}
  4.3607,                                 !- Property Value 24 {BasedOnField A2}
  4.2987,                                 !- Property Value 25 {BasedOnField A2}
  4.2386,                                 !- Property Value 26 {BasedOnField A2}
  4.1803,                                 !- Property Value 27 {BasedOnField A2}
  4.1236,                                 !- Property Value 28 {BasedOnField A2}
  4.0686,                                 !- Property Value 29 {BasedOnField A2}
  4.0152,                                 !- Property Value 30 {BasedOnField A2}
  3.9632,                                 !- Property Value 31 {BasedOnField A2}
  3.9127,                                 !- Property Value 32 {BasedOnField A2}
  3.8635,                                 !- Property Value 33 {BasedOnField A2}
  3.8156,                                 !- Property Value 34 {BasedOnField A2}
  3.7689,                                 !- Property Value 35 {BasedOnField A2}
  3.7234,                                 !- Property Value 36 {BasedOnField A2}
  3.679,                                  !- Property Value 37 {BasedOnField A2}
  3.6358,                                 !- Property Value 38 {BasedOnField A2}
  4.3563;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  122450,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  381280,                                 !- Property Value 9 {BasedOnField A2}
  384500,                                 !- Property Value 10 {BasedOnField A2}
  387710,                                 !- Property Value 11 {BasedOnField A2}
  390920,                                 !- Property Value 12 {BasedOnField A2}
  394130,                                 !- Property Value 13 {BasedOnField A2}
  397360,                                 !- Property Value 14 {BasedOnField A2}
  400590,                                 !- Property Value 15 {BasedOnField A2}
  403840,                                 !- Property Value 16 {BasedOnField A2}
  407110,                                 !- Property Value 17 {BasedOnField A2}
  410390,                                 !- Property Value 18 {BasedOnField A2}
  413690,                                 !- Property Value 19 {BasedOnField A2}
  417000,                                 !- Property Value 20 {BasedOnField A2}
  420340,                                 !- Property Value 21 {BasedOnField A2}
  423690,                                 !- Property Value 22 {BasedOnField A2}
  427070,                                 !- Property Value 23 {BasedOnField A2}
  430470,                                 !- Property Value 24 {BasedOnField A2}
  433890,                                 !- Property Value 25 {BasedOnField A2}
  437330,                                 !- Property Value 26 {BasedOnField A2}
  440790,                                 !- Property Value 27 {BasedOnField A2}
  444270,                                 !- Property Value 28 {BasedOnField A2}
  447780,                                 !- Property Value 29 {BasedOnField A2}
  451310,                                 !- Property Value 30 {BasedOnField A2}
  454860,                                 !- Property Value 31 {BasedOnField A2}
  458440,                                 !- Property Value 32 {BasedOnField A2}
  462040,                                 !- Property Value 33 {BasedOnField A2}
  465660,                                 !- Property Value 34 {BasedOnField A2}
  469310,                                 !- Property Value 35 {BasedOnField A2}
  472980,                                 !- Property Value 36 {BasedOnField A2}
  476680,                                 !- Property Value 37 {BasedOnField A2}
  480390,                                 !- Property Value 38 {BasedOnField A2}
  482010;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  147270,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  6.695,                                  !- Property Value 10 {BasedOnField A2}
  6.5604,                                 !- Property Value 11 {BasedOnField A2}
  6.4328,                                 !- Property Value 12 {BasedOnField A2}
  6.3116,                                 !- Property Value 13 {BasedOnField A2}
  6.196,                                  !- Property Value 14 {BasedOnField A2}
  6.0855,                                 !- Property Value 15 {BasedOnField A2}
  5.9797,                                 !- Property Value 16 {BasedOnField A2}
  5.8783,                                 !- Property Value 17 {BasedOnField A2}
  5.7808,                                 !- Property Value 18 {BasedOnField A2}
  5.6871,                                 !- Property Value 19 {BasedOnField A2}
  5.5968,                                 !- Property Value 20 {BasedOnField A2}
  5.5098,                                 !- Property Value 21 {BasedOnField A2}
  5.4257,                                 !- Property Value 22 {BasedOnField A2}
  5.3446,                                 !- Property Value 23 {BasedOnField A2}
  5.2661,                                 !- Property Value 24 {BasedOnField A2}
  5.1901,                                 !- Property Value 25 {BasedOnField A2}
  5.1165,                                 !- Property Value 26 {BasedOnField A2}
  5.0452,                                 !- Property Value 27 {BasedOnField A2}
  4.9761,                                 !- Property Value 28 {BasedOnField A2}
  4.9089,                                 !- Property Value 29 {BasedOnField A2}
  4.8437,                                 !- Property Value 30 {BasedOnField A2}
  4.7804,                                 !- Property Value 31 {BasedOnField A2}
  4.7188,                                 !- Property Value 32 {BasedOnField A2}
  4.6589,                                 !- Property Value 33 {BasedOnField A2}
  4.6006,                                 !- Property Value 34 {BasedOnField A2}
  4.5438,                                 !- Property Value 35 {BasedOnField A2}
  4.4885,                                 !- Property Value 36 {BasedOnField A2}
  4.4346,                                 !- Property Value 37 {BasedOnField A2}
  4.382,                                  !- Property Value 38 {BasedOnField A2}
  4.3563;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  147270,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  383600,                                 !- Property Value 10 {BasedOnField A2}
  386880,                                 !- Property Value 11 {BasedOnField A2}
  390140,                                 !- Property Value 12 {BasedOnField A2}
  393410,                                 !- Property Value 13 {BasedOnField A2}
  396680,                                 !- Property Value 14 {BasedOnField A2}
  399950,                                 !- Property Value 15 {BasedOnField A2}
  403230,                                 !- Property Value 16 {BasedOnField A2}
  406530,                                 !- Property Value 17 {BasedOnField A2}
  409840,                                 !- Property Value 18 {BasedOnField A2}
  413160,                                 !- Property Value 19 {BasedOnField A2}
  416500,                                 !- Property Value 20 {BasedOnField A2}
  419860,                                 !- Property Value 21 {BasedOnField A2}
  423240,                                 !- Property Value 22 {BasedOnField A2}
  426630,                                 !- Property Value 23 {BasedOnField A2}
  430050,                                 !- Property Value 24 {BasedOnField A2}
  433480,                                 !- Property Value 25 {BasedOnField A2}
  436940,                                 !- Property Value 26 {BasedOnField A2}
  440420,                                 !- Property Value 27 {BasedOnField A2}
  443910,                                 !- Property Value 28 {BasedOnField A2}
  447440,                                 !- Property Value 29 {BasedOnField A2}
  450980,                                 !- Property Value 30 {BasedOnField A2}
  454540,                                 !- Property Value 31 {BasedOnField A2}
  458130,                                 !- Property Value 32 {BasedOnField A2}
  461740,                                 !- Property Value 33 {BasedOnField A2}
  465370,                                 !- Property Value 34 {BasedOnField A2}
  469030,                                 !- Property Value 35 {BasedOnField A2}
  472710,                                 !- Property Value 36 {BasedOnField A2}
  476410,                                 !- Property Value 37 {BasedOnField A2}
