    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.31877</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.31877</td>
  </tr>
  <tr>
    <td align="right">303</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">11.31877</td>
  </tr>
  <tr>
    <td align="right">304</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">305</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">11.31877</td>
  </tr>
  <tr>
    <td align="right">306</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">247878.52323</td>
  </tr>
  <tr>
    <td align="right">307</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.74190</td>
  </tr>
  <tr>
    <td align="right">308</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.77255</td>
  </tr>
  <tr>
    <td align="right">309</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">82617.91179</td>
  </tr>
  <tr>
    <td align="right">310</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">311</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">11.31877</td>
  </tr>
  <tr>
    <td align="right">312</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">19494.95489</td>
  </tr>
  <tr>
    <td align="right">313</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">247878.52323</td>
  </tr>
  <tr>
    <td align="right">314</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">482372.06606</td>
  </tr>
  <tr>
    <td align="right">315</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">316</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">317</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">482372.06606</td>
  </tr>
  <tr>
    <td align="right">318</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">319</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">482372.06606</td>
  </tr>
  <tr>
    <td align="right">320</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">482372.06606</td>
  </tr>
  <tr>
    <td align="right">321</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">322</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">323</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">324</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">325</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">326</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">327</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">328</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3358.86567</td>
  </tr>
  <tr>
    <td align="right">329</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80100</td>
  </tr>
  <tr>
    <td align="right">330</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">6.73250E-002</td>
  </tr>
  <tr>
    <td align="right">331</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1119.50993</td>
  </tr>
  <tr>
    <td align="right">332</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80100</td>
  </tr>
  <tr>
    <td align="right">333</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">334</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.20200</td>
  </tr>
  <tr>
    <td align="right">335</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">234.56777</td>
  </tr>
  <tr>
    <td align="right">336</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">3358.86567</td>
  </tr>
  <tr>
    <td align="right">337</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">7163.85440</td>
  </tr>
  <tr>
    <td align="right">338</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">339</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">340</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">7163.85440</td>
  </tr>
  <tr>
    <td align="right">341</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">342</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7163.85440</td>
  </tr>
  <tr>
    <td align="right">343</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">7163.85440</td>
  </tr>
  <tr>
    <td align="right">344</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">MEETING ROOM ZN PSZ_8 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.36515</td>
  </tr>
  <tr>
    <td align="right">345</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">MEETING ROOM ZN PSZ_8 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23601</td>
  </tr>
  <tr>
    <td align="right">346</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36515</td>
  </tr>
  <tr>
    <td align="right">347</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36515</td>
  </tr>
  <tr>
    <td align="right">348</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.36515</td>
  </tr>
  <tr>
    <td align="right">349</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">350</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.36515</td>
  </tr>
  <tr>
    <td align="right">351</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9067.60940</td>
  </tr>
  <tr>
    <td align="right">352</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">353</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.12171</td>
  </tr>
  <tr>
    <td align="right">354</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">3022.23421</td>
  </tr>
  <tr>
    <td align="right">355</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">356</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.36515</td>
  </tr>
  <tr>
    <td align="right">357</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">424.03483</td>
  </tr>
  <tr>
    <td align="right">358</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">9067.60940</td>
  </tr>
  <tr>
    <td align="right">359</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">19203.53770</td>
  </tr>
  <tr>
    <td align="right">360</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">361</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">362</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">19203.53770</td>
  </tr>
  <tr>
    <td align="right">363</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">364</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19203.53770</td>
  </tr>
  <tr>
    <td align="right">365</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">19203.53770</td>
  </tr>
  <tr>
    <td align="right">366</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PRODUCE ZN PSZ_4 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.49897</td>
  </tr>
  <tr>
    <td align="right">367</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PRODUCE ZN PSZ_4 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.08412</td>
  </tr>
  <tr>
    <td align="right">368</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.49897</td>
  </tr>
  <tr>
    <td align="right">369</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.49897</td>
  </tr>
  <tr>
    <td align="right">370</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.49897</td>
  </tr>
  <tr>
    <td align="right">371</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">372</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">3.49897</td>
  </tr>
  <tr>
    <td align="right">373</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">86887.74377</td>
  </tr>
  <tr>
    <td align="right">374</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">375</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.16621</td>
  </tr>
  <tr>
    <td align="right">376</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">28959.68500</td>
  </tr>
  <tr>
    <td align="right">377</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">378</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">3.49897</td>
  </tr>
  <tr>
    <td align="right">379</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">3831.00872</td>
  </tr>
  <tr>
    <td align="right">380</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">86887.74377</td>
  </tr>
  <tr>
    <td align="right">381</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">151923.13653</td>
  </tr>
  <tr>
    <td align="right">382</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">383</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">384</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">151923.13653</td>
  </tr>
  <tr>
    <td align="right">385</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">386</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">151923.13653</td>
  </tr>
  <tr>
    <td align="right">387</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">151923.13653</td>
  </tr>
  <tr>
    <td align="right">388</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">RESTROOM ZN PSZ_10 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">389</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">RESTROOM ZN PSZ_10 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">390</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">391</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">392</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">393</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">394</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">395</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">8226.88942</td>
  </tr>
  <tr>
    <td align="right">396</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">397</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.11042</td>
  </tr>
  <tr>
    <td align="right">398</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2742.02224</td>
  </tr>
  <tr>
    <td align="right">399</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">400</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">401</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">384.71966</td>
  </tr>
  <tr>
    <td align="right">402</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">8226.88942</td>
  </tr>
  <tr>
    <td align="right">403</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">20616.55348</td>
  </tr>
  <tr>
    <td align="right">404</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">405</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">406</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">20616.55348</td>
  </tr>
  <tr>
    <td align="right">407</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">408</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20616.55348</td>
  </tr>
  <tr>
    <td align="right">409</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">20616.55348</td>
  </tr>
  <tr>
    <td align="right">410</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VESTIBULE ZN PSZ_13 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">411</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">VESTIBULE ZN PSZ_13 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">412</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">413</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">414</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">415</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">416</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">417</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">175.79368</td>
  </tr>
  <tr>
    <td align="right">418</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">419</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">2.35950E-003</td>
  </tr>
  <tr>
    <td align="right">420</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">58.59203</td>
  </tr>
  <tr>
    <td align="right">421</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">422</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">423</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">8.22076</td>
  </tr>
  <tr>
    <td align="right">424</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">175.79368</td>
  </tr>
  <tr>
    <td align="right">425</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">440.53830</td>
  </tr>
  <tr>
    <td align="right">426</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">427</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">428</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">440.53830</td>
  </tr>
  <tr>
    <td align="right">429</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">430</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">440.53830</td>
  </tr>
  <tr>
    <td align="right">431</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">440.53830</td>
  </tr>
  <tr>
    <td align="right">432</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.83289</td>
  </tr>
  <tr>
    <td align="right">433</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16361</td>
  </tr>
  <tr>
    <td align="right">434</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.83289</td>
  </tr>
  <tr>
    <td align="right">435</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.83289</td>
  </tr>
  <tr>
    <td align="right">436</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.83289</td>
  </tr>
  <tr>
    <td align="right">437</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">438</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.83289</td>
  </tr>
  <tr>
    <td align="right">439</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">19469.35979</td>
  </tr>
  <tr>
    <td align="right">440</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.72036</td>
  </tr>
  <tr>
    <td align="right">441</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.27760</td>
  </tr>
  <tr>
    <td align="right">442</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6489.13762</td>
  </tr>
  <tr>
    <td align="right">443</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">444</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.83289</td>
  </tr>
  <tr>
    <td align="right">445</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">949.92467</td>
  </tr>
  <tr>
    <td align="right">446</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">19469.35979</td>
  </tr>
  <tr>
    <td align="right">447</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">33941.09148</td>
  </tr>
  <tr>
    <td align="right">448</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">449</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">450</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">33941.09148</td>
  </tr>
  <tr>
    <td align="right">451</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">452</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">33941.09148</td>
  </tr>
  <tr>
    <td align="right">453</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">33941.09148</td>
  </tr>
  <tr>
    <td align="right">454</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">1.04982E-005</td>
  </tr>
  <tr>
    <td align="right">455</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">1.25979E-003</td>
  </tr>
  <tr>
    <td align="right">456</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">60.00000</td>
  </tr>
  <tr>
    <td align="right">457</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">55.00000</td>
  </tr>
  <tr>
    <td align="right">458</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">459</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">460</td>
    <td align="right">PlantLoop</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">Design Capacity [W]</td>
    <td align="right">220.33125</td>
  </tr>
  <tr>
    <td align="right">461</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">1.04982E-005</td>
  </tr>
  <tr>
    <td align="right">462</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Design Power Consumption [W]</td>
    <td align="right">1.63142E-008</td>
  </tr>
  <tr>
    <td align="right">463</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">105GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.801 THERM EFF</td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
    <td align="right">1.04982E-005</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil AHRI 2023 Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil AHRI 2023 Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP2 {W/W}</td>
    <td align="right">EER2 {Btu/W-h}</td>
    <td align="right">SEER2 User {Btu/W-h}</td>
    <td align="right">SEER2 Standard {Btu/W-h}</td>
    <td align="right">IEER 2022 {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">27446.6</td>
    <td align="right">3.08</td>
    <td align="right">10.50</td>
    <td align="right">11.63</td>
    <td align="right">11.58</td>
    <td align="right">11.5</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">23697.4</td>
    <td align="right">2.80</td>
    <td align="right">9.56</td>
    <td align="right">10.60</td>
    <td align="right">10.55</td>
    <td align="right">10.5</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">5670.0</td>
    <td align="right">2.66</td>
    <td align="right">9.09</td>
    <td align="right">10.05</td>
    <td align="right">10.01</td>
    <td align="right">9.7</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">31991.0</td>
    <td align="right">3.08</td>
    <td align="right">10.50</td>
    <td align="right">11.63</td>
    <td align="right">11.58</td>
    <td align="right">11.5</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">12947.3</td>
    <td align="right">2.80</td>
    <td align="right">9.56</td>
    <td align="right">10.60</td>
    <td align="right">10.55</td>
    <td align="right">10.5</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">18684.6</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">11.54</td>
    <td align="right">11.49</td>
    <td align="right">11.3</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">2652.1</td>
    <td align="right">2.71</td>
    <td align="right">9.24</td>
    <td align="right">10.22</td>
    <td align="right">10.18</td>
    <td align="right">9.9</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">236907.0</td>
    <td align="right">2.82</td>
    <td align="right">9.64</td>
    <td align="right">10.67</td>
    <td align="right">10.63</td>
    <td align="right">10.5</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">3164.8</td>
    <td align="right">2.65</td>
    <td align="right">9.04</td>
    <td align="right">9.99</td>
    <td align="right">9.95</td>
    <td align="right">9.6</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">8712.0</td>
    <td align="right">2.80</td>
    <td align="right">9.56</td>
    <td align="right">10.60</td>
    <td align="right">10.55</td>
    <td align="right">10.5</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">83479.8</td>
    <td align="right">2.87</td>
    <td align="right">9.79</td>
    <td align="right">10.85</td>
    <td align="right">10.80</td>
    <td align="right">10.7</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">7904.2</td>
    <td align="right">2.80</td>
    <td align="right">9.56</td>
    <td align="right">10.60</td>
    <td align="right">10.55</td>
    <td align="right">10.5</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">168.9</td>
    <td align="right">2.80</td>
    <td align="right">9.56</td>
    <td align="right">10.60</td>
    <td align="right">10.55</td>
    <td align="right">10.5</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">18660.1</td>
    <td align="right">3.05</td>
    <td align="right">10.42</td>
    <td align="right">11.54</td>
    <td align="right">11.49</td>
    <td align="right">11.3</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_VAV DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Coil Type</td>
    <td align="right">DX Coil Name</td>
    <td align="right">Fan Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Standard Net Cooling Capacity {W}</td>
    <td align="right">Standard Net Cooling Capacity {Btu/h}</td>
    <td align="right">IEER {Btu/W-h}</td>
    <td align="right">COP 100% Capacity {W/W}</td>
    <td align="right">COP 75% Capacity {W/W}</td>
    <td align="right">COP 50% Capacity {W/W}</td>
    <td align="right">COP 25% Capacity {W/W}</td>
    <td align="right">EER 100% Capacity {Btu/W-h}</td>
    <td align="right">EER 75% Capacity {Btu/W-h}</td>
    <td align="right">EER 50% Capacity {Btu/W-h}</td>
    <td align="right">EER 25% Capacity {Btu/W-h}</td>
    <td align="right">Supply Air Flow 100% {kg/s}</td>
    <td align="right">Supply Air Flow 75% {kg/s}</td>
    <td align="right">Supply Air Flow 50% {kg/s}</td>
    <td align="right">Supply Air Flow 25% {kg/s}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">28488.29</td>
    <td align="right">97206.07</td>
    <td align="right">13.53</td>
    <td align="right">3.50</td>
    <td align="right">3.94</td>
    <td align="right">4.09</td>
    <td align="right">3.91</td>
    <td align="right">11.93</td>
    <td align="right">13.45</td>
    <td align="right">13.97</td>
    <td align="right">13.36</td>
    <td align="right">1.3261</td>
    <td align="right">1.0439</td>
    <td align="right">0.7247</td>
    <td align="right">0.3267</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">24596.85</td>
    <td align="right">83927.93</td>
    <td align="right">12.17</td>
    <td align="right">3.15</td>
    <td align="right">3.54</td>
    <td align="right">3.68</td>
    <td align="right">3.52</td>
    <td align="right">10.73</td>
    <td align="right">12.09</td>
    <td align="right">12.56</td>
    <td align="right">12.01</td>
    <td align="right">1.1450</td>
    <td align="right">0.9013</td>
    <td align="right">0.6257</td>
    <td align="right">0.2821</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">5989.19</td>
    <td align="right">20435.96</td>
    <td align="right">12.08</td>
    <td align="right">3.15</td>
    <td align="right">3.52</td>
    <td align="right">3.65</td>
    <td align="right">3.51</td>
    <td align="right">10.73</td>
    <td align="right">12.01</td>
    <td align="right">12.44</td>
    <td align="right">11.97</td>
    <td align="right">0.4025</td>
    <td align="right">0.2961</td>
    <td align="right">0.1935</td>
    <td align="right">8.8317E-002</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">33205.17</td>
    <td align="right">113300.74</td>
    <td align="right">13.53</td>
    <td align="right">3.50</td>
    <td align="right">3.94</td>
    <td align="right">4.09</td>
    <td align="right">3.91</td>
    <td align="right">11.93</td>
    <td align="right">13.45</td>
    <td align="right">13.97</td>
    <td align="right">13.36</td>
    <td align="right">1.5457</td>
    <td align="right">1.2167</td>
    <td align="right">0.8447</td>
    <td align="right">0.3808</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">13438.72</td>
    <td align="right">45854.80</td>
    <td align="right">12.17</td>
    <td align="right">3.15</td>
    <td align="right">3.54</td>
    <td align="right">3.68</td>
    <td align="right">3.52</td>
    <td align="right">10.73</td>
    <td align="right">12.09</td>
    <td align="right">12.56</td>
    <td align="right">12.01</td>
    <td align="right">0.6256</td>
    <td align="right">0.4924</td>
    <td align="right">0.3418</td>
    <td align="right">0.1541</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">19441.57</td>
    <td align="right">66337.41</td>
    <td align="right">13.51</td>
    <td align="right">3.50</td>
    <td align="right">3.93</td>
    <td align="right">4.08</td>
    <td align="right">3.91</td>
    <td align="right">11.93</td>
    <td align="right">13.43</td>
    <td align="right">13.93</td>
    <td align="right">13.35</td>
    <td align="right">0.9618</td>
    <td align="right">0.7457</td>
    <td align="right">0.5096</td>
    <td align="right">0.2313</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">2785.54</td>
    <td align="right">9504.64</td>
    <td align="right">12.08</td>
    <td align="right">3.15</td>
    <td align="right">3.52</td>
    <td align="right">3.65</td>
    <td align="right">3.51</td>
    <td align="right">10.73</td>
    <td align="right">12.01</td>
    <td align="right">12.45</td>
    <td align="right">11.96</td>
    <td align="right">0.1686</td>
    <td align="right">0.1243</td>
    <td align="right">8.1405E-002</td>
    <td align="right">3.6924E-002</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">247194.98</td>
    <td align="right">843464.29</td>
    <td align="right">12.46</td>
    <td align="right">3.23</td>
    <td align="right">3.63</td>
    <td align="right">3.76</td>
    <td align="right">3.61</td>
    <td align="right">11.02</td>
    <td align="right">12.38</td>
    <td align="right">12.84</td>
    <td align="right">12.32</td>
    <td align="right">13.0480</td>
    <td align="right">9.9479</td>
    <td align="right">6.7139</td>
    <td align="right">3.0540</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">3349.60</td>
    <td align="right">11429.32</td>
    <td align="right">12.08</td>
    <td align="right">3.15</td>
    <td align="right">3.52</td>
    <td align="right">3.65</td>
    <td align="right">3.51</td>
    <td align="right">10.73</td>
    <td align="right">12.01</td>
    <td align="right">12.44</td>
    <td align="right">11.97</td>
    <td align="right">0.2329</td>
    <td align="right">0.1711</td>
    <td align="right">0.1120</td>
    <td align="right">5.1274E-002</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">9042.60</td>
    <td align="right">30854.65</td>
    <td align="right">12.17</td>
    <td align="right">3.15</td>
    <td align="right">3.54</td>
    <td align="right">3.68</td>
    <td align="right">3.52</td>
    <td align="right">10.73</td>
    <td align="right">12.09</td>
    <td align="right">12.56</td>
    <td align="right">12.01</td>
    <td align="right">0.4209</td>
    <td align="right">0.3313</td>
    <td align="right">0.2300</td>
    <td align="right">0.1037</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">86648.15</td>
    <td align="right">295655.75</td>
    <td align="right">12.50</td>
    <td align="right">3.23</td>
    <td align="right">3.64</td>
    <td align="right">3.78</td>
    <td align="right">3.62</td>
    <td align="right">11.02</td>
    <td align="right">12.42</td>
    <td align="right">12.90</td>
    <td align="right">12.34</td>
    <td align="right">4.0335</td>
    <td align="right">3.1750</td>
    <td align="right">2.2041</td>
    <td align="right">0.9938</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">8204.20</td>
    <td align="right">27993.90</td>
    <td align="right">12.17</td>
    <td align="right">3.15</td>
    <td align="right">3.54</td>
    <td align="right">3.68</td>
    <td align="right">3.52</td>
    <td align="right">10.73</td>
    <td align="right">12.09</td>
    <td align="right">12.56</td>
    <td align="right">12.01</td>
    <td align="right">0.3819</td>
    <td align="right">0.3006</td>
    <td align="right">0.2087</td>
    <td align="right">9.4093E-002</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">175.31</td>
    <td align="right">598.18</td>
    <td align="right">12.17</td>
    <td align="right">3.15</td>
    <td align="right">3.54</td>
    <td align="right">3.68</td>
    <td align="right">3.52</td>
    <td align="right">10.73</td>
    <td align="right">12.09</td>
    <td align="right">12.56</td>
    <td align="right">12.01</td>
    <td align="right">8.1607E-003</td>
    <td align="right">6.4237E-003</td>
    <td align="right">4.4594E-003</td>
    <td align="right">2.0106E-003</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Fan:VariableVolume</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">19415.67</td>
    <td align="right">66249.02</td>
    <td align="right">13.51</td>
    <td align="right">3.50</td>
    <td align="right">3.93</td>
    <td align="right">4.08</td>
    <td align="right">3.91</td>
    <td align="right">11.93</td>
    <td align="right">13.43</td>
    <td align="right">13.93</td>
    <td align="right">13.35</td>
    <td align="right">0.9601</td>
    <td align="right">0.7446</td>
    <td align="right">0.5090</td>
    <td align="right">0.2309</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rating Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">28488.3</td>
    <td align="right">3.497040246318838</td>
    <td align="right">11.932396616741082</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">13.529186215825545</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">24596.8</td>
    <td align="right">3.145299135416175</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.168386609880836</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">5989.2</td>
    <td align="right">3.145299135416175</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.081144020951788</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">33205.2</td>
    <td align="right">3.497040246318838</td>
    <td align="right">11.932396616741082</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">13.529186215825545</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">13438.7</td>
    <td align="right">3.145299135416175</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.168386609880836</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">19441.6</td>
    <td align="right">3.497040246318838</td>
    <td align="right">11.932396616741082</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">13.506193215406004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">2785.5</td>
    <td align="right">3.1452991354161743</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.083566604440248</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">247195.0</td>
    <td align="right">3.2308414523583844</td>
    <td align="right">11.02408862921423</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.456234011800191</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">3349.6</td>
    <td align="right">3.1452991354161743</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.080513536099977</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">9042.6</td>
    <td align="right">3.145299135416175</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.168386609880832</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">86648.1</td>
    <td align="right">3.2308414523583844</td>
    <td align="right">11.02408862921423</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.499328736286895</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">8204.2</td>
    <td align="right">3.145299135416175</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.168386609880834</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">175.3</td>
    <td align="right">3.145299135416175</td>
    <td align="right">10.732206128192434</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">12.168386609880836</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">19415.7</td>
    <td align="right">3.497040246318838</td>
    <td align="right">11.932396616741082</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">13.506614801424968</td>
  </tr>
</table>
<br><br>
<b>Environment</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Environment Name</td>
    <td align="right">Environment Type</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
    <td align="right">Start DayOfWeek</td>
    <td align="right">Duration {#days}</td>
    <td align="right">Source:Start DayOfWeek</td>
    <td align="right">Use Daylight Saving</td>
    <td align="right">Use Holidays</td>
    <td align="right">Apply Weekend Holiday Rule</td>
    <td align="right">Use Rain Values</td>
    <td align="right">Use Snow Values</td>
    <td align="right">Sky Temperature Model</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RUN PERIOD 1</td>
    <td align="right">WeatherFileRunPeriod</td>
    <td align="right">01/01/2006</td>
    <td align="right">12/31/2006</td>
    <td align="right">Sunday</td>
    <td align="right">365</td>
    <td align="right">Use RunPeriod Specified Day</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Clark and Allen</td>
  </tr>
</table>
<br><br>
<b>Environment:Daylight Saving</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Daylight Saving-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Daylight Saving Indicator</td>
    <td align="right">Source</td>
    <td align="right">Start Date</td>
    <td align="right">End Date</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">InputFile</td>
    <td align="right">03/12</td>
    <td align="right">11/05</td>
  </tr>
</table>
<br><br>
<b>Environment:WarmupDays</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:WarmupDays-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NumberofWarmupDays</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">11</td>
  </tr>
</table>
<br><br>
<b>Tabular Report</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Tabular Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Style</td>
    <td align="right">Unit Conversion</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">HTML</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Warmup Convergence Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Warmup Convergence Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Environment Type/Name</td>
    <td align="right">Average Warmup Temperature Difference {deltaC}</td>
    <td align="right">Std Dev Warmup Temperature Difference {deltaC}</td>
    <td align="right">Max Temperature Pass/Fail Convergence</td>
    <td align="right">Min Temperature Pass/Fail Convergence</td>
    <td align="right">Average Warmup Load Difference {W}</td>
    <td align="right">Std Dev Warmup Load Difference {W}</td>
    <td align="right">Heating Load Pass/Fail Convergence</td>
    <td align="right">Cooling Load Pass/Fail Convergence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.0450828560E-002</td>
    <td align="right">0.1562040021</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">9.1715683892E-003</td>
    <td align="right">8.4982490070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.3502948411E-003</td>
    <td align="right">2.8280129851E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1144391596</td>
    <td align="right">0.4744401574</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1448019179E-002</td>
    <td align="right">4.6410042575E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.8927272674E-002</td>
    <td align="right">8.1916148790E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.6759941356E-002</td>
    <td align="right">3.6510971206E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">7.2725406249E-003</td>
    <td align="right">8.6867656425E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.0299194301E-002</td>
    <td align="right">0.1328530658</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">4.3594542081E-002</td>
    <td align="right">0.2008472701</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.4962527810E-002</td>
    <td align="right">0.1212738430</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.1898814280E-002</td>
    <td align="right">0.3044052785</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.1620028909E-002</td>
    <td align="right">0.1176039225</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.9968604006E-002</td>
    <td align="right">0.6214323767</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5378112611E-002</td>
    <td align="right">2.8814345002E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.1479957029</td>
    <td align="right">0.8763075627</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">2.5328378913E-002</td>
    <td align="right">0.1169995037</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">1.7048949712E-002</td>
    <td align="right">0.1065043349</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.2978033736E-002</td>
    <td align="right">6.1090438675E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.4292291809</td>
    <td align="right">4.7828636013</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">1.5021927122E-002</td>
    <td align="right">6.0156972099E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">8.6195202644E-002</td>
    <td align="right">0.2988127705</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">9.0564357176E-003</td>
    <td align="right">6.5491044759E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.9974626384</td>
    <td align="right">11.6285754584</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">8.8063250071E-002</td>
    <td align="right">8.3422153070E-002</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">0.0000000000</td>
    <td align="right">0.0000000000</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">RunPeriod: RUN PERIOD 1</td>
    <td align="right">3.5013877451E-002</td>
    <td align="right">0.1256386914</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
    <td align="right">6.4316327472E-002</td>
    <td align="right">0.3165778526</td>
    <td align="right">Pass</td>
    <td align="right">Pass</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualHeatEmissionsReport::EntireFacility></a>
<p>Report:<b> Annual Heat Emissions Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Annual Heat Emissions Summary</b><br><br>
<!-- FullName:Annual Heat Emissions Report_Entire Facility_Annual Heat Emissions Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Envelope Convection</td>
    <td align="right">Zone Exfiltration</td>
    <td align="right">Zone Exhaust Air</td>
    <td align="right">HVAC Relief Air</td>
    <td align="right">HVAC Reject Heat</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Heat Emissions [GJ]</td>
    <td align="right">     7450.53</td>
    <td align="right">        -0.1</td>
    <td align="right">       -33.5</td>
    <td align="right">      -677.5</td>
    <td align="right">     9393.98</td>
    <td align="right">    16133.47</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualThermalResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Thermal Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Heat Index Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     7853.75</td>
    <td align="right">      898.50</td>
    <td align="right">        7.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     7779.75</td>
    <td align="right">      980.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     7117.17</td>
    <td align="right">     1642.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     8110.58</td>
    <td align="right">      649.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     8680.58</td>
    <td align="right">       79.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     8704.42</td>
    <td align="right">       55.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     8710.17</td>
    <td align="right">       49.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     8753.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     3553.33</td>
    <td align="right">     2028.75</td>
    <td align="right">     1980.00</td>
    <td align="right">     1049.50</td>
    <td align="right">      148.42</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     8129.25</td>
    <td align="right">      630.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     3553.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">     2028.75</td>
    <td align="right">     1980.00</td>
    <td align="right">     1049.50</td>
    <td align="right">      148.42</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8030.86</td>
    <td align="right">      501.60</td>
    <td align="right">      141.98</td>
    <td align="right">       74.96</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   112432.00</td>
    <td align="right">     7022.33</td>
    <td align="right">     1987.75</td>
    <td align="right">     1049.50</td>
    <td align="right">      148.42</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">    38723.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">    45912.86</td>
    <td align="right">       12.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">    10856.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">    49353.64</td>
    <td align="right">       13.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">    89238.68</td>
    <td align="right">       73.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">    23583.93</td>
    <td align="right">        2.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     3822.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">   457509.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">    63793.75</td>
    <td align="right">        0.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">   156289.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">    13777.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     1311.80</td>
    <td align="right">     1329.16</td>
    <td align="right">     1755.44</td>
    <td align="right">     1484.54</td>
    <td align="right">      242.42</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">    23584.16</td>
    <td align="right">        1.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   457509.27</td>
    <td align="right">     1329.16</td>
    <td align="right">     1755.44</td>
    <td align="right">     1484.54</td>
    <td align="right">      242.42</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    69839.77</td>
    <td align="right">      102.37</td>
    <td align="right">      125.39</td>
    <td align="right">      106.04</td>
    <td align="right">       17.32</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   977756.82</td>
    <td align="right">     1433.14</td>
    <td align="right">     1755.44</td>
    <td align="right">     1484.54</td>
    <td align="right">      242.42</td>
  </tr>
</table>
<br><br>
<b>Heat Index OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Heat Index OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&le; 26.7&deg;C) [hr]</td>
    <td align="right">Caution (&gt; 26.7&deg;C, &le; 32.2&deg;C) [hr]</td>
    <td align="right">Extreme Caution (&gt; 32.2&deg;C, &le; 39.4&deg;C) [hr]</td>
    <td align="right">Danger (&gt; 39.4&deg;C, &le; 51.7&deg;C) [hr]</td>
    <td align="right">Extreme Danger (&gt; 51.7&deg;C) [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     5833.00</td>
    <td align="right">        7.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     5832.83</td>
    <td align="right">        7.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     5819.08</td>
    <td align="right">       20.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     5837.67</td>
    <td align="right">        2.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     5839.92</td>
    <td align="right">        0.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     5840.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     1801.50</td>
    <td align="right">     1331.17</td>
    <td align="right">     1513.42</td>
    <td align="right">     1045.50</td>
    <td align="right">      148.42</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     5837.92</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5840.00</td>
    <td align="right">     1331.17</td>
    <td align="right">     1513.42</td>
    <td align="right">     1045.50</td>
    <td align="right">      148.42</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     5131.57</td>
    <td align="right">       97.91</td>
    <td align="right">      108.10</td>
    <td align="right">       74.68</td>
    <td align="right">       10.60</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    71841.92</td>
    <td align="right">     1370.75</td>
    <td align="right">     1513.42</td>
    <td align="right">     1045.50</td>
    <td align="right">      148.42</td>
  </tr>
</table>
<br><br>
<b>Humidex Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     8661.08</td>
    <td align="right">       98.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     5042.92</td>
    <td align="right">     3694.50</td>
    <td align="right">       22.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     8574.25</td>
    <td align="right">      185.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     5893.92</td>
    <td align="right">     2864.75</td>
    <td align="right">        1.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     4270.92</td>
    <td align="right">     4489.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     6669.92</td>
    <td align="right">     2090.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     6719.33</td>
    <td align="right">     2040.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     8099.17</td>
    <td align="right">      660.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">     8387.58</td>
    <td align="right">      372.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     3871.50</td>
    <td align="right">     4888.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     5409.75</td>
    <td align="right">     3350.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     4232.42</td>
    <td align="right">     4527.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     1681.00</td>
    <td align="right">     3844.58</td>
    <td align="right">     1993.58</td>
    <td align="right">      887.83</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     6654.17</td>
    <td align="right">     2105.83</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">     1681.00</td>
    <td align="right">       98.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8661.08</td>
    <td align="right">     4888.50</td>
    <td align="right">     1993.58</td>
    <td align="right">      887.83</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     6011.99</td>
    <td align="right">     2515.27</td>
    <td align="right">      144.11</td>
    <td align="right">       63.42</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    84167.92</td>
    <td align="right">    35213.75</td>
    <td align="right">     2017.50</td>
    <td align="right">      887.83</td>
    <td align="right">      353.00</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">    38720.73</td>
    <td align="right">        3.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">    33832.09</td>
    <td align="right">    12092.62</td>
    <td align="right">        0.75</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">    10774.22</td>
    <td align="right">       81.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">    46840.66</td>
    <td align="right">     2526.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">    54033.22</td>
    <td align="right">    35278.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">    22930.74</td>
    <td align="right">      655.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     3606.06</td>
    <td align="right">      216.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">   442602.05</td>
    <td align="right">    14907.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">    29784.81</td>
    <td align="right">    34009.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">   124499.31</td>
    <td align="right">    31789.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     7092.82</td>
    <td align="right">     6684.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      692.42</td>
    <td align="right">     2227.80</td>
    <td align="right">     1469.44</td>
    <td align="right">     1175.20</td>
    <td align="right">      558.50</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">    22902.93</td>
    <td align="right">      683.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">   442602.05</td>
    <td align="right">    35278.68</td>
    <td align="right">     1469.44</td>
    <td align="right">     1175.20</td>
    <td align="right">      558.50</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">    59879.43</td>
    <td align="right">    10082.60</td>
    <td align="right">      105.01</td>
    <td align="right">       83.94</td>
    <td align="right">       39.89</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   838312.06</td>
    <td align="right">   141156.41</td>
    <td align="right">     1470.19</td>
    <td align="right">     1175.20</td>
    <td align="right">      558.50</td>
  </tr>
</table>
<br><br>
<b>Humidex OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Humidex OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Little to no Discomfort (&le; 29) [hr]</td>
    <td align="right">Some Discomfort (&gt; 29, &le; 40) [hr]</td>
    <td align="right">Great Discomfort; Avoid Exertion (&gt; 40, &le; 45) [hr]</td>
    <td align="right">Dangerous (&gt; 45, &le; 50) [hr]</td>
    <td align="right">Heat Stroke Quite Possible (&gt; 50) [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     5837.92</td>
    <td align="right">        2.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     3827.83</td>
    <td align="right">     2011.75</td>
    <td align="right">        0.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     5812.33</td>
    <td align="right">       27.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     4990.67</td>
    <td align="right">      849.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     3343.00</td>
    <td align="right">     2497.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     5314.92</td>
    <td align="right">      525.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     5203.33</td>
    <td align="right">      636.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     5462.42</td>
    <td align="right">      377.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     2700.75</td>
    <td align="right">     3139.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     4193.33</td>
    <td align="right">     1646.67</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     2956.00</td>
    <td align="right">     2884.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      907.83</td>
    <td align="right">     2330.33</td>
    <td align="right">     1378.50</td>
    <td align="right">      870.33</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     5298.08</td>
    <td align="right">      541.92</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     5837.92</td>
    <td align="right">     3139.25</td>
    <td align="right">     1378.50</td>
    <td align="right">      870.33</td>
    <td align="right">      353.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     3989.17</td>
    <td align="right">     1247.81</td>
    <td align="right">       98.49</td>
    <td align="right">       62.17</td>
    <td align="right">       25.21</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">    55848.42</td>
    <td align="right">    17469.33</td>
    <td align="right">     1378.92</td>
    <td align="right">      870.33</td>
    <td align="right">      353.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Cold Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Cold Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     8134.29</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   113880.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Hours of Safety for Heat Events</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Hours of Safety for Heat Events-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Hours of Safety [hr]</td>
    <td align="right">End Time of the Safety Duration</td>
    <td align="right">Safe Temperature Exceedance Hours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupantHours [hr]</td>
    <td align="right">Safe Temperature Exceedance OccupiedHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       12.33</td>
    <td align="right">01-JAN-12:20</td>
    <td align="right">     1565.58</td>
    <td align="right">     2385.74</td>
    <td align="right">     1565.58</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">     8760.00</td>
    <td align="right">-</td>
    <td align="right">     1565.58</td>
    <td align="right">     2385.74</td>
    <td align="right">     1565.58</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">     7509.45</td>
    <td align="right">-</td>
    <td align="right">      111.83</td>
    <td align="right">      170.41</td>
    <td align="right">      111.83</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">   105132.33</td>
    <td align="right">-</td>
    <td align="right">     1565.58</td>
    <td align="right">     2385.74</td>
    <td align="right">     1565.58</td>
  </tr>
</table>
<br><br>
<b>Unmet Degree-Hours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Unmet Degree-Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Cooling Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupant-Weighted Degree-Hours [&deg;C·hr]</td>
    <td align="right">Heating Setpoint Unmet Occupied Degree-Hours [&deg;C·hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        3.20</td>
    <td align="right">        4.86</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">       16.51</td>
    <td align="right">       30.16</td>
    <td align="right">       16.51</td>
    <td align="right">        0.11</td>
    <td align="right">        0.54</td>
    <td align="right">        0.11</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">        3.17</td>
    <td align="right">        2.41</td>
    <td align="right">        3.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       16.98</td>
    <td align="right">       34.75</td>
    <td align="right">       16.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       17.35</td>
    <td align="right">      121.35</td>
    <td align="right">       17.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">        6.73</td>
    <td align="right">        7.12</td>
    <td align="right">        6.73</td>
    <td align="right">        0.04</td>
    <td align="right">        0.07</td>
    <td align="right">        0.04</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">        6.73</td>
    <td align="right">        1.56</td>
    <td align="right">        6.73</td>
    <td align="right">        0.08</td>
    <td align="right">        0.03</td>
    <td align="right">        0.08</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">        4.84</td>
    <td align="right">      103.40</td>
    <td align="right">        4.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        2.32</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">        3.80</td>
    <td align="right">       12.50</td>
    <td align="right">        3.80</td>
    <td align="right">        0.15</td>
    <td align="right">        0.37</td>
    <td align="right">        0.15</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">        6.50</td>
    <td align="right">       43.84</td>
    <td align="right">        6.50</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       14.37</td>
    <td align="right">       41.46</td>
    <td align="right">       14.37</td>
    <td align="right">        0.48</td>
    <td align="right">        0.33</td>
    <td align="right">        0.48</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">        6.51</td>
    <td align="right">        6.90</td>
    <td align="right">        6.51</td>
    <td align="right">        0.03</td>
    <td align="right">        0.05</td>
    <td align="right">        0.03</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">       17.35</td>
    <td align="right">      121.35</td>
    <td align="right">       17.35</td>
    <td align="right">        3.20</td>
    <td align="right">        4.86</td>
    <td align="right">        3.20</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        7.56</td>
    <td align="right">       28.96</td>
    <td align="right">        7.39</td>
    <td align="right">        0.29</td>
    <td align="right">        0.45</td>
    <td align="right">        0.29</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">      105.80</td>
    <td align="right">      405.45</td>
    <td align="right">      103.48</td>
    <td align="right">        4.08</td>
    <td align="right">        6.24</td>
    <td align="right">        4.08</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupantHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Discomfort-weighted Exceedance OccupiedHours</b><br><br>
<!-- FullName:Annual Thermal Resilience Summary_Entire Facility_Discomfort-weighted Exceedance OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Very-cold Exceedance OccupantHours [hr]</td>
    <td align="right">Cool Exceedance OccupantHours [hr]</td>
    <td align="right">Warm Exceedance OccupantHours [hr]</td>
    <td align="right">Very-hot Exceedance OccupantHours [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Min</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Max</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Average</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Sum</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ClimaticDataSummary::EntireFacility></a>
<p>Report:<b> Climatic Data Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>SizingPeriod:DesignDay</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_SizingPeriod:DesignDay-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Dry Bulb [C]</td>
    <td align="right">Daily Temperature Range [deltaC]</td>
    <td align="right">Humidity Value</td>
    <td align="right">Humidity Type</td>
    <td align="right">Wind Speed [m/s]</td>
    <td align="right">Wind Direction</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">      36.00</td>
    <td align="right">      10.10</td>
    <td align="right">      24.80</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.50</td>
    <td align="right">     170.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DP=&gt;MDB</td>
    <td align="right">      28.30</td>
    <td align="right">      10.10</td>
    <td align="right">      25.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       3.50</td>
    <td align="right">     170.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">      31.40</td>
    <td align="right">      10.10</td>
    <td align="right">   83200.00</td>
    <td align="right">Enthalpy [J/kg]</td>
    <td align="right">       3.50</td>
    <td align="right">     170.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">      31.70</td>
    <td align="right">      10.10</td>
    <td align="right">      26.70</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       3.50</td>
    <td align="right">     170.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">      -1.60</td>
    <td align="right">       0.00</td>
    <td align="right">      -1.60</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       2.80</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG WIND 99.6% CONDNS WS=&gt;MCDB</td>
    <td align="right">      13.90</td>
    <td align="right">       0.00</td>
    <td align="right">      13.90</td>
    <td align="right">Wetbulb [C]</td>
    <td align="right">       9.90</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HUM_N 99.6% CONDNS DP=&gt;MCDB</td>
    <td align="right">       3.30</td>
    <td align="right">       0.00</td>
    <td align="right">      -9.50</td>
    <td align="right">Dewpoint [C]</td>
    <td align="right">       2.80</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Precipitation Summary</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Monthly Precipitation Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Monthly Total Precipitation from .epw [mm]</td>
    <td align="right">Monthly Total Hours of Rain from .epw</td>
    <td align="right">Monthly Total Precipitation in Site:Precipitation [mm]</td>
    <td align="right">Monthly Total Roof Irrigation Depth [mm]</td>
    <td align="right">Monthly Total Rain Collection Volume [m3]</td>
  </tr>
  <tr>
    <td align="right">Jan</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Feb</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Mar</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Apr</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jun</td>
    <td align="right">      73.00</td>
    <td align="right">          26</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Jul</td>
    <td align="right">      26.00</td>
    <td align="right">          14</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Aug</td>
    <td align="right">      98.00</td>
    <td align="right">          36</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Sep</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Oct</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Nov</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Dec</td>
    <td align="right">       0.00</td>
    <td align="right">           0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Weather Statistics File</b><br><br>
<!-- FullName:Climatic Data Summary_Entire Facility_Weather Statistics File-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnvelopeSummary::EntireFacility></a>
<p>Report:<b> Envelope Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Opaque Exterior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Exterior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 45</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      41.04</td>
    <td align="right">      41.04</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 46</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">     215.04</td>
    <td align="right">     215.04</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 43</td>
    <td align="right">FOUNDATION F 126 PERIM 5601 AREA 42217</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.168</td>
    <td align="right">      0.172</td>
    <td align="right">     422.17</td>
    <td align="right">     422.17</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 47</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     422.17</td>
    <td align="right">     422.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 26</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      45.25</td>
    <td align="right">      45.25</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 29</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      96.55</td>
    <td align="right">      96.55</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 25</td>
    <td align="right">FOUNDATION F 126 PERIM 3102 AREA 20903</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.188</td>
    <td align="right">      0.193</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 27</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 53</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">       7.03</td>
    <td align="right">       7.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 49</td>
    <td align="right">FOUNDATION F 126 PERIM 154 AREA 4941</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.039</td>
    <td align="right">      0.040</td>
    <td align="right">      49.41</td>
    <td align="right">      49.41</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 51</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      49.41</td>
    <td align="right">      49.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 42</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">DELI ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">     103.79</td>
    <td align="right">     103.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 37</td>
    <td align="right">FOUNDATION F 126 PERIM 227 AREA 2247</td>
    <td align="right">DELI ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.128</td>
    <td align="right">      0.130</td>
    <td align="right">     224.70</td>
    <td align="right">     224.70</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 41</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">DELI ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     224.70</td>
    <td align="right">     224.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 68</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      28.55</td>
    <td align="right">      28.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 67</td>
    <td align="right">FOUNDATION F 126 PERIM 625 AREA 4646</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.170</td>
    <td align="right">      0.175</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 70</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">     107.35</td>
    <td align="right">      64.38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 19</td>
    <td align="right">FOUNDATION F 126 PERIM 2348 AREA 10735</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 20</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 80</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      17.11</td>
    <td align="right">      17.11</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 81</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 79</td>
    <td align="right">FOUNDATION F 126 PERIM 1118 AREA 2784</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.508</td>
    <td align="right">      0.554</td>
    <td align="right">      27.84</td>
    <td align="right">      27.84</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 83</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      27.84</td>
    <td align="right">      27.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 31</td>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 208239</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.006</td>
    <td align="right">      0.006</td>
    <td align="right">    2082.39</td>
    <td align="right">    2082.39</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 32</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">    2082.39</td>
    <td align="right">    2082.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 57</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      34.26</td>
    <td align="right">      34.26</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 55</td>
    <td align="right">FOUNDATION F 126 PERIM 749 AREA 5574</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.170</td>
    <td align="right">      0.175</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 58</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 78</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      28.55</td>
    <td align="right">      28.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 73</td>
    <td align="right">FOUNDATION F 126 PERIM 625 AREA 4646</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.170</td>
    <td align="right">      0.175</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 75</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 11</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">     200.34</td>
    <td align="right">     200.34</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 9</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      74.22</td>
    <td align="right">      74.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 7</td>
    <td align="right">FOUNDATION F 126 PERIM 6005 AREA 71136</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.107</td>
    <td align="right">      0.109</td>
    <td align="right">     711.36</td>
    <td align="right">     711.36</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 12</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     711.36</td>
    <td align="right">     711.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 62</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      38.54</td>
    <td align="right">      38.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 61</td>
    <td align="right">FOUNDATION F 126 PERIM 843 AREA 6271</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.170</td>
    <td align="right">      0.175</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 63</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">      27.87</td>
    <td align="right">      16.85</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 13</td>
    <td align="right">FOUNDATION F 126 PERIM 61 AREA 2787</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 15</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.331</td>
    <td align="right">      0.348</td>
    <td align="right">     107.35</td>
    <td align="right">      64.38</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 1</td>
    <td align="right">FOUNDATION F 126 PERIM 2348 AREA 10735</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       1.00</td>
    <td align="right">      0.277</td>
    <td align="right">      0.290</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">SURFACE 3</td>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       0.30</td>
    <td align="right">      0.358</td>
    <td align="right">      0.376</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Interior</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Interior-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Zone</td>
    <td align="right">Adjacent Surface</td>
    <td align="right">Reflectance</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Net Area [m2]</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SURFACE 44</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">SURFACE 54</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.03</td>
    <td align="right">       7.03</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 48</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">SURFACE 39</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.25</td>
    <td align="right">      45.25</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 85</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">SURFACE 94</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     169.79</td>
    <td align="right">     169.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 86</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">SURFACE 59</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 28</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">SURFACE 23</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 30</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">SURFACE 38</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.25</td>
    <td align="right">      45.25</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 96</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">SURFACE 93</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      75.65</td>
    <td align="right">      75.65</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 50</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 84</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.11</td>
    <td align="right">      17.11</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 52</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 34</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      72.79</td>
    <td align="right">      72.79</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 54</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 44</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">       7.03</td>
    <td align="right">       7.03</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 87</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 66</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.54</td>
    <td align="right">      38.54</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 88</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 76</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.55</td>
    <td align="right">      28.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 89</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 60</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.26</td>
    <td align="right">      34.26</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 90</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 72</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.55</td>
    <td align="right">      28.55</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 91</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SURFACE 8</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      74.22</td>
    <td align="right">      74.22</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 38</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">DELI ZN</td>
    <td align="right">SURFACE 30</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.25</td>
    <td align="right">      45.25</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 39</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">DELI ZN</td>
    <td align="right">SURFACE 48</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      45.25</td>
    <td align="right">      45.25</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 40</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">DELI ZN</td>
    <td align="right">SURFACE 35</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     103.79</td>
    <td align="right">     103.79</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 69</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">SURFACE 65</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 71</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">SURFACE 74</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 72</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">SURFACE 90</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.55</td>
    <td align="right">      28.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 21</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">SURFACE 18</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 22</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">SURFACE 36</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 23</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">SURFACE 28</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 82</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">SURFACE 77</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 84</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">SURFACE 50</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      17.11</td>
    <td align="right">      17.11</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 33</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 10</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     179.44</td>
    <td align="right">     179.44</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 34</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 52</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      72.79</td>
    <td align="right">      72.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 35</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 40</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     103.79</td>
    <td align="right">     103.79</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 36</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 22</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 92</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 16</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 93</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 96</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      75.65</td>
    <td align="right">      75.65</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 94</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 85</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     169.79</td>
    <td align="right">     169.79</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 95</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SURFACE 5</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 56</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">SURFACE 64</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 59</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">SURFACE 86</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 60</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">SURFACE 89</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.26</td>
    <td align="right">      34.26</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 74</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">SURFACE 71</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 76</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">SURFACE 88</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      28.55</td>
    <td align="right">      28.55</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 77</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">SURFACE 82</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 10</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">SURFACE 33</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     179.44</td>
    <td align="right">     179.44</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 8</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">SURFACE 91</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      74.22</td>
    <td align="right">      74.22</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 97</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">SURFACE 6</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 64</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">SURFACE 56</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 65</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">SURFACE 69</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      34.01</td>
    <td align="right">      34.01</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 66</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">SURFACE 87</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      38.54</td>
    <td align="right">      38.54</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SURFACE 16</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">SURFACE 92</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 17</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">SURFACE 2</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">SURFACE 18</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">SURFACE 21</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 2</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">SURFACE 17</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">      90.00</td>
    <td align="right">      90.00</td>
    <td align="right">E</td>
  </tr>
  <tr>
    <td align="right">SURFACE 5</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">SURFACE 95</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">SURFACE 6</td>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">SURFACE 97</td>
    <td align="right">       0.30</td>
    <td align="right">      2.511</td>
    <td align="right">      6.299</td>
    <td align="right">      20.90</td>
    <td align="right">      20.90</td>
    <td align="right">     270.00</td>
    <td align="right">      90.00</td>
    <td align="right">W</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     844.33</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">BAKERY MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     418.07</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      98.82</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DELI MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     449.40</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      92.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     214.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      55.67</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    4164.77</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     111.48</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">      92.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">PRODUCE MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">    1422.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">RESTROOM MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     125.42</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES MASS</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES MASS</td>
    <td align="right">       0.30</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.800</td>
    <td align="right">     214.71</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">N</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass Area [m2]</td>
    <td align="right">Frame Area [m2]</td>
    <td align="right">Divider Area [m2]</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Multiplied Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Frame Conductance [W/m2-K]</td>
    <td align="right">Divider Conductance [W/m2-K]</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
    <td align="right">Shade Control</td>
    <td align="right">Parent Surface</td>
    <td align="right">Azimuth [deg]</td>
    <td align="right">Tilt [deg]</td>
    <td align="right">Cardinal Direction</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">U 1.22 SHGC 0.25 SGL ELEC REF COLORED 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.98</td>
    <td align="right">      42.98</td>
    <td align="right">      5.778</td>
    <td align="right">      0.306</td>
    <td align="right">      0.155</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 24</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">U 1.22 SHGC 0.25 SGL ELEC REF COLORED 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      11.02</td>
    <td align="right">      11.02</td>
    <td align="right">      5.778</td>
    <td align="right">      0.306</td>
    <td align="right">      0.155</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 14</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">U 1.22 SHGC 0.25 SGL ELEC REF COLORED 6MM</td>
    <td align="right">&nbsp;</td>
    <td align="right">      42.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      42.98</td>
    <td align="right">      42.98</td>
    <td align="right">      5.778</td>
    <td align="right">      0.306</td>
    <td align="right">      0.155</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">No</td>
    <td align="right">SURFACE 4</td>
    <td align="right">     180.00</td>
    <td align="right">      90.00</td>
    <td align="right">S</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      96.98</td>
    <td align="right">      5.778</td>
    <td align="right">      0.306</td>
    <td align="right">      0.155</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Non-North Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      96.98</td>
    <td align="right">      5.778</td>
    <td align="right">      0.306</td>
    <td align="right">      0.155</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Fenestration Shaded State</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Fenestration Shaded State-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Frame and Divider</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor [W/m2-K]</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Fenestration</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Fenestration-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Area of One Opening [m2]</td>
    <td align="right">Area of Openings [m2]</td>
    <td align="right">Glass U-Factor [W/m2-K]</td>
    <td align="right">Glass SHGC</td>
    <td align="right">Glass Visible Transmittance</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">Total or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Exterior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Interior Door</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Interior Door-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">U-Factor with Film [W/m2-K]</td>
    <td align="right">U-Factor no Film [W/m2-K]</td>
    <td align="right">Gross Area [m2]</td>
    <td align="right">Parent Surface</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Opaque Construction Layers</b><br><br>
<!-- FullName:Envelope Summary_Entire Facility_Opaque Construction Layers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Layer 1</td>
    <td align="right">Layer 2</td>
    <td align="right">Layer 3</td>
    <td align="right">Layer 4</td>
    <td align="right">Layer 5</td>
    <td align="right">Layer 6</td>
    <td align="right">Layer 7</td>
    <td align="right">Layer 8</td>
    <td align="right">Layer 9</td>
    <td align="right">Layer 10</td>
  </tr>
  <tr>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">Std Wood 6inch</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL IEAD ROOF R-15.87</td>
    <td align="right">Roof Membrane</td>
    <td align="right">TYPICAL INSULATION R-14.76</td>
    <td align="right">Metal Roof Surface</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INSULATED EXTERIOR MASS WALL</td>
    <td align="right">1IN Stucco</td>
    <td align="right">8IN CONCRETE HW RefBldg</td>
    <td align="right">TYPICAL INSULATION R-14.76</td>
    <td align="right">1/2IN Gypsum</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">TYPICAL INTERIOR WALL</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">G01 13mm gypsum board</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 0 AREA 208239</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 1118 AREA 2784</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 154 AREA 4941</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 227 AREA 2247</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 2348 AREA 10735</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 3102 AREA 20903</td>
    <td align="right">~FC_Insulation_6</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 5601 AREA 42217</td>
    <td align="right">~FC_Insulation_7</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 6005 AREA 71136</td>
    <td align="right">~FC_Insulation_8</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 61 AREA 2787</td>
    <td align="right">~FC_Insulation_9</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 625 AREA 4646</td>
    <td align="right">~FC_Insulation_10</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 749 AREA 5574</td>
    <td align="right">~FC_Insulation_11</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FOUNDATION F 126 PERIM 843 AREA 6271</td>
    <td align="right">~FC_Insulation_12</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ShadingSummary::EntireFacility></a>
<p>Report:<b> Shading Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Sunlit Fraction</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Sunlit Fraction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">March 21 9am</td>
    <td align="right">March 21 noon</td>
    <td align="right">March 21 3pm</td>
    <td align="right">June 21 9am</td>
    <td align="right">June 21 noon</td>
    <td align="right">June 21 3pm</td>
    <td align="right">December 21 9am</td>
    <td align="right">December 21 noon</td>
    <td align="right">December 21 3pm</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 3</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 2</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
  <tr>
    <td align="right">SUB SURFACE 1</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
  </tr>
</table>
<br><br>
<b>Window Control</b><br><br>
<!-- FullName:Shading Summary_Entire Facility_Window Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Type</td>
    <td align="right">Shaded Construction</td>
    <td align="right">Control</td>
    <td align="right">Glare Control</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LightingSummary::EntireFacility></a>
<p>Report:<b> Lighting Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Interior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Interior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Space Name</td>
    <td align="right">Space Type</td>
    <td align="right">Lighting Power Density [W/m2]</td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Total Power [W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Return Air Fraction</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE SUPERMARKET DRYSTORAGE LIGHTS</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE</td>
    <td align="right">SUPERMARKET DRYSTORAGE</td>
    <td align="right">     8.6111</td>
    <td align="right">     422.17</td>
    <td align="right">    3635.33</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      49.21</td>
  </tr>
  <tr>
    <td align="right">BAKERY SUPERMARKET BAKERY LIGHTS</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY</td>
    <td align="right">SUPERMARKET BAKERY</td>
    <td align="right">    12.9167</td>
    <td align="right">     209.03</td>
    <td align="right">    2700.02</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      36.55</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR SUPERMARKET CORRIDOR LIGHTS</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR</td>
    <td align="right">SUPERMARKET CORRIDOR</td>
    <td align="right">     5.3820</td>
    <td align="right">      49.41</td>
    <td align="right">     265.94</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       3.60</td>
  </tr>
  <tr>
    <td align="right">DELI SUPERMARKET DELI LIGHTS</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI</td>
    <td align="right">SUPERMARKET DELI</td>
    <td align="right">    12.9167</td>
    <td align="right">     224.70</td>
    <td align="right">    2902.38</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      39.29</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM SUPERMARKET DINING LIGHTS</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM</td>
    <td align="right">SUPERMARKET DINING</td>
    <td align="right">     9.6875</td>
    <td align="right">      46.46</td>
    <td align="right">     450.06</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       6.09</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES SUPERMARKET SALES LIGHTS</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">    18.2986</td>
    <td align="right">     107.35</td>
    <td align="right">    1964.43</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.59</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES SUPERMARKET SALES LIGHTS</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">    18.2986</td>
    <td align="right">     107.35</td>
    <td align="right">    1964.43</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      26.59</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES SUPERMARKET SALES LIGHTS</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">    18.2986</td>
    <td align="right">    2082.39</td>
    <td align="right">   38104.85</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     515.81</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE SUPERMARKET OFFICE LIGHTS</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE</td>
    <td align="right">SUPERMARKET OFFICE</td>
    <td align="right">    11.8403</td>
    <td align="right">      27.84</td>
    <td align="right">     329.59</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       4.46</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM SUPERMARKET ELEC/MECHROOM LIGHTS</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM</td>
    <td align="right">SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">    16.1459</td>
    <td align="right">      55.74</td>
    <td align="right">     899.98</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">      12.18</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM SUPERMARKET MEETING LIGHTS</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM</td>
    <td align="right">SUPERMARKET MEETING</td>
    <td align="right">    13.9931</td>
    <td align="right">      46.46</td>
    <td align="right">     650.09</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.80</td>
  </tr>
  <tr>
    <td align="right">PRODUCE SUPERMARKET PRODUCE LIGHTS</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE</td>
    <td align="right">SUPERMARKET PRODUCE</td>
    <td align="right">    18.2986</td>
    <td align="right">     711.36</td>
    <td align="right">   13016.96</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">     176.21</td>
  </tr>
  <tr>
    <td align="right">RESTROOM SUPERMARKET RESTROOM LIGHTS</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM</td>
    <td align="right">SUPERMARKET RESTROOM</td>
    <td align="right">     9.6875</td>
    <td align="right">      62.71</td>
    <td align="right">     607.48</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       8.22</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE SUPERMARKET VESTIBULE LIGHTS</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE</td>
    <td align="right">SUPERMARKET VESTIBULE</td>
    <td align="right">     5.3820</td>
    <td align="right">      27.87</td>
    <td align="right">     150.00</td>
    <td align="right">General</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">      72.11</td>
    <td align="right">     168.00</td>
    <td align="right">      72.11</td>
    <td align="right">     0.0000</td>
    <td align="right">Y</td>
    <td align="right">       2.03</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting Total</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    16.1789</td>
    <td align="right">    4180.84</td>
    <td align="right">   67641.53</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     915.64</td>
  </tr>
</table>
<br><br>
<b>Daylighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone</td>
    <td align="right">Control Name</td>
    <td align="right">Daylighting Method</td>
    <td align="right">Control Type</td>
    <td align="right">Fraction Controlled</td>
    <td align="right">Lighting Installed in Zone [W]</td>
    <td align="right">Lighting Controlled [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Exterior Lighting</b><br><br>
<!-- FullName:Lighting Summary_Entire Facility_Exterior Lighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Watts</td>
    <td align="right">Astronomical Clock/Schedule</td>
    <td align="right">Schedule Name</td>
    <td align="right">Scheduled Hours/Week [hr]</td>
    <td align="right">Hours/Week &gt; 1% [hr]</td>
    <td align="right">Full Load Hours/Week [hr]</td>
    <td align="right">Consumption [GJ]</td>
  </tr>
  <tr>
    <td align="right">NONDIMMING EXTERIOR LIGHTS DEF</td>
    <td align="right">   15187.00</td>
    <td align="right">AstronomicalClock</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">      83.77</td>
    <td align="right">      83.77</td>
    <td align="right">     238.82</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting Total</td>
    <td align="right">   15187.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     238.82</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EquipmentSummary::EntireFacility></a>
<p>Report:<b> Equipment Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Central Plant</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Central Plant-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Sensible Capacity [W]</td>
    <td align="right">Nominal Latent Capacity [W]</td>
    <td align="right">Nominal Sensible Heat Ratio</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Nominal Coil UA Value [W/C]</td>
    <td align="right">Nominal Coil Surface Area [m2]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   28567.06</td>
    <td align="right">   20027.89</td>
    <td align="right">    8539.17</td>
    <td align="right">       0.70</td>
    <td align="right">       3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   24664.86</td>
    <td align="right">   17292.12</td>
    <td align="right">    7372.74</td>
    <td align="right">       0.70</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    6005.75</td>
    <td align="right">    4809.29</td>
    <td align="right">    1196.46</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   33296.99</td>
    <td align="right">   23343.96</td>
    <td align="right">    9953.03</td>
    <td align="right">       0.70</td>
    <td align="right">       3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   13475.88</td>
    <td align="right">    9447.71</td>
    <td align="right">    4028.17</td>
    <td align="right">       0.70</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19495.33</td>
    <td align="right">   14045.78</td>
    <td align="right">    5449.56</td>
    <td align="right">       0.72</td>
    <td align="right">       3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    2793.24</td>
    <td align="right">    2219.81</td>
    <td align="right">     573.43</td>
    <td align="right">       0.79</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">  247878.52</td>
    <td align="right">  183901.68</td>
    <td align="right">   63976.85</td>
    <td align="right">       0.74</td>
    <td align="right">       3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    3358.87</td>
    <td align="right">    2690.45</td>
    <td align="right">     668.42</td>
    <td align="right">       0.80</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    9067.61</td>
    <td align="right">    6357.15</td>
    <td align="right">    2710.46</td>
    <td align="right">       0.70</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   86887.74</td>
    <td align="right">   60915.54</td>
    <td align="right">   25972.20</td>
    <td align="right">       0.70</td>
    <td align="right">       3.23</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">    8226.89</td>
    <td align="right">    5767.73</td>
    <td align="right">    2459.16</td>
    <td align="right">       0.70</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">     175.79</td>
    <td align="right">     123.25</td>
    <td align="right">      52.55</td>
    <td align="right">       0.70</td>
    <td align="right">       3.15</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19469.36</td>
    <td align="right">   14024.87</td>
    <td align="right">    5444.49</td>
    <td align="right">       0.72</td>
    <td align="right">       3.50</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Nominal values are gross at rated conditions, i.e., the supply air fan heat and electric power NOT accounted for.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2017</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2017-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP [W/W][2]</td>
    <td align="right">EER [Btu/W-h][2]</td>
    <td align="right">SEER User [Btu/W-h][2,3]</td>
    <td align="right">SEER Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    28488.3</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       13.5</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    24596.8</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     5989.2</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.1</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    33205.2</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       13.5</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    13438.7</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    19441.6</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       13.5</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     2785.5</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.1</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   247195.0</td>
    <td align="right">       3.23</td>
    <td align="right">      11.02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     3349.6</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.1</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     9042.6</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    86648.1</td>
    <td align="right">       3.23</td>
    <td align="right">      11.02</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.5</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     8204.2</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">      175.3</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       12.2</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    19415.7</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">       13.5</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2017. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2007. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard.</i>
<br><br>
<b>DX Cooling Coil Standard Ratings 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil Standard Ratings 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Coil Type [1]</td>
    <td align="right">Standard Rating Net Cooling Capacity [W][2]</td>
    <td align="right">Standard Rating Net COP2 [W/W][2,4]</td>
    <td align="right">EER2 [Btu/W-h][2,4]</td>
    <td align="right">SEER2 User [Btu/W-h][2,3]</td>
    <td align="right">SEER2 Standard [Btu/W-h][2,3]</td>
    <td align="right">IEER [Btu/W-h][2]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    27446.6</td>
    <td align="right">       3.08</td>
    <td align="right">      10.50</td>
    <td align="right">      11.63</td>
    <td align="right">      11.58</td>
    <td align="right">       11.5</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    23697.4</td>
    <td align="right">       2.80</td>
    <td align="right">       9.56</td>
    <td align="right">      10.60</td>
    <td align="right">      10.55</td>
    <td align="right">       10.5</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     5670.0</td>
    <td align="right">       2.66</td>
    <td align="right">       9.09</td>
    <td align="right">      10.05</td>
    <td align="right">      10.01</td>
    <td align="right">        9.7</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    31991.0</td>
    <td align="right">       3.08</td>
    <td align="right">      10.50</td>
    <td align="right">      11.63</td>
    <td align="right">      11.58</td>
    <td align="right">       11.5</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    12947.3</td>
    <td align="right">       2.80</td>
    <td align="right">       9.56</td>
    <td align="right">      10.60</td>
    <td align="right">      10.55</td>
    <td align="right">       10.5</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    18684.6</td>
    <td align="right">       3.05</td>
    <td align="right">      10.42</td>
    <td align="right">      11.54</td>
    <td align="right">      11.49</td>
    <td align="right">       11.3</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     2652.1</td>
    <td align="right">       2.71</td>
    <td align="right">       9.24</td>
    <td align="right">      10.22</td>
    <td align="right">      10.18</td>
    <td align="right">        9.9</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">   236907.0</td>
    <td align="right">       2.82</td>
    <td align="right">       9.64</td>
    <td align="right">      10.67</td>
    <td align="right">      10.63</td>
    <td align="right">       10.5</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     3164.8</td>
    <td align="right">       2.65</td>
    <td align="right">       9.04</td>
    <td align="right">       9.99</td>
    <td align="right">       9.95</td>
    <td align="right">        9.6</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     8712.0</td>
    <td align="right">       2.80</td>
    <td align="right">       9.56</td>
    <td align="right">      10.60</td>
    <td align="right">      10.55</td>
    <td align="right">       10.5</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    83479.8</td>
    <td align="right">       2.87</td>
    <td align="right">       9.79</td>
    <td align="right">      10.85</td>
    <td align="right">      10.80</td>
    <td align="right">       10.7</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">     7904.2</td>
    <td align="right">       2.80</td>
    <td align="right">       9.56</td>
    <td align="right">      10.60</td>
    <td align="right">      10.55</td>
    <td align="right">       10.5</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">      168.9</td>
    <td align="right">       2.80</td>
    <td align="right">       9.56</td>
    <td align="right">      10.60</td>
    <td align="right">      10.55</td>
    <td align="right">       10.5</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">    18660.1</td>
    <td align="right">       3.05</td>
    <td align="right">      10.42</td>
    <td align="right">      11.54</td>
    <td align="right">      11.49</td>
    <td align="right">       11.3</td>
  </tr>
</table>
<i>ANSI/AHRI ratings account for supply air fan heat and electric power. <br/>1 - EnergyPlus object type. <br/>2 - Capacity less than 65K Btu/h (19050 W) - calculated as per AHRI Standard 210/240-2023. <br/>&emsp;&nbsp;Capacity of 65K Btu/h (19050 W) to less than 135K Btu/h (39565 W) - calculated as per AHRI Standard 340/360-2022. <br/>&emsp;&nbsp;Capacity from 135K (39565 W) to 250K Btu/hr (73268 W) - calculated as per AHRI Standard 365-2009 - Ratings not yet supported in EnergyPlus. <br/>3 - SEER2 (User) is calculated using user-input PLF curve and cooling coefficient of degradation. <br/>&emsp;&nbsp;SEER2 (Standard) is calculated using the default PLF curve and cooling coefficient of degradationfrom the appropriate AHRI standard. <br/>4 - Value for the Full Speed of the coil.</i>
<br><br>
<b>DX Cooling Coil ASHRAE 127 Standard Ratings Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Cooling Coil ASHRAE 127 Standard Ratings Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Rated Net Cooling Capacity Test A [W]</td>
    <td align="right">Rated Electric Power Test A [W]</td>
    <td align="right">Rated Net Cooling Capacity Test B [W]</td>
    <td align="right">Rated Electric Power Test B [W]</td>
    <td align="right">Rated Net Cooling Capacity Test C [W]</td>
    <td align="right">Rated Electric Power Test C [W]</td>
    <td align="right">Rated Net Cooling Capacity Test D [W]</td>
    <td align="right">Rated Electric Power Test D [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water-to-Air Heat Pumps at Rated Temperatures Report</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Water-to-Air Heat Pumps at Rated Temperatures Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">Rated Total Capacity [W]</td>
    <td align="right">Rated Sensible Capacity [W]</td>
    <td align="right">Rated Power[W]</td>
    <td align="right">Rated COP [W/W]</td>
    <td align="right">Rated Air Dry-bulb Temperature [C]</td>
    <td align="right">Rated Air Wet-bulb Temperature [C]</td>
    <td align="right">Rated Water Temperature [C]</td>
    <td align="right">Design Day used for Sizing</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Supplemental Heat High Shutoff Temperature [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      21.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>DX Heating Coils AHRI 2023</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_DX Heating Coils AHRI 2023-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Heating Coil Type</td>
    <td align="right">High Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">Low Temperature Heating (net) Rating Capacity [W]</td>
    <td align="right">HSPF2 [Btu/W-h]</td>
    <td align="right">Region Number</td>
    <td align="right">Minimum Outdoor Dry-Bulb Temperature for Compressor Operation [C]</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Heating Coils</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Heating Coils-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Design Coil Load [W]</td>
    <td align="right">Nominal Total Capacity [W]</td>
    <td align="right">Nominal Efficiency [W/W]</td>
    <td align="right">Used as Supplementary Heat</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plantloop Name</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   49438.82</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   43614.59</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12689.74</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   56645.19</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27985.29</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   33993.46</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5569.82</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  482372.07</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7163.85</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19203.54</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">  151923.14</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   20616.55</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">     440.54</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">&nbsp;</td>
    <td align="right">   33941.09</td>
    <td align="right">       0.80</td>
    <td align="right">No</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   49438.82</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   43614.59</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   12689.74</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   56645.19</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   27985.29</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   33993.46</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    5569.82</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  482372.07</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">    7163.85</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   19203.54</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">  151923.14</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   20616.55</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">     440.54</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">&nbsp;</td>
    <td align="right">   33941.09</td>
    <td align="right">       1.00</td>
    <td align="right">Yes</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Fans</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Fans-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Total Efficiency [W/W]</td>
    <td align="right">Delta Pressure [pa]</td>
    <td align="right">Max Air Flow Rate [m3/s]</td>
    <td align="right">Rated Electricity Rate [W]</td>
    <td align="right">Rated Power Per Max Air Flow Rate [W-s/m3]</td>
    <td align="right">Motor Heat In Air Fraction</td>
    <td align="right">Fan Energy Index</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Design Day Name for Fan Sizing Peak</td>
    <td align="right">Date/Time for Fan Sizing Peak</td>
    <td align="right">Purpose</td>
    <td align="right">Is Autosized</td>
    <td align="right">Motor Efficiency</td>
    <td align="right">Motor Heat to Zone Fraction</td>
    <td align="right">Motor Loss Zone Name</td>
    <td align="right">Airloop Name</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.45</td>
    <td align="right">     125.00</td>
    <td align="right">       0.35</td>
    <td align="right">      98.33</td>
    <td align="right">     277.78</td>
    <td align="right">       1.00</td>
    <td align="right">       2.69</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">DELI ZN EXHAUST FAN</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">       0.45</td>
    <td align="right">     125.00</td>
    <td align="right">       0.34</td>
    <td align="right">      93.72</td>
    <td align="right">     277.78</td>
    <td align="right">       1.00</td>
    <td align="right">       2.75</td>
    <td align="right">General</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">N/A</td>
    <td align="right">No</td>
    <td align="right">       1.00</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       1.15</td>
    <td align="right">    1312.05</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.31</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.99</td>
    <td align="right">    1153.42</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.32</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">BAKERY ZN PSZ_6</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.35</td>
    <td align="right">     405.41</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.73</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       1.34</td>
    <td align="right">    1529.28</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.28</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">DELI ZN PSZ_5</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.54</td>
    <td align="right">     630.18</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.51</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.83</td>
    <td align="right">     951.60</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.39</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.15</td>
    <td align="right">     169.86</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.53</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.59</td>
    <td align="right">    1018.77</td>
    <td align="right">      11.32</td>
    <td align="right">   19494.95</td>
    <td align="right">    1722.36</td>
    <td align="right">       1.00</td>
    <td align="right">       1.11</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.91</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.20</td>
    <td align="right">     234.57</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       2.15</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.37</td>
    <td align="right">     424.03</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.70</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.57</td>
    <td align="right">     622.72</td>
    <td align="right">       3.50</td>
    <td align="right">    3831.01</td>
    <td align="right">    1094.90</td>
    <td align="right">       1.00</td>
    <td align="right">       1.21</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.88</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.33</td>
    <td align="right">     384.72</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">       1.76</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 22:05:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.54</td>
    <td align="right">     622.72</td>
    <td align="right">       0.01</td>
    <td align="right">       8.22</td>
    <td align="right">    1161.25</td>
    <td align="right">       1.00</td>
    <td align="right">      28.48</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:05:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.82</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">       0.55</td>
    <td align="right">     622.72</td>
    <td align="right">       0.83</td>
    <td align="right">     949.92</td>
    <td align="right">    1140.52</td>
    <td align="right">       1.00</td>
    <td align="right">       1.39</td>
    <td align="right">General</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">       0.84</td>
    <td align="right">       0.00</td>
    <td align="right">N/A</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
  </tr>
</table>
<br><br>
<b>Pumps</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Pumps-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Control</td>
    <td align="right">Head [pa]</td>
    <td align="right">Water Flow [m3/s]</td>
    <td align="right">Electricity Rate [W]</td>
    <td align="right">Power Per Water Flow Rate [W-s/m3]</td>
    <td align="right">Motor Efficiency [W/W]</td>
    <td align="right">End Use Subcategory</td>
    <td align="right">Is Autosized</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">Pump:VariableSpeed</td>
    <td align="right">Intermittent</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000010</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.82</td>
    <td align="right">General</td>
    <td align="right">Yes</td>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">MAIN SERVICE WATER LOOP SUPPLY INLET BRANCH</td>
  </tr>
</table>
<br><br>
<b>Service Water Heating</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Service Water Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Storage Volume [m3]</td>
    <td align="right">Input [W]</td>
    <td align="right">Thermal Efficiency [W/W]</td>
    <td align="right">Recovery Efficiency [W/W]</td>
    <td align="right">Energy Factor</td>
  </tr>
  <tr>
    <td align="right">105GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.801 THERM EFF</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">       0.40</td>
    <td align="right">  844999.80</td>
    <td align="right">       0.80</td>
    <td align="right">       1.73</td>
    <td align="right">       0.80</td>
  </tr>
</table>
<br><br>
<b>Chillers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Chillers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity[W]</td>
    <td align="right">TypeReference Efficiency [W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">IPLV in SI Units [W/W]</td>
    <td align="right">IPLV in IP Units [Btu/W-h]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Rated Entering Condenser Temperature [C]</td>
    <td align="right">Rated Leaving Evaporator Temperature [C]</td>
    <td align="right">Reference Entering Condenser Temperature [C]</td>
    <td align="right">Reference Leaving Evaporator Temperature [C]</td>
    <td align="right">Design Size Reference Chilled Water Flow Rate [kg/s]</td>
    <td align="right">Design Size Reference Condenser Fluid Flow Rate [kg/s]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
    <td align="right">Heat Recovery Plantloop Name</td>
    <td align="right">Heat Recovery Plantloop Branch Name</td>
    <td align="right">Recovery Relative Capacity Fraction</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Boilers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Boilers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Reference Capacity [W]</td>
    <td align="right">Reference Efficiency[W/W]</td>
    <td align="right">Rated Capacity [W]</td>
    <td align="right">Rated Efficiency [W/W]</td>
    <td align="right">Minimum Part Load Ratio</td>
    <td align="right">Fuel Type</td>
    <td align="right">Parasitic Electric Load [W]</td>
    <td align="right">Plantloop Name</td>
    <td align="right">Plantloop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Cooling Towers and Fluid Coolers</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Cooling Towers and Fluid Coolers-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Fluid Type</td>
    <td align="right">Range [C]</td>
    <td align="right">Approach [C]</td>
    <td align="right">Design Fan Power [W]</td>
    <td align="right">Design Inlet Air Wet-Bulb Temperature [C]</td>
    <td align="right">Design Water Flow Rate [m3/s]</td>
    <td align="right">Leaving Water Setpoint Temperature [C]</td>
    <td align="right">Condenser Loop Name</td>
    <td align="right">Condenser Loop Branch Name</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>PlantLoop or CondenserLoop</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_PlantLoop or CondenserLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Provides Heating</td>
    <td align="right">Provides Cooling</td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">PlantLoop</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Air Terminals</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Terminals-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Minimum Flow [m3/s]</td>
    <td align="right">Minimum Outdoor Flow [m3/s]</td>
    <td align="right">Supply Cooling Setpoint [C]</td>
    <td align="right">Supply Heating Setpoint [C]</td>
    <td align="right">Heating Capacity [W]</td>
    <td align="right">Cooling Capacity [W]</td>
    <td align="right">Type of Input Object</td>
    <td align="right">Heat/Reheat Coil Object Type</td>
    <td align="right">Chilled Water Coil Object Type</td>
    <td align="right">Fan Object Type</td>
    <td align="right">Fan Name</td>
    <td align="right">Primary Air Flow Rate [m3/s]</td>
    <td align="right">Secondary Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Flow Schedule Name</td>
    <td align="right">Maximum Flow During Reheat [m3/s]</td>
    <td align="right">Minimum Outdoor Flow Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ADU ACTIVE STORAGE ZN PSZ_14 DIFFUSER</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   42171.48</td>
    <td align="right">    1764.63</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU BAKERY ZN PSZ_6 DIFFUSER</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">       0.16</td>
    <td align="right">       0.31</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   18117.83</td>
    <td align="right">   15036.97</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.99</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU CORRIDOR ZN PSZ_12 DIFFUSER</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3237.90</td>
    <td align="right">    5051.37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.35</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU DELI ZN PSZ_5 DIFFUSER</td>
    <td align="right">DELI ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.34</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   15377.82</td>
    <td align="right">   19919.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.34</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU DINING ROOM ZN PSZ_9 DIFFUSER</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.33</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2602.86</td>
    <td align="right">    7783.75</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.54</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU EAST PERIMETER SALES ZN PSZ_3 DIFFUSER</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   11628.34</td>
    <td align="right">   11468.64</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU ENCLOSED OFFICE ZN PSZ_7 DIFFUSER</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.02</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2515.00</td>
    <td align="right">    2139.37</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.15</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU MAIN SALES ZN PSZ_1 DIFFUSER</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">       1.59</td>
    <td align="right">       3.17</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   74135.07</td>
    <td align="right">  169514.18</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">      11.32</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU MECHANICAL ROOM ZN PSZ_11 DIFFUSER</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.00</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3180.70</td>
    <td align="right">    2962.91</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.20</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU MEETING ROOM ZN PSZ_8 DIFFUSER</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">       0.04</td>
    <td align="right">       0.24</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    2702.81</td>
    <td align="right">    5330.72</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.37</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU PRODUCE ZN PSZ_4 DIFFUSER</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">       0.54</td>
    <td align="right">       1.08</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   32201.17</td>
    <td align="right">   52851.66</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       3.50</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU RESTROOM ZN PSZ_10 DIFFUSER</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.33</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">    3415.76</td>
    <td align="right">    3984.79</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.33</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU VESTIBULE ZN PSZ_13 DIFFUSER</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.02</td>
    <td align="right">       0.01</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.01</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
  <tr>
    <td align="right">ADU WEST PERIMETER SALES ZN PSZ_2 DIFFUSER</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       0.08</td>
    <td align="right">       0.16</td>
    <td align="right">      12.78</td>
    <td align="right">      50.00</td>
    <td align="right">   11595.32</td>
    <td align="right">   11448.42</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">&nbsp;</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.83</td>
    <td align="right">n/a</td>
    <td align="right">n/a</td>
    <td align="right">       0.00</td>
    <td align="right">n/a</td>
  </tr>
</table>
<br><br>
<b>Air Heat Recovery</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_Air Heat Recovery-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Input object type</td>
    <td align="right">Plate/Rotary</td>
    <td align="right">Sensible Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Sensible Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Heating Air Flow</td>
    <td align="right">Latent Effectiveness at 100% Cooling Air Flow</td>
    <td align="right">Exhaust Airflow [kg/s]</td>
    <td align="right">Outdoor Airflow [kg/s]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>VAV DX Cooling Standard Rating Details</b><br><br>
<!-- FullName:Equipment Summary_Entire Facility_VAV DX Cooling Standard Rating Details-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DX Cooling Coil Type</td>
    <td align="right">Assocated Fan</td>
    <td align="right">Net Cooling Capacity [W]</td>
    <td align="right">COP [W/W]</td>
    <td align="right">EER [Btu/W-h]</td>
    <td align="right">IEER [Btu/W-h]</td>
    <td align="right">Supply Air Flow 100% [kg/s]</td>
    <td align="right">COP 75% Capacity [W/W]</td>
    <td align="right">EER 75% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 75% [kg/s]</td>
    <td align="right">COP 50% Capacity [W/W]</td>
    <td align="right">EER 50% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 50% [kg/s]</td>
    <td align="right">COP 25% Capacity [W/W]</td>
    <td align="right">EER 25% Capacity [Btu/W-h]</td>
    <td align="right">Supply Air Flow 25% [kg/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">   28488.29</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">      13.53</td>
    <td align="right">     1.3261</td>
    <td align="right">       3.94</td>
    <td align="right">      13.45</td>
    <td align="right">     1.0439</td>
    <td align="right">       4.09</td>
    <td align="right">      13.97</td>
    <td align="right">     0.7247</td>
    <td align="right">       3.91</td>
    <td align="right">      13.36</td>
    <td align="right">     0.3267</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">   24596.85</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.17</td>
    <td align="right">     1.1450</td>
    <td align="right">       3.54</td>
    <td align="right">      12.09</td>
    <td align="right">     0.9013</td>
    <td align="right">       3.68</td>
    <td align="right">      12.56</td>
    <td align="right">     0.6257</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.2821</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">    5989.19</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.08</td>
    <td align="right">     0.4025</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.2961</td>
    <td align="right">       3.65</td>
    <td align="right">      12.44</td>
    <td align="right">     0.1935</td>
    <td align="right">       3.51</td>
    <td align="right">      11.97</td>
    <td align="right">     0.0883</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">   33205.17</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">      13.53</td>
    <td align="right">     1.5457</td>
    <td align="right">       3.94</td>
    <td align="right">      13.45</td>
    <td align="right">     1.2167</td>
    <td align="right">       4.09</td>
    <td align="right">      13.97</td>
    <td align="right">     0.8447</td>
    <td align="right">       3.91</td>
    <td align="right">      13.36</td>
    <td align="right">     0.3808</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">   13438.72</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.17</td>
    <td align="right">     0.6256</td>
    <td align="right">       3.54</td>
    <td align="right">      12.09</td>
    <td align="right">     0.4924</td>
    <td align="right">       3.68</td>
    <td align="right">      12.56</td>
    <td align="right">     0.3418</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.1541</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">   19441.57</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">      13.51</td>
    <td align="right">     0.9618</td>
    <td align="right">       3.93</td>
    <td align="right">      13.43</td>
    <td align="right">     0.7457</td>
    <td align="right">       4.08</td>
    <td align="right">      13.93</td>
    <td align="right">     0.5096</td>
    <td align="right">       3.91</td>
    <td align="right">      13.35</td>
    <td align="right">     0.2313</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">    2785.54</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.08</td>
    <td align="right">     0.1686</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.1243</td>
    <td align="right">       3.65</td>
    <td align="right">      12.45</td>
    <td align="right">     0.0814</td>
    <td align="right">       3.51</td>
    <td align="right">      11.96</td>
    <td align="right">     0.0369</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">  247194.98</td>
    <td align="right">       3.23</td>
    <td align="right">      11.02</td>
    <td align="right">      12.46</td>
    <td align="right">    13.0480</td>
    <td align="right">       3.63</td>
    <td align="right">      12.38</td>
    <td align="right">     9.9479</td>
    <td align="right">       3.76</td>
    <td align="right">      12.84</td>
    <td align="right">     6.7139</td>
    <td align="right">       3.61</td>
    <td align="right">      12.32</td>
    <td align="right">     3.0540</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">    3349.60</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.08</td>
    <td align="right">     0.2329</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.1711</td>
    <td align="right">       3.65</td>
    <td align="right">      12.44</td>
    <td align="right">     0.1120</td>
    <td align="right">       3.51</td>
    <td align="right">      11.97</td>
    <td align="right">     0.0513</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">    9042.60</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.17</td>
    <td align="right">     0.4209</td>
    <td align="right">       3.54</td>
    <td align="right">      12.09</td>
    <td align="right">     0.3313</td>
    <td align="right">       3.68</td>
    <td align="right">      12.56</td>
    <td align="right">     0.2300</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.1037</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">   86648.15</td>
    <td align="right">       3.23</td>
    <td align="right">      11.02</td>
    <td align="right">      12.50</td>
    <td align="right">     4.0335</td>
    <td align="right">       3.64</td>
    <td align="right">      12.42</td>
    <td align="right">     3.1750</td>
    <td align="right">       3.78</td>
    <td align="right">      12.90</td>
    <td align="right">     2.2041</td>
    <td align="right">       3.62</td>
    <td align="right">      12.34</td>
    <td align="right">     0.9938</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">    8204.20</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.17</td>
    <td align="right">     0.3819</td>
    <td align="right">       3.54</td>
    <td align="right">      12.09</td>
    <td align="right">     0.3006</td>
    <td align="right">       3.68</td>
    <td align="right">      12.56</td>
    <td align="right">     0.2087</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.0941</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">     175.31</td>
    <td align="right">       3.15</td>
    <td align="right">      10.73</td>
    <td align="right">      12.17</td>
    <td align="right">     0.0082</td>
    <td align="right">       3.54</td>
    <td align="right">      12.09</td>
    <td align="right">     0.0064</td>
    <td align="right">       3.68</td>
    <td align="right">      12.56</td>
    <td align="right">     0.0045</td>
    <td align="right">       3.52</td>
    <td align="right">      12.01</td>
    <td align="right">     0.0020</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">   19415.67</td>
    <td align="right">       3.50</td>
    <td align="right">      11.93</td>
    <td align="right">      13.51</td>
    <td align="right">     0.9601</td>
    <td align="right">       3.93</td>
    <td align="right">      13.43</td>
    <td align="right">     0.7446</td>
    <td align="right">       4.08</td>
    <td align="right">      13.93</td>
    <td align="right">     0.5090</td>
    <td align="right">       3.91</td>
    <td align="right">      13.35</td>
    <td align="right">     0.2309</td>
  </tr>
</table>
<i>Packaged VAV unit ratings per ANSI/AHRI Standard 340/360-2007 with Addenda 1 and 2</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=HVACSizingSummary::EntireFacility></a>
<p>Report:<b> HVAC Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Space Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Cooling</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">    1534.46</td>
    <td align="right">    1764.63</td>
    <td align="right">       4.18</td>
    <td align="right">      0.099</td>
    <td align="right">      0.322</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:05:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.59</td>
    <td align="right">    0.01257</td>
    <td align="right">      26.16</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.322</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">   13075.63</td>
    <td align="right">   15036.97</td>
    <td align="right">      71.94</td>
    <td align="right">      0.864</td>
    <td align="right">      0.993</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01134</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.314</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">    4392.49</td>
    <td align="right">    5051.37</td>
    <td align="right">     102.23</td>
    <td align="right">      0.304</td>
    <td align="right">      0.349</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00899</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.013</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">   17321.44</td>
    <td align="right">   19919.66</td>
    <td align="right">      88.65</td>
    <td align="right">      1.166</td>
    <td align="right">      1.341</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00954</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.337</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">    6768.48</td>
    <td align="right">    7783.75</td>
    <td align="right">     167.54</td>
    <td align="right">      0.472</td>
    <td align="right">      0.543</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.00988</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.330</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">    9972.73</td>
    <td align="right">   11468.64</td>
    <td align="right">     106.83</td>
    <td align="right">      0.726</td>
    <td align="right">      0.834</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      35.79</td>
    <td align="right">    0.01522</td>
    <td align="right">      0.164</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">    1860.32</td>
    <td align="right">    2139.37</td>
    <td align="right">      76.86</td>
    <td align="right">      0.127</td>
    <td align="right">      0.146</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00931</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">  147403.63</td>
    <td align="right">  169514.18</td>
    <td align="right">      81.40</td>
    <td align="right">      9.842</td>
    <td align="right">     11.319</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00878</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      3.174</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">    4635.41</td>
    <td align="right">    5330.72</td>
    <td align="right">     114.74</td>
    <td align="right">      0.318</td>
    <td align="right">      0.365</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      23.99</td>
    <td align="right">    0.01019</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.236</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">   45957.96</td>
    <td align="right">   52851.66</td>
    <td align="right">      74.30</td>
    <td align="right">      3.043</td>
    <td align="right">      3.499</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00967</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      1.084</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">    3465.04</td>
    <td align="right">    3984.79</td>
    <td align="right">      63.55</td>
    <td align="right">      0.234</td>
    <td align="right">      0.331</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.01004</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.331</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">     100.00</td>
    <td align="right">      33.83</td>
    <td align="right">    0.03427</td>
    <td align="right">      35.92</td>
    <td align="right">    0.01522</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">    9955.14</td>
    <td align="right">   11448.42</td>
    <td align="right">     106.64</td>
    <td align="right">      0.724</td>
    <td align="right">      0.833</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00877</td>
    <td align="right">      35.83</td>
    <td align="right">    0.01522</td>
    <td align="right">      0.164</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">    2576.44</td>
    <td align="right">    2962.91</td>
    <td align="right">      53.16</td>
    <td align="right">      0.176</td>
    <td align="right">      0.202</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">      24.00</td>
    <td align="right">      24.00</td>
    <td align="right">    0.00905</td>
    <td align="right">      26.81</td>
    <td align="right">    0.01521</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Space Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Space Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>The Design Load is the space sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>Zone Sensible Heating</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Zone Sensible Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated Design Load [W]</td>
    <td align="right">User Design Load [W]</td>
    <td align="right">User Design Load per Area [W/m2]</td>
    <td align="right">Calculated Design Air Flow [m3/s]</td>
    <td align="right">User Design Air Flow [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time Of Peak {TIMESTAMP}</td>
    <td align="right">Thermostat Setpoint Temperature at Peak Load [C]</td>
    <td align="right">Indoor Temperature at Peak Load [C]</td>
    <td align="right">Indoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Temperature at Peak Load [C]</td>
    <td align="right">Outdoor Humidity Ratio at Peak Load [kgWater/kgDryAir]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Heat Gain Rate from DOAS [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">   33737.18</td>
    <td align="right">   42171.48</td>
    <td align="right">      99.89</td>
    <td align="right">      0.920</td>
    <td align="right">      1.150</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00652</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.322</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">   14494.26</td>
    <td align="right">   18117.83</td>
    <td align="right">      86.67</td>
    <td align="right">      0.395</td>
    <td align="right">      0.494</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00691</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.314</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">    2590.32</td>
    <td align="right">    3237.90</td>
    <td align="right">      65.53</td>
    <td align="right">      0.072</td>
    <td align="right">      0.089</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00761</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.013</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">   12302.26</td>
    <td align="right">   15377.82</td>
    <td align="right">      68.44</td>
    <td align="right">      0.334</td>
    <td align="right">      0.418</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00639</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.337</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">    2082.29</td>
    <td align="right">    2602.86</td>
    <td align="right">      56.03</td>
    <td align="right">      0.057</td>
    <td align="right">      0.330</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00663</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.330</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">    9302.67</td>
    <td align="right">   11628.34</td>
    <td align="right">     108.32</td>
    <td align="right">      0.254</td>
    <td align="right">      0.318</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00743</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.164</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">    2012.00</td>
    <td align="right">    2515.00</td>
    <td align="right">      90.35</td>
    <td align="right">      0.055</td>
    <td align="right">      0.068</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00651</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.014</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">   59308.06</td>
    <td align="right">   74135.07</td>
    <td align="right">      35.60</td>
    <td align="right">      1.610</td>
    <td align="right">      3.174</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00561</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      3.174</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">    2162.25</td>
    <td align="right">    2702.81</td>
    <td align="right">      58.18</td>
    <td align="right">      0.059</td>
    <td align="right">      0.236</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00667</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.236</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">   25760.94</td>
    <td align="right">   32201.17</td>
    <td align="right">      45.27</td>
    <td align="right">      0.695</td>
    <td align="right">      1.084</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00682</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      1.084</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">    2732.61</td>
    <td align="right">    3415.76</td>
    <td align="right">      54.47</td>
    <td align="right">      0.074</td>
    <td align="right">      0.331</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00660</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.331</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">      0.007</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">       7.20</td>
    <td align="right">      11.06</td>
    <td align="right">    0.00331</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.007</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">    9276.26</td>
    <td align="right">   11595.32</td>
    <td align="right">     108.01</td>
    <td align="right">      0.254</td>
    <td align="right">      0.317</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00743</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.164</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">    2544.56</td>
    <td align="right">    3180.70</td>
    <td align="right">      57.06</td>
    <td align="right">      0.069</td>
    <td align="right">      0.087</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">      21.00</td>
    <td align="right">      21.00</td>
    <td align="right">    0.00665</td>
    <td align="right">      -1.60</td>
    <td align="right">    0.00331</td>
    <td align="right">      0.000</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<i>The Design Load is the zone sensible load only. It does not include any system effects or ventilation loads.</i>
<br><br>
<b>System Design Air Flow Rates</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_System Design Air Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculated cooling [m3/s]</td>
    <td align="right">User cooling [m3/s]</td>
    <td align="right">Calculated heating [m3/s]</td>
    <td align="right">User heating [m3/s]</td>
    <td align="right">Adjusted cooling [m3/s]</td>
    <td align="right">Adjusted heating [m3/s]</td>
    <td align="right">Adjusted main [m3/s]</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">User Heating Air Flow Ratio []</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">       1.15</td>
    <td align="right">       1.15</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">       0.99</td>
    <td align="right">       0.99</td>
    <td align="right">       0.49</td>
    <td align="right">       0.49</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">       0.35</td>
    <td align="right">       0.35</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">       1.34</td>
    <td align="right">       1.34</td>
    <td align="right">       0.42</td>
    <td align="right">       0.42</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">       0.54</td>
    <td align="right">       0.54</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">       0.83</td>
    <td align="right">       0.83</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">       0.15</td>
    <td align="right">       0.15</td>
    <td align="right">       0.07</td>
    <td align="right">       0.07</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">      11.32</td>
    <td align="right">      11.32</td>
    <td align="right">       3.17</td>
    <td align="right">       3.17</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">       0.20</td>
    <td align="right">       0.20</td>
    <td align="right">       0.09</td>
    <td align="right">       0.09</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">       0.37</td>
    <td align="right">       0.37</td>
    <td align="right">       0.24</td>
    <td align="right">       0.24</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">       3.50</td>
    <td align="right">       3.50</td>
    <td align="right">       1.08</td>
    <td align="right">       1.08</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">       0.33</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">       0.01</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">       0.83</td>
    <td align="right">       0.83</td>
    <td align="right">       0.32</td>
    <td align="right">       0.32</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Plant Loop Coincident Design Fluid Flow Rate Adjustments</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Plant Loop Coincident Design Fluid Flow Rate Adjustments-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Previous Design Volume Flow Rate [m3/s]</td>
    <td align="right">Algorithm Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Design Volume Flow Rate [m3/s]</td>
    <td align="right">Coincident Size Adjusted</td>
    <td align="right">Peak Sizing Period Name</td>
    <td align="right">Peak Day into Period {TIMESTAMP}[day]</td>
    <td align="right">Peak Hour Of Day {TIMESTAMP}[hr]</td>
    <td align="right">Peak Step Start Minute {TIMESTAMP}[min]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Coil Sizing Summary</b><br><br>
<!-- FullName:HVAC Sizing Summary_Entire Facility_Coil Sizing Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Type</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Coil Final Gross Total Capacity [W]</td>
    <td align="right">Coil Final Gross Sensible Capacity [W]</td>
    <td align="right">Coil Final Reference Air Volume Flow Rate [m3/s]</td>
    <td align="right">Coil Final Reference Plant Fluid Volume Flow Rate [m3/s]</td>
    <td align="right">Coil U-value Times Area Value [W/K]</td>
    <td align="right">Design Day Name at Sensible Ideal Loads Peak</td>
    <td align="right">Date/Time at Sensible Ideal Loads Peak</td>
    <td align="right">Design Day Name at Air Flow Ideal Loads Peak</td>
    <td align="right">Date/Time at Air Flow Ideal Loads Peak</td>
    <td align="right">Coil Total Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Sensible Capacity at Ideal Loads Peak [W]</td>
    <td align="right">Coil Air Volume Flow Rate at Ideal Loads Peak [m3/s]</td>
    <td align="right">Coil Entering Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Entering Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Coil Leaving Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Coil Leaving Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Outdoor Air Wetbulb at Ideal Loads Peak [C]</td>
    <td align="right">Outdoor Air Flow Percentage at Ideal Loads Peak [%]</td>
    <td align="right">Zone Air Drybulb at Ideal Loads Peak [C]</td>
    <td align="right">Zone Air Humidity Ratio at Ideal Loads Peak [kgWater/kgDryAir]</td>
    <td align="right">Zone Air Relative Humidity at Ideal Loads Peak [%]</td>
    <td align="right">Zone Sensible Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Zone Latent Heat Gain at Ideal Loads Peak [W]</td>
    <td align="right">Coil Total Capacity at Rating Conditions [W]</td>
    <td align="right">Coil Sensible Capacity at Rating Conditions [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">  49438.824</td>
    <td align="right">  49438.824</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   49438.82</td>
    <td align="right">   49438.82</td>
    <td align="right">   1.150396</td>
    <td align="right">      14.37</td>
    <td align="right">       9.74</td>
    <td align="right"> 0.00562208</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    27.9635</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00651774</td>
    <td align="right">    42.1051</td>
    <td align="right">   33737.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">  43614.587</td>
    <td align="right">  43614.587</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   43614.59</td>
    <td align="right">   43614.59</td>
    <td align="right">   0.993254</td>
    <td align="right">      13.59</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00577247</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    31.5679</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00690621</td>
    <td align="right">    44.5832</td>
    <td align="right">   14494.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">  12689.740</td>
    <td align="right">  12689.740</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   12689.74</td>
    <td align="right">   12689.74</td>
    <td align="right">   0.349116</td>
    <td align="right">      19.86</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00745790</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">     3.5950</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761240</td>
    <td align="right">    49.0804</td>
    <td align="right">    2590.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">  56645.191</td>
    <td align="right">  56645.191</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   56645.19</td>
    <td align="right">   56645.19</td>
    <td align="right">   1.340870</td>
    <td align="right">      14.97</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00562014</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    25.1366</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00639421</td>
    <td align="right">    41.3119</td>
    <td align="right">   12302.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">  27985.294</td>
    <td align="right">  27985.294</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:05:00</td>
    <td align="right">   27985.29</td>
    <td align="right">   27985.29</td>
    <td align="right">   0.542674</td>
    <td align="right">       7.24</td>
    <td align="right">       5.11</td>
    <td align="right"> 0.00459640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    60.8858</td>
    <td align="right">      18.06</td>
    <td align="right"> 0.00659141</td>
    <td align="right">    51.1154</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">  33993.457</td>
    <td align="right">  33993.457</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   33993.46</td>
    <td align="right">   33993.46</td>
    <td align="right">   0.834361</td>
    <td align="right">      16.22</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00662583</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    19.6087</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743346</td>
    <td align="right">    47.9433</td>
    <td align="right">    9302.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   5569.822</td>
    <td align="right">   5569.822</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    5569.82</td>
    <td align="right">    5569.82</td>
    <td align="right">   0.146275</td>
    <td align="right">      18.43</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00620453</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">     9.6672</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00651379</td>
    <td align="right">    42.0771</td>
    <td align="right">    2012.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right"> 482372.066</td>
    <td align="right"> 482372.066</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">  482372.07</td>
    <td align="right">  482372.07</td>
    <td align="right">  11.318771</td>
    <td align="right">      14.66</td>
    <td align="right">       9.16</td>
    <td align="right"> 0.00498261</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    28.0380</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00563244</td>
    <td align="right">    43.2105</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">   7163.854</td>
    <td align="right">   7163.854</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7163.85</td>
    <td align="right">    7163.85</td>
    <td align="right">   0.201995</td>
    <td align="right">      20.59</td>
    <td align="right">      13.40</td>
    <td align="right"> 0.00664788</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00664788</td>
    <td align="right">    42.9308</td>
    <td align="right">    2544.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">  19203.538</td>
    <td align="right">  19203.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">   19203.54</td>
    <td align="right">   19203.54</td>
    <td align="right">   0.365153</td>
    <td align="right">       6.39</td>
    <td align="right">       4.52</td>
    <td align="right"> 0.00447725</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    64.6324</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00660165</td>
    <td align="right">    51.4198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right"> 151923.137</td>
    <td align="right"> 151923.137</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">  151923.14</td>
    <td align="right">  151923.14</td>
    <td align="right">   3.498969</td>
    <td align="right">      14.00</td>
    <td align="right">       9.82</td>
    <td align="right"> 0.00585077</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    30.9839</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.00698928</td>
    <td align="right">    55.3663</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">  20616.553</td>
    <td align="right">  20616.553</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:50:00</td>
    <td align="right">   20616.55</td>
    <td align="right">   20616.55</td>
    <td align="right">   0.331297</td>
    <td align="right">      -1.60</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">   100.0000</td>
    <td align="right">      17.97</td>
    <td align="right"> 0.00658702</td>
    <td align="right">    51.3453</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">    440.538</td>
    <td align="right">    440.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">     440.54</td>
    <td align="right">     440.54</td>
    <td align="right">   0.007079</td>
    <td align="right">      -1.60</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">   100.0000</td>
    <td align="right">      11.75</td>
    <td align="right"> 0.00331476</td>
    <td align="right">    38.8101</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">  33941.091</td>
    <td align="right">  33941.091</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   33941.09</td>
    <td align="right">   33941.09</td>
    <td align="right">   0.832890</td>
    <td align="right">      16.21</td>
    <td align="right">      11.59</td>
    <td align="right"> 0.00662211</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    19.6433</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743059</td>
    <td align="right">    47.9251</td>
    <td align="right">    9276.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 112KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">  28567.062</td>
    <td align="right">  20027.888</td>
    <td align="right">   1.150396</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:05:00</td>
    <td align="right">   33179.96</td>
    <td align="right">   19612.58</td>
    <td align="right">   1.150396</td>
    <td align="right">      36.00</td>
    <td align="right">      24.83</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      11.86</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right">    27.9635</td>
    <td align="right">      22.64</td>
    <td align="right"> 0.00412232</td>
    <td align="right">    24.1812</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   28536.62</td>
    <td align="right">   19978.87</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">  49438.824</td>
    <td align="right">  49438.824</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   49438.82</td>
    <td align="right">   49438.82</td>
    <td align="right">   1.150396</td>
    <td align="right">      14.37</td>
    <td align="right">       9.74</td>
    <td align="right"> 0.00562208</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    27.9635</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00651774</td>
    <td align="right">    42.1051</td>
    <td align="right">   33737.18</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 54KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">  24664.862</td>
    <td align="right">  17292.121</td>
    <td align="right">   0.993254</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   25236.62</td>
    <td align="right">   17152.15</td>
    <td align="right">   0.993254</td>
    <td align="right">      28.35</td>
    <td align="right">      20.31</td>
    <td align="right"> 0.01166583</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      35.09</td>
    <td align="right"> 0.01522145</td>
    <td align="right">      24.60</td>
    <td align="right">    31.5679</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00936747</td>
    <td align="right">    50.1945</td>
    <td align="right">    8970.67</td>
    <td align="right">       0.00</td>
    <td align="right">   24638.57</td>
    <td align="right">   17249.80</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">  43614.587</td>
    <td align="right">  43614.587</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   43614.59</td>
    <td align="right">   43614.59</td>
    <td align="right">   0.993254</td>
    <td align="right">      13.59</td>
    <td align="right">       9.55</td>
    <td align="right"> 0.00577247</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    31.5679</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00690621</td>
    <td align="right">    44.5832</td>
    <td align="right">   14494.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 20KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   6005.751</td>
    <td align="right">   4809.293</td>
    <td align="right">   0.349116</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    6025.88</td>
    <td align="right">    5279.27</td>
    <td align="right">   0.349116</td>
    <td align="right">      24.14</td>
    <td align="right">      17.01</td>
    <td align="right"> 0.00921391</td>
    <td align="right">      11.83</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right">     3.5950</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00899045</td>
    <td align="right">    48.2021</td>
    <td align="right">    4392.49</td>
    <td align="right">       0.00</td>
    <td align="right">    5999.35</td>
    <td align="right">    4794.46</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">  12689.740</td>
    <td align="right">  12689.740</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   12689.74</td>
    <td align="right">   12689.74</td>
    <td align="right">   0.349116</td>
    <td align="right">      19.86</td>
    <td align="right">      13.88</td>
    <td align="right"> 0.00745790</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">     3.5950</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00761240</td>
    <td align="right">    49.0804</td>
    <td align="right">    2590.32</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 85KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">  33296.988</td>
    <td align="right">  23343.959</td>
    <td align="right">   1.340870</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   33309.51</td>
    <td align="right">   23642.67</td>
    <td align="right">   1.340870</td>
    <td align="right">      27.30</td>
    <td align="right">      19.54</td>
    <td align="right"> 0.01107534</td>
    <td align="right">      11.85</td>
    <td align="right">      11.68</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      35.09</td>
    <td align="right"> 0.01522145</td>
    <td align="right">      24.60</td>
    <td align="right">    25.1366</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00932154</td>
    <td align="right">    49.9533</td>
    <td align="right">   13061.27</td>
    <td align="right">       0.00</td>
    <td align="right">   33261.50</td>
    <td align="right">   23286.82</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">  56645.191</td>
    <td align="right">  56645.191</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   56645.19</td>
    <td align="right">   56645.19</td>
    <td align="right">   1.340870</td>
    <td align="right">      14.97</td>
    <td align="right">      10.00</td>
    <td align="right"> 0.00562014</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    25.1366</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00639421</td>
    <td align="right">    41.3119</td>
    <td align="right">   12302.26</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 45KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">  13475.876</td>
    <td align="right">   9447.710</td>
    <td align="right">   0.542674</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   14821.45</td>
    <td align="right">    9117.13</td>
    <td align="right">   0.542674</td>
    <td align="right">      32.65</td>
    <td align="right">      23.02</td>
    <td align="right"> 0.01376160</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right">    60.8858</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.00997726</td>
    <td align="right">    53.4268</td>
    <td align="right">    5357.10</td>
    <td align="right">       0.00</td>
    <td align="right">   13461.51</td>
    <td align="right">    9424.59</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">  27985.294</td>
    <td align="right">  27985.294</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 09:05:00</td>
    <td align="right">   27985.29</td>
    <td align="right">   27985.29</td>
    <td align="right">   0.542674</td>
    <td align="right">       7.24</td>
    <td align="right">       5.11</td>
    <td align="right"> 0.00459640</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    60.8858</td>
    <td align="right">      18.06</td>
    <td align="right"> 0.00659141</td>
    <td align="right">    51.1154</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 68KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">  19495.334</td>
    <td align="right">  14045.775</td>
    <td align="right">   0.834361</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">   18741.51</td>
    <td align="right">   14873.54</td>
    <td align="right">   0.834361</td>
    <td align="right">      26.34</td>
    <td align="right">      18.42</td>
    <td align="right"> 0.01003947</td>
    <td align="right">      11.85</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      35.92</td>
    <td align="right"> 0.01522299</td>
    <td align="right">      24.81</td>
    <td align="right">    19.6087</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877376</td>
    <td align="right">    47.0556</td>
    <td align="right">    8914.63</td>
    <td align="right">       0.00</td>
    <td align="right">   19474.56</td>
    <td align="right">   14011.59</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">  33993.457</td>
    <td align="right">  33993.457</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">   33993.46</td>
    <td align="right">   33993.46</td>
    <td align="right">   0.834361</td>
    <td align="right">      16.22</td>
    <td align="right">      11.60</td>
    <td align="right"> 0.00662583</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    19.6087</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00743346</td>
    <td align="right">    47.9433</td>
    <td align="right">    9302.67</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   2793.238</td>
    <td align="right">   2219.809</td>
    <td align="right">   0.146275</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    2850.40</td>
    <td align="right">    2243.45</td>
    <td align="right">   0.146275</td>
    <td align="right">      24.29</td>
    <td align="right">      17.61</td>
    <td align="right"> 0.00988191</td>
    <td align="right">      11.83</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right">     9.6672</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00931212</td>
    <td align="right">    49.9023</td>
    <td align="right">    1860.32</td>
    <td align="right">       0.00</td>
    <td align="right">    2790.26</td>
    <td align="right">    2212.99</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   5569.822</td>
    <td align="right">   5569.822</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    5569.82</td>
    <td align="right">    5569.82</td>
    <td align="right">   0.146275</td>
    <td align="right">      18.43</td>
    <td align="right">      12.09</td>
    <td align="right"> 0.00620453</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">     9.6672</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00651379</td>
    <td align="right">    42.0771</td>
    <td align="right">    2012.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 642KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right"> 247878.523</td>
    <td align="right"> 183901.677</td>
    <td align="right">  11.318771</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">  258244.37</td>
    <td align="right">  185645.87</td>
    <td align="right">  11.318771</td>
    <td align="right">      24.81</td>
    <td align="right">      18.35</td>
    <td align="right"> 0.01057830</td>
    <td align="right">      11.38</td>
    <td align="right">      11.38</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right">    28.0380</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00877516</td>
    <td align="right">    47.0623</td>
    <td align="right">   90068.49</td>
    <td align="right">       0.00</td>
    <td align="right">  247614.33</td>
    <td align="right">  183365.05</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right"> 482372.066</td>
    <td align="right"> 482372.066</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:10:00</td>
    <td align="right">  482372.07</td>
    <td align="right">  482372.07</td>
    <td align="right">  11.318771</td>
    <td align="right">      14.66</td>
    <td align="right">       9.16</td>
    <td align="right"> 0.00498261</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    28.0380</td>
    <td align="right">      18.25</td>
    <td align="right"> 0.00563244</td>
    <td align="right">    43.2105</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">   3358.866</td>
    <td align="right">   2690.450</td>
    <td align="right">   0.201995</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">    3352.95</td>
    <td align="right">    3017.59</td>
    <td align="right">   0.201995</td>
    <td align="right">      24.00</td>
    <td align="right">      16.83</td>
    <td align="right"> 0.00905473</td>
    <td align="right">      11.83</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      26.81</td>
    <td align="right"> 0.01520622</td>
    <td align="right">      22.34</td>
    <td align="right">     0.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00905473</td>
    <td align="right">    48.5404</td>
    <td align="right">    2576.44</td>
    <td align="right">       0.00</td>
    <td align="right">    3355.29</td>
    <td align="right">    2681.85</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">   7163.854</td>
    <td align="right">   7163.854</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">    7163.85</td>
    <td align="right">    7163.85</td>
    <td align="right">   0.201995</td>
    <td align="right">      20.59</td>
    <td align="right">      13.40</td>
    <td align="right"> 0.00664788</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">     0.0000</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00664788</td>
    <td align="right">    42.9308</td>
    <td align="right">    2544.56</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 30KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   9067.609</td>
    <td align="right">   6357.149</td>
    <td align="right">   0.365153</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   10216.87</td>
    <td align="right">    6153.79</td>
    <td align="right">   0.365153</td>
    <td align="right">      34.06</td>
    <td align="right">      23.82</td>
    <td align="right"> 0.01441661</td>
    <td align="right">      11.84</td>
    <td align="right">      11.67</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right">    64.6324</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.01022675</td>
    <td align="right">    54.7352</td>
    <td align="right">    3245.81</td>
    <td align="right">       0.00</td>
    <td align="right">    9057.95</td>
    <td align="right">    6341.59</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">  19203.538</td>
    <td align="right">  19203.538</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">   19203.54</td>
    <td align="right">   19203.54</td>
    <td align="right">   0.365153</td>
    <td align="right">       6.39</td>
    <td align="right">       4.52</td>
    <td align="right"> 0.00447725</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    64.6324</td>
    <td align="right">      17.99</td>
    <td align="right"> 0.00660165</td>
    <td align="right">    51.4198</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 278KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">  86887.744</td>
    <td align="right">  60915.539</td>
    <td align="right">   3.498969</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:00:00</td>
    <td align="right">   87991.55</td>
    <td align="right">   61699.08</td>
    <td align="right">   3.498969</td>
    <td align="right">      28.71</td>
    <td align="right">      20.23</td>
    <td align="right"> 0.01142163</td>
    <td align="right">      11.89</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00850000</td>
    <td align="right">      36.00</td>
    <td align="right"> 0.01522314</td>
    <td align="right">      24.83</td>
    <td align="right">    30.9839</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00896806</td>
    <td align="right">    48.0827</td>
    <td align="right">   31424.46</td>
    <td align="right">       0.00</td>
    <td align="right">   86795.14</td>
    <td align="right">   60766.44</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right"> 151923.137</td>
    <td align="right"> 151923.137</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">  151923.14</td>
    <td align="right">  151923.14</td>
    <td align="right">   3.498969</td>
    <td align="right">      14.00</td>
    <td align="right">       9.82</td>
    <td align="right"> 0.00585077</td>
    <td align="right">      50.00</td>
    <td align="right">      23.94</td>
    <td align="right"> 0.00800000</td>
    <td align="right">      -1.60</td>
    <td align="right"> 0.00331476</td>
    <td align="right">      -1.60</td>
    <td align="right">    30.9839</td>
    <td align="right">      17.71</td>
    <td align="right"> 0.00698928</td>
    <td align="right">    55.3663</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   8226.889</td>
    <td align="right">   5767.734</td>
    <td align="right">   0.331297</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">HOUSTON BUSH INTERCONTINENTAL ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 22:05:00</td>
    <td align="right">    9555.34</td>
    <td align="right">    5648.13</td>
    <td align="right">   0.331297</td>
    <td align="right">      36.00</td>
    <td align="right">      24.83</td>
