    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     894.24</td>
    <td align="right">   14657.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51210.32</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     894.24</td>
    <td align="right">   14657.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51210.32</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BAKERY ZN</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BAKERY ZN</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DELI ZN</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:DELI ZN</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     482.57</td>
    <td align="right">    7566.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   22698.20</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     482.57</td>
    <td align="right">    7566.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   22698.20</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     437.47</td>
    <td align="right">    6858.87</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   20576.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     437.47</td>
    <td align="right">    6858.87</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   20576.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">    3472.77</td>
    <td align="right">   81885.21</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">  235627.66</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    1855.32</td>
    <td align="right">   51223.81</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  194804.66</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">    3472.77</td>
    <td align="right">   81885.21</td>
    <td align="right">11-FEB-06:50</td>
    <td align="right">  235627.66</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    1855.32</td>
    <td align="right">   51223.81</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  194804.66</td>
    <td align="right">17-SEP-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    1344.61</td>
    <td align="right">   17396.96</td>
    <td align="right">11-FEB-06:05</td>
    <td align="right">   60878.59</td>
    <td align="right">17-SEP-08:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    6483.62</td>
    <td align="right">  122015.52</td>
    <td align="right">11-NOV-06:55</td>
    <td align="right">  375396.92</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     962.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  135160.65</td>
    <td align="right">03-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     315.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   30223.43</td>
    <td align="right">02-JAN-11:35</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     315.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   30223.43</td>
    <td align="right">02-JAN-11:35</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51720.45</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       0.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51720.45</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     646.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  110248.47</td>
    <td align="right">03-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     646.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  110248.47</td>
    <td align="right">03-AUG-15:00</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     238.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:25</td>
    <td align="right">   15187.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     238.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:25</td>
    <td align="right">   15187.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">23-JAN-06:55</td>
    <td align="right">       0.00</td>
    <td align="right">24-JUL-11:05</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">23-JAN-06:55</td>
    <td align="right">       0.00</td>
    <td align="right">24-JUL-11:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">     295.94</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  217588.56</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">     189.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  207201.22</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">     189.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  207201.22</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">     189.71</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  207201.22</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      16.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13636.04</td>
    <td align="right">16-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">      16.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13636.04</td>
    <td align="right">16-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">      16.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13636.04</td>
    <td align="right">16-JAN-12:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    6434.09</td>
    <td align="right">   25562.07</td>
    <td align="right">04-DEC-06:05</td>
    <td align="right">  662900.08</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    3910.38</td>
    <td align="right">   25496.04</td>
    <td align="right">04-DEC-06:05</td>
    <td align="right">  235887.37</td>
    <td align="right">03-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    3135.29</td>
    <td align="right">   23703.01</td>
    <td align="right">23-JAN-06:05</td>
    <td align="right">  166214.55</td>
    <td align="right">03-AUG-10:15</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2606.03</td>
    <td align="right">   22843.00</td>
    <td align="right">02-JAN-06:10</td>
    <td align="right">  130619.79</td>
    <td align="right">17-SEP-07:55</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     156.94</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   55161.29</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     160.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  119507.34</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     156.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   55074.95</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     160.01</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  119507.34</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     156.70</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   55074.95</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">    1144.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  204139.80</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4815.26</td>
    <td align="right">14-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">    1144.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  204139.80</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4815.26</td>
    <td align="right">14-MAR-05:15</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      32.80</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   19869.52</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   18292.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">       1.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   18292.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      31.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10829.50</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      31.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10829.50</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">      15.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2597.90</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     963.09</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       0.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     963.09</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">      15.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2597.90</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">      15.72</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2597.90</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   15096.27</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     147.71</td>
    <td align="right">13-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     147.71</td>
    <td align="right">13-JUL-05:15</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   15096.27</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      80.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   15096.27</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      52.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5211.22</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      14.39</td>
    <td align="right">17-MAY-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      14.39</td>
    <td align="right">17-MAY-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      52.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5211.22</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      52.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5211.22</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      81.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16742.09</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13935.42</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">       0.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13935.42</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      80.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12509.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      80.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12509.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       6.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2622.08</td>
    <td align="right">12-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2479.91</td>
    <td align="right">12-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       0.17</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2479.91</td>
    <td align="right">12-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1508.54</td>
    <td align="right">13-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       6.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1508.54</td>
    <td align="right">13-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16162.29</td>
    <td align="right">01-JAN-07:25</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">       0.24</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16162.29</td>
    <td align="right">01-JAN-07:25</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">     529.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  111313.86</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">     529.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  111313.86</td>
    <td align="right">30-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       8.50</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2990.65</td>
    <td align="right">02-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2990.65</td>
    <td align="right">02-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       0.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2990.65</td>
    <td align="right">02-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2012.81</td>
    <td align="right">04-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       8.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2012.81</td>
    <td align="right">04-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      24.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    7841.90</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6138.71</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">       0.02</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6138.71</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      24.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4076.36</td>
    <td align="right">22-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      24.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4076.36</td>
    <td align="right">22-JAN-07:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     220.44</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   50769.99</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   35363.80</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   35363.80</td>
    <td align="right">04-JAN-06:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     220.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   39661.42</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     220.34</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   39661.42</td>
    <td align="right">03-AUG-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      14.60</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11168.88</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9384.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       0.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9384.54</td>
    <td align="right">22-JAN-08:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6096.29</td>
    <td align="right">26-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      14.49</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6096.29</td>
    <td align="right">26-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      81.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16599.73</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13789.34</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">       0.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13789.34</td>
    <td align="right">11-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      80.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12483.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      80.66</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12483.86</td>
    <td align="right">31-OCT-13:30</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    2511.31</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  435589.97</td>
    <td align="right">17-SEP-05:05</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">     152.41</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  184642.71</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">    2358.90</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  435589.97</td>
    <td align="right">17-SEP-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      12.40</td>
    <td align="right">      49.29</td>
    <td align="right">25-JUL-04:15</td>
    <td align="right">    1071.14</td>
    <td align="right">20-JAN-12:40</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    156.694</td>
    <td align="right">     -0.242</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.334</td>
    <td align="right">     49.210</td>
    <td align="right">     26.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.548</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.285</td>
    <td align="right">   -242.213</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.315</td>
    <td align="right">    -31.481</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.900</td>
    <td align="right">     36.549</td>
    <td align="right">     92.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.730</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.491</td>
    <td align="right">   -107.608</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.053</td>
    <td align="right">    -15.716</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.726</td>
    <td align="right">      3.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.037</td>
    <td align="right">      9.479</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.179</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -80.742</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.379</td>
    <td align="right">     39.289</td>
    <td align="right">    130.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.527</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.827</td>
    <td align="right">    -99.339</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -52.335</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     22.452</td>
    <td align="right">      6.092</td>
    <td align="right">     36.648</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.143</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.826</td>
    <td align="right">    -12.175</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.481</td>
    <td align="right">    -80.925</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.953</td>
    <td align="right">     26.592</td>
    <td align="right">     22.553</td>
    <td align="right">     51.535</td>
    <td align="right">      0.000</td>
    <td align="right">      0.542</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.839</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.613</td>
    <td align="right">     -1.279</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.169</td>
    <td align="right">     -6.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.975</td>
    <td align="right">      4.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.266</td>
    <td align="right">      1.487</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -1.158</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.239</td>
    <td align="right">   -529.036</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    115.036</td>
    <td align="right">    515.815</td>
    <td align="right">    437.467</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -539.521</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">    -24.046</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     16.138</td>
    <td align="right">      8.800</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.148</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.706</td>
    <td align="right">     -0.355</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.097</td>
    <td align="right">   -220.343</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     39.297</td>
    <td align="right">    176.207</td>
    <td align="right">      7.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.415</td>
    <td align="right">      3.074</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.072</td>
    <td align="right">     -0.002</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.102</td>
    <td align="right">    -14.493</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.527</td>
    <td align="right">      8.223</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.202</td>
    <td align="right">      3.345</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.907</td>
    <td align="right">     -0.000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.958</td>
    <td align="right">      2.031</td>
    <td align="right">      0.000</td>
    <td align="right">     11.156</td>
    <td align="right">      0.000</td>
    <td align="right">      0.011</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">     -6.054</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.791</td>
    <td align="right">     -7.311</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.467</td>
    <td align="right">    -80.662</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      5.952</td>
    <td align="right">     26.592</td>
    <td align="right">     22.553</td>
    <td align="right">     51.551</td>
    <td align="right">      0.000</td>
    <td align="right">      0.542</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -22.843</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.614</td>
    <td align="right">     -1.537</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.367</td>
    <td align="right">     -8.130</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.794</td>
    <td align="right">     -3.809</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    160.005</td>
    <td align="right">  -1144.349</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    248.627</td>
    <td align="right">    915.644</td>
    <td align="right">    776.298</td>
    <td align="right">    114.242</td>
    <td align="right">      0.000</td>
    <td align="right">      7.293</td>
    <td align="right">     17.386</td>
    <td align="right">      0.000</td>
    <td align="right">    -51.736</td>
    <td align="right">      0.000</td>
    <td align="right">    -28.265</td>
    <td align="right">  -1015.149</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">03-FEB-06:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -8493.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     138.80</td>
    <td align="right">     727.07</td>
    <td align="right">     563.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7332.72</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -269.04</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">15-OCT-05:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18969.05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     117.80</td>
    <td align="right">     270.00</td>
    <td align="right">    6979.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   11601.78</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -5403.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      27.27</td>
    <td align="right">      53.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5327.64</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">29-NOV-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -27886.33</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     127.30</td>
    <td align="right">     580.48</td>
    <td align="right">    7850.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   19492.54</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -164.74</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">13-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15890.67</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     206.83</td>
    <td align="right">      90.01</td>
    <td align="right">     766.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14827.71</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15219.99</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.89</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15692.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1327.54</td>
    <td align="right">       0.00</td>
    <td align="right">     -68.71</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">10-SEP-05:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2400.89</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.60</td>
    <td align="right">      32.96</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2364.28</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -5.94</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">12-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -275057.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1171.92</td>
    <td align="right">    7620.97</td>
    <td align="right">    9145.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  257119.24</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">09-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -7363.84</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.06</td>
    <td align="right">     130.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    7097.26</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -25.50</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">04-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -74280.91</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     404.86</td>
    <td align="right">    2603.39</td>
    <td align="right">     153.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   71308.55</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -189.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">11-FEB-08:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9941.76</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.27</td>
    <td align="right">     182.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9835.69</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -165.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">10-OCT-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15176.06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      60.04</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15641.83</td>
    <td align="right">       0.00</td>
    <td align="right">   -1321.78</td>
    <td align="right">       0.00</td>
    <td align="right">     -68.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">01-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3038.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2858.92</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.61</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">05-SEP-05:10</td>
    <td align="right">   -6859.86</td>
    <td align="right">    6859.86</td>
    <td align="right">    6859.86</td>
    <td align="right"> -416641.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2391.62</td>
    <td align="right">   13528.31</td>
    <td align="right">   26403.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  372051.62</td>
    <td align="right">       0.00</td>
    <td align="right">   -3800.54</td>
    <td align="right">       0.00</td>
    <td align="right">    -792.98</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   88254.71</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     153.92</td>
    <td align="right">     363.53</td>
    <td align="right">     422.61</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -770.26</td>
    <td align="right">  -88424.51</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   73186.31</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     172.23</td>
    <td align="right">     270.00</td>
    <td align="right">    4490.70</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -510.90</td>
    <td align="right">  -77608.34</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">01-JAN-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4499.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      36.08</td>
    <td align="right">      26.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4561.67</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">13-JUL-05:15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     739.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     133.75</td>
    <td align="right">     580.48</td>
    <td align="right">    7850.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -9303.97</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">17-MAY-05:07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      71.93</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     173.92</td>
    <td align="right">      90.01</td>
    <td align="right">     766.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.69</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1102.67</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60584.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.97</td>
    <td align="right">     196.44</td>
    <td align="right">     353.60</td>
    <td align="right">    1580.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -403.01</td>
    <td align="right">  -62401.03</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">13-FEB-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10625.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      14.14</td>
    <td align="right">      65.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -94.39</td>
    <td align="right">  -10610.99</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">02-JAN-06:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   26700.79</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1456.31</td>
    <td align="right">    7620.97</td>
    <td align="right">    9145.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -44923.23</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   27015.56</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     253.57</td>
    <td align="right">      65.01</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -100.06</td>
    <td align="right">  -27234.08</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  176822.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     540.36</td>
    <td align="right">    2603.39</td>
    <td align="right">     153.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -541.10</td>
    <td align="right"> -179577.89</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   24933.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      54.76</td>
    <td align="right">      60.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -126.12</td>
    <td align="right">  -24922.56</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">22-JAN-08:09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   60440.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      89.84</td>
    <td align="right">     196.44</td>
    <td align="right">     353.60</td>
    <td align="right">    1571.41</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -403.87</td>
    <td align="right">  -62247.83</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">02-JAN-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   14208.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     180.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -47.16</td>
    <td align="right">  -14341.04</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">04-JAN-06:10</td>
    <td align="right">  -40939.49</td>
    <td align="right">   40939.49</td>
    <td align="right">  441905.20</td>
    <td align="right">  -40939.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3226.44</td>
    <td align="right">   13528.31</td>
    <td align="right">   26403.29</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -6019.61</td>
    <td align="right">       0.00</td>
    <td align="right">   -2310.65</td>
    <td align="right"> -435793.48</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1775</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.2796</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.0000</td>
    <td align="right">    18.0001</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.9933</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3157</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2550</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.3491</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0360</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.3492</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.2514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.0000</td>
    <td align="right">    35.0051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.5427</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.6089</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8344</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1961</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4981</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.1463</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0967</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">     0.0000</td>
    <td align="right">   179.3170</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.1736</td>
    <td align="right">    11.3188</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.2804</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0035</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.3652</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.6463</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.2563</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.0841</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.3098</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8329</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1964</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1775</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.2979</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.2796</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.0000</td>
    <td align="right">    18.0001</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.6942</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3157</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2550</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.1647</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0360</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.3492</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.8919</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.2514</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.0000</td>
    <td align="right">    35.0051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.5427</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.6089</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.5890</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1961</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4981</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.2547</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0967</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">     0.0000</td>
    <td align="right">   179.3170</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.1736</td>
    <td align="right">    11.3188</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.2804</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0035</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.3652</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.6463</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.2563</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.0841</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.3098</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.5904</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1964</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">   0.000000</td>
    <td align="right">    15.1775</td>
    <td align="right">   0.000762</td>
    <td align="right">     422.17</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3217</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3217</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">   0.000000</td>
    <td align="right">    18.0001</td>
    <td align="right">   0.001500</td>
    <td align="right">     209.03</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3135</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3135</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.2550</td>
    <td align="right">   0.000254</td>
    <td align="right">      49.41</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0126</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0126</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.3492</td>
    <td align="right">   0.001500</td>
    <td align="right">     224.70</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3370</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3370</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">   0.009439</td>
    <td align="right">    35.0051</td>
    <td align="right">   0.000000</td>
    <td align="right">      46.46</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3304</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3304</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.2444</td>
    <td align="right">   0.001524</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1636</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.4981</td>
    <td align="right">   0.000000</td>
    <td align="right">      27.84</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0141</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">   0.000000</td>
    <td align="right">   179.3170</td>
    <td align="right">   0.001524</td>
    <td align="right">    2082.39</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.1736</td>
    <td align="right">      1.000</td>
    <td align="right">     3.1736</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   0.009439</td>
    <td align="right">    25.0035</td>
    <td align="right">   0.000000</td>
    <td align="right">      46.46</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2360</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2360</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">   0.000000</td>
    <td align="right">    61.2563</td>
    <td align="right">   0.001524</td>
    <td align="right">     711.36</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0841</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0841</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.3998</td>
    <td align="right">   0.005283</td>
    <td align="right">      62.71</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3313</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3313</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.4000</td>
    <td align="right">   0.000254</td>
    <td align="right">      27.87</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0071</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.2444</td>
    <td align="right">   0.001524</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1636</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">   0.000000</td>
    <td align="right">      15.18</td>
    <td align="right">   0.000762</td>
    <td align="right">   422.1667</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.3217</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">   0.000000</td>
    <td align="right">      18.00</td>
    <td align="right">   0.001500</td>
    <td align="right">   209.0330</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3135</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   0.000000</td>
    <td align="right">       4.25</td>
    <td align="right">   0.000254</td>
    <td align="right">    49.4124</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">   0.000000</td>
    <td align="right">      19.35</td>
    <td align="right">   0.001500</td>
    <td align="right">   224.6997</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.3370</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">   0.009439</td>
    <td align="right">      35.01</td>
    <td align="right">   0.000000</td>
    <td align="right">    46.4582</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.24</td>
    <td align="right">   0.001524</td>
    <td align="right">   107.3538</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   0.009439</td>
    <td align="right">       1.50</td>
    <td align="right">   0.000000</td>
    <td align="right">    27.8360</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">   0.000000</td>
    <td align="right">     179.32</td>
    <td align="right">   0.001524</td>
    <td align="right">  2082.3862</td>
    <td align="right">     3.1736</td>
    <td align="right">     3.1736</td>
    <td align="right">     3.1736</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    55.7404</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   0.009439</td>
    <td align="right">      25.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    46.4580</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.2360</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">   0.000000</td>
    <td align="right">      61.26</td>
    <td align="right">   0.001524</td>
    <td align="right">   711.3619</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0841</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.40</td>
    <td align="right">   0.005283</td>
    <td align="right">    62.7076</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">   0.000000</td>
    <td align="right">       2.40</td>
    <td align="right">   0.000254</td>
    <td align="right">    27.8709</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.24</td>
    <td align="right">   0.001524</td>
    <td align="right">   107.3538</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">No</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">No</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">No</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">No</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">No</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">No</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">No</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">No</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">No</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">No</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">No</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">No</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.2796</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">No</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.6344</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">No</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.1404</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">No</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.8065</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">No</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.5144</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">No</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.2066</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">No</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">No</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">No</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">No</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">No</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.5159</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     1.1504</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.9933</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.3491</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     1.3409</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.5427</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.8344</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.1463</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">    11.3188</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.2020</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.3652</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     3.4990</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.8329</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Houston Bush Intercontinental TX USA TMY3 WMO#=722430</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4180.84</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     422.17</td>
    <td align="right">     422.17</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">      49.41</td>
    <td align="right">      49.41</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     224.70</td>
    <td align="right">     224.70</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">      27.84</td>
    <td align="right">      27.84</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">    2082.39</td>
    <td align="right">    2082.39</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     711.36</td>
    <td align="right">     711.36</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4180.84</td>
    <td align="right">    4180.84</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">        3.50</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">       38.83</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       42.33</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       0.64</td>
    <td align="right">   51720.45</td>
    <td align="right">     189.71</td>
    <td align="right">  207201.22</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     646.15</td>
    <td align="right">  110248.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     915.64</td>
    <td align="right">   60877.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">     238.82</td>
    <td align="right">   15187.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     894.24</td>
    <td align="right">   51210.32</td>
    <td align="right">      89.56</td>
    <td align="right">   11671.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     315.36</td>
    <td align="right">   30223.43</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.66</td>
    <td align="right">   13636.04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">    3472.77</td>
    <td align="right">  235627.66</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    4367.01</td>
    <td align="right">    6483.62</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      89.56</td>
    <td align="right">     295.94</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    4456.57</td>
    <td align="right">    6779.56</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     219.01</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       0.15</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">     154.55</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">      75.43</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     213.89</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1550.79</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1550.79</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      45.38</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       3.99</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">      70.78</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">      70.78</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      13.51</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       2.81</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       9.53</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       4.65</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.25</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      14.51</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">      54.75</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET HTGSETP</td>
    <td align="right">SUPERMARKET DRYSTORAGE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET CLGSETP</td>
    <td align="right">SUPERMARKET DRYSTORAGE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE HTGSETP</td>
    <td align="right">SUPERMARKET VESTIBULE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       7.20</td>
    <td align="right">         365</td>
    <td align="right">       7.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE CLGSETP</td>
    <td align="right">SUPERMARKET VESTIBULE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">     100.00</td>
    <td align="right">         365</td>
    <td align="right">     100.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772412E+11</td>
    <td align="right">0.232088E+11</td>
    <td align="right">0.757909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.221751E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.168684E+09</td>
    <td align="right">0.353197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.266074E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703255E+11</td>
    <td align="right">0.199375E+11</td>
    <td align="right">0.686289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171059E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.139106E+09</td>
    <td align="right">0.101876E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247423E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.206072E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.223297E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 73419801.13</td>
    <td align="right">0.204075E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.282015E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741486E+11</td>
    <td align="right">0.184522E+11</td>
    <td align="right">0.730247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.253969E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 37639696.93</td>
    <td align="right">0.386235E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286375E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.177825E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.297358E+11</td>
    <td align="right">        0.02</td>
    <td align="right">  8427552.54</td>
    <td align="right">0.689048E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.307269E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.758289E+11</td>
    <td align="right">0.165478E+11</td>
    <td align="right">0.737268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.318653E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.986275E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.304880E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769003E+11</td>
    <td align="right">0.173952E+11</td>
    <td align="right">0.755792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.343577E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.115433E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.316953E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.184887E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349339E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.119667E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317245E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.754879E+11</td>
    <td align="right">0.192951E+11</td>
    <td align="right">0.735039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.309002E+11</td>
    <td align="right">        0.02</td>
    <td align="right">  2139598.14</td>
    <td align="right">0.898335E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.301406E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.772412E+11</td>
    <td align="right">0.214683E+11</td>
    <td align="right">0.758021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.262563E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 34687919.14</td>
    <td align="right">0.442729E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.294141E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.758289E+11</td>
    <td align="right">0.220971E+11</td>
    <td align="right">0.737379E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.223884E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 52162988.33</td>
    <td align="right">0.261372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.276463E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.769003E+11</td>
    <td align="right">0.235414E+11</td>
    <td align="right">0.755681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.179107E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.123918E+09</td>
    <td align="right">0.105257E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.272525E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915644E+12</td>
    <td align="right">0.238822E+12</td>
    <td align="right">0.894240E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.315356E+12</td>
    <td align="right">        0.25</td>
    <td align="right">0.640186E+09</td>
    <td align="right">0.646152E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.347277E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.703255E+11</td>
    <td align="right">0.165478E+11</td>
    <td align="right">0.686289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171059E+11</td>
    <td align="right">        0.02</td>
    <td align="right">        0.00</td>
    <td align="right">0.353197E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.247423E+12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.235414E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.349339E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.168684E+09</td>
    <td align="right">0.119667E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.317245E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.525886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159058E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.687049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.327872E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.143519E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.210223E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.153737E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.124882E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.138600E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.608320E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.135323E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.237547E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.123463E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122642E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102746E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.125096E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.231661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.126735E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.110348E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.138189E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.168372E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.144329E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.301249E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.155783E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.895617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.189712E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.166647E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.102614E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.122642E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.525886E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.159058E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   266197.21</td>
    <td align="right">28-JAN-12:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    16509.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    25467.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   115401.65</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   279263.29</td>
    <td align="right">21-FEB-06:49</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    16189.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7484.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   192777.49</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   306509.12</td>
    <td align="right">29-MAR-05:15</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    18711.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    53450.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   171533.94</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   321190.73</td>
    <td align="right">29-APR-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    20446.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73055.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118869.82</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   343952.97</td>
    <td align="right">24-MAY-05:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    20664.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    85297.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   175177.67</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   354186.22</td>
    <td align="right">20-JUN-05:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    21184.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    91158.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   179030.51</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   362580.64</td>
    <td align="right">21-JUL-05:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    22908.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    99452.19</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   177407.71</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   375396.92</td>
    <td align="right">03-AUG-05:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    25217.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108293.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   179073.80</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   368516.35</td>
    <td align="right">18-SEP-05:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    22481.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   100687.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   182534.48</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   341737.61</td>
    <td align="right">02-OCT-10:15</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    21540.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    84558.07</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   123551.81</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   322909.61</td>
    <td align="right">27-NOV-06:49</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    16583.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    26943.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   216570.27</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   308098.96</td>
    <td align="right">08-DEC-06:49</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    16583.59</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    22758.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   205944.69</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   266197.21</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13528.31</td>
    <td align="right">        0.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    16189.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     7484.10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   115401.65</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   375396.92</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60877.38</td>
    <td align="right">    15187.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    25217.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   108293.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   216570.27</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   217588.56</td>
    <td align="right">01-JAN-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   207201.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   119335.35</td>
    <td align="right">11-FEB-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   108948.01</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">    74172.10</td>
    <td align="right">19-MAR-05:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    63784.76</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">    43722.29</td>
    <td align="right">08-APR-06:30</td>
    <td align="right">     9220.22</td>
    <td align="right">        0.00</td>
    <td align="right">    20877.99</td>
    <td align="right">        0.00</td>
    <td align="right">    13624.08</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">    43256.92</td>
    <td align="right">28-MAY-07:15</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">    25083.41</td>
    <td align="right">        0.00</td>
    <td align="right">    13621.75</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    32001.15</td>
    <td align="right">06-JUN-06:04</td>
    <td align="right">     9220.22</td>
    <td align="right">        0.00</td>
    <td align="right">     9158.72</td>
    <td align="right">        0.00</td>
    <td align="right">    13622.21</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    30286.68</td>
    <td align="right">30-JUL-06:00</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">     6278.80</td>
    <td align="right">        0.00</td>
    <td align="right">    13620.55</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    29538.99</td>
    <td align="right">25-AUG-05:19</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">     5531.77</td>
    <td align="right">        0.00</td>
    <td align="right">    13619.88</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    35336.43</td>
    <td align="right">09-SEP-05:30</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    11328.47</td>
    <td align="right">        0.00</td>
    <td align="right">    13620.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">    39438.94</td>
    <td align="right">19-OCT-06:15</td>
    <td align="right">     9220.22</td>
    <td align="right">        0.00</td>
    <td align="right">    16596.09</td>
    <td align="right">        0.00</td>
    <td align="right">    13622.62</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">    60448.40</td>
    <td align="right">05-NOV-07:15</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">    55896.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">    77070.43</td>
    <td align="right">25-DEC-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    66683.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    29538.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">     5531.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   217588.56</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   207201.22</td>
    <td align="right">        0.00</td>
    <td align="right">    13624.08</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:20:00</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
