  3.6370E+01,                             !- Property Value 36 {BasedOnField A2}
  3.5846E+01,                             !- Property Value 37 {BasedOnField A2}
  3.5343E+01,                             !- Property Value 38 {BasedOnField A2}
  3.4860E+01,                             !- Property Value 39 {BasedOnField A2}
  3.4394E+01,                             !- Property Value 40 {BasedOnField A2}
  3.3945E+01,                             !- Property Value 41 {BasedOnField A2}
  3.3512E+01,                             !- Property Value 42 {BasedOnField A2}
  3.3093E+01,                             !- Property Value 43 {BasedOnField A2}
  3.2688E+01,                             !- Property Value 44 {BasedOnField A2}
  3.2296E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  3.7274E+05,                             !- Property Value 26 {BasedOnField A2}
  3.7605E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7932E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8255E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8574E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8891E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9205E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9830E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0140E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0450E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0759E+05,                             !- Property Value 37 {BasedOnField A2}
  4.1067E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1375E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1683E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2299E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2608E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2916E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3225E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  9.4289E+05,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  4.8475E+01,                             !- Property Value 26 {BasedOnField A2}
  4.7382E+01,                             !- Property Value 27 {BasedOnField A2}
  4.6372E+01,                             !- Property Value 28 {BasedOnField A2}
  4.5432E+01,                             !- Property Value 29 {BasedOnField A2}
  4.4553E+01,                             !- Property Value 30 {BasedOnField A2}
  4.3727E+01,                             !- Property Value 31 {BasedOnField A2}
  4.2948E+01,                             !- Property Value 32 {BasedOnField A2}
  4.2211E+01,                             !- Property Value 33 {BasedOnField A2}
  4.1512E+01,                             !- Property Value 34 {BasedOnField A2}
  4.0847E+01,                             !- Property Value 35 {BasedOnField A2}
  4.0213E+01,                             !- Property Value 36 {BasedOnField A2}
  3.9607E+01,                             !- Property Value 37 {BasedOnField A2}
  3.9027E+01,                             !- Property Value 38 {BasedOnField A2}
  3.8470E+01,                             !- Property Value 39 {BasedOnField A2}
  3.7936E+01,                             !- Property Value 40 {BasedOnField A2}
  3.7421E+01,                             !- Property Value 41 {BasedOnField A2}
  3.6926E+01,                             !- Property Value 42 {BasedOnField A2}
  3.6449E+01,                             !- Property Value 43 {BasedOnField A2}
  3.5988E+01,                             !- Property Value 44 {BasedOnField A2}
  3.5542E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  3.7397E+05,                             !- Property Value 27 {BasedOnField A2}
  3.7736E+05,                             !- Property Value 28 {BasedOnField A2}
  3.8070E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8400E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8725E+05,                             !- Property Value 31 {BasedOnField A2}
  3.9048E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9368E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9686E+05,                             !- Property Value 34 {BasedOnField A2}
  4.0002E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0317E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0631E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0944E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1256E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1568E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1880E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2191E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2503E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2814E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3126E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.0260E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  5.3034E+01,                             !- Property Value 27 {BasedOnField A2}
  5.1788E+01,                             !- Property Value 28 {BasedOnField A2}
  5.0641E+01,                             !- Property Value 29 {BasedOnField A2}
  4.9579E+01,                             !- Property Value 30 {BasedOnField A2}
  4.8589E+01,                             !- Property Value 31 {BasedOnField A2}
  4.7662E+01,                             !- Property Value 32 {BasedOnField A2}
  4.6790E+01,                             !- Property Value 33 {BasedOnField A2}
  4.5967E+01,                             !- Property Value 34 {BasedOnField A2}
  4.5188E+01,                             !- Property Value 35 {BasedOnField A2}
  4.4448E+01,                             !- Property Value 36 {BasedOnField A2}
  4.3743E+01,                             !- Property Value 37 {BasedOnField A2}
  4.3071E+01,                             !- Property Value 38 {BasedOnField A2}
  4.2429E+01,                             !- Property Value 39 {BasedOnField A2}
  4.1813E+01,                             !- Property Value 40 {BasedOnField A2}
  4.1222E+01,                             !- Property Value 41 {BasedOnField A2}
  4.0655E+01,                             !- Property Value 42 {BasedOnField A2}
  4.0109E+01,                             !- Property Value 43 {BasedOnField A2}
  3.9583E+01,                             !- Property Value 44 {BasedOnField A2}
  3.9075E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  3.7513E+05,                             !- Property Value 28 {BasedOnField A2}
  3.7862E+05,                             !- Property Value 29 {BasedOnField A2}
  3.8204E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8540E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8872E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9201E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9526E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0171E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0490E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0809E+05,                             !- Property Value 38 {BasedOnField A2}
  4.1126E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1442E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1758E+05,                             !- Property Value 41 {BasedOnField A2}
  4.2074E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2389E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2704E+05,                             !- Property Value 44 {BasedOnField A2}
  4.3019E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.1145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  5.7984E+01,                             !- Property Value 28 {BasedOnField A2}
  5.6559E+01,                             !- Property Value 29 {BasedOnField A2}
  5.5255E+01,                             !- Property Value 30 {BasedOnField A2}
  5.4053E+01,                             !- Property Value 31 {BasedOnField A2}
  5.2937E+01,                             !- Property Value 32 {BasedOnField A2}
  5.1895E+01,                             !- Property Value 33 {BasedOnField A2}
  5.0919E+01,                             !- Property Value 34 {BasedOnField A2}
  4.9999E+01,                             !- Property Value 35 {BasedOnField A2}
  4.9130E+01,                             !- Property Value 36 {BasedOnField A2}
  4.8306E+01,                             !- Property Value 37 {BasedOnField A2}
  4.7523E+01,                             !- Property Value 38 {BasedOnField A2}
  4.6778E+01,                             !- Property Value 39 {BasedOnField A2}
  4.6066E+01,                             !- Property Value 40 {BasedOnField A2}
  4.5386E+01,                             !- Property Value 41 {BasedOnField A2}
  4.4733E+01,                             !- Property Value 42 {BasedOnField A2}
  4.4107E+01,                             !- Property Value 43 {BasedOnField A2}
  4.3506E+01,                             !- Property Value 44 {BasedOnField A2}
  4.2926E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  3.7622E+05,                             !- Property Value 29 {BasedOnField A2}
  3.7980E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8331E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 32 {BasedOnField A2}
  3.9014E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9349E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9681E+05,                             !- Property Value 35 {BasedOnField A2}
  4.0010E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0336E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0661E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0984E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1305E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1626E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1946E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2266E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2585E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2903E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.2086E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  6.3361E+01,                             !- Property Value 29 {BasedOnField A2}
  6.1728E+01,                             !- Property Value 30 {BasedOnField A2}
  6.0242E+01,                             !- Property Value 31 {BasedOnField A2}
  5.8879E+01,                             !- Property Value 32 {BasedOnField A2}
  5.7619E+01,                             !- Property Value 33 {BasedOnField A2}
  5.6448E+01,                             !- Property Value 34 {BasedOnField A2}
  5.5352E+01,                             !- Property Value 35 {BasedOnField A2}
  5.4323E+01,                             !- Property Value 36 {BasedOnField A2}
  5.3354E+01,                             !- Property Value 37 {BasedOnField A2}
  5.2437E+01,                             !- Property Value 38 {BasedOnField A2}
  5.1568E+01,                             !- Property Value 39 {BasedOnField A2}
  5.0741E+01,                             !- Property Value 40 {BasedOnField A2}
  4.9953E+01,                             !- Property Value 41 {BasedOnField A2}
  4.9200E+01,                             !- Property Value 42 {BasedOnField A2}
  4.8480E+01,                             !- Property Value 43 {BasedOnField A2}
  4.7789E+01,                             !- Property Value 44 {BasedOnField A2}
  4.7127E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  3.7723E+05,                             !- Property Value 30 {BasedOnField A2}
  3.8093E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8453E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8805E+05,                             !- Property Value 33 {BasedOnField A2}
  3.9152E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9494E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9831E+05,                             !- Property Value 36 {BasedOnField A2}
  4.0166E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0498E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0828E+05,                             !- Property Value 39 {BasedOnField A2}
  4.1155E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1482E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 42 {BasedOnField A2}
  4.2131E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2455E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2778E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.3085E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  6.9211E+01,                             !- Property Value 30 {BasedOnField A2}
  6.7331E+01,                             !- Property Value 31 {BasedOnField A2}
  6.5634E+01,                             !- Property Value 32 {BasedOnField A2}
  6.4085E+01,                             !- Property Value 33 {BasedOnField A2}
  6.2660E+01,                             !- Property Value 34 {BasedOnField A2}
  6.1341E+01,                             !- Property Value 35 {BasedOnField A2}
  6.0111E+01,                             !- Property Value 36 {BasedOnField A2}
  5.8960E+01,                             !- Property Value 37 {BasedOnField A2}
  5.7878E+01,                             !- Property Value 38 {BasedOnField A2}
  5.6857E+01,                             !- Property Value 39 {BasedOnField A2}
  5.5891E+01,                             !- Property Value 40 {BasedOnField A2}
  5.4974E+01,                             !- Property Value 41 {BasedOnField A2}
  5.4101E+01,                             !- Property Value 42 {BasedOnField A2}
  5.3269E+01,                             !- Property Value 43 {BasedOnField A2}
  5.2474E+01,                             !- Property Value 44 {BasedOnField A2}
  5.1713E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  3.7815E+05,                             !- Property Value 31 {BasedOnField A2}
  3.8197E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8929E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9284E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9633E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9977E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0318E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0656E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0991E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1324E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1655E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1985E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2313E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2641E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.4145E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  7.5590E+01,                             !- Property Value 31 {BasedOnField A2}
  7.3417E+01,                             !- Property Value 32 {BasedOnField A2}
  7.1471E+01,                             !- Property Value 33 {BasedOnField A2}
  6.9707E+01,                             !- Property Value 34 {BasedOnField A2}
  6.8093E+01,                             !- Property Value 35 {BasedOnField A2}
  6.6604E+01,                             !- Property Value 36 {BasedOnField A2}
  6.5223E+01,                             !- Property Value 37 {BasedOnField A2}
  6.3933E+01,                             !- Property Value 38 {BasedOnField A2}
  6.2725E+01,                             !- Property Value 39 {BasedOnField A2}
  6.1587E+01,                             !- Property Value 40 {BasedOnField A2}
  6.0513E+01,                             !- Property Value 41 {BasedOnField A2}
  5.9496E+01,                             !- Property Value 42 {BasedOnField A2}
  5.8530E+01,                             !- Property Value 43 {BasedOnField A2}
  5.7610E+01,                             !- Property Value 44 {BasedOnField A2}
  5.6732E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  3.7898E+05,                             !- Property Value 32 {BasedOnField A2}
  3.8293E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8675E+05,                             !- Property Value 34 {BasedOnField A2}
  3.9047E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9410E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9767E+05,                             !- Property Value 37 {BasedOnField A2}
  4.0119E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0466E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0810E+05,                             !- Property Value 40 {BasedOnField A2}
  4.1150E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1489E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1825E+05,                             !- Property Value 43 {BasedOnField A2}
  4.2160E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2493E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.5268E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  8.2558E+01,                             !- Property Value 32 {BasedOnField A2}
  8.0034E+01,                             !- Property Value 33 {BasedOnField A2}
  7.7795E+01,                             !- Property Value 34 {BasedOnField A2}
  7.5781E+01,                             !- Property Value 35 {BasedOnField A2}
  7.3948E+01,                             !- Property Value 36 {BasedOnField A2}
  7.2266E+01,                             !- Property Value 37 {BasedOnField A2}
  7.0711E+01,                             !- Property Value 38 {BasedOnField A2}
  6.9265E+01,                             !- Property Value 39 {BasedOnField A2}
  6.7914E+01,                             !- Property Value 40 {BasedOnField A2}
  6.6646E+01,                             !- Property Value 41 {BasedOnField A2}
  6.5452E+01,                             !- Property Value 42 {BasedOnField A2}
  6.4323E+01,                             !- Property Value 43 {BasedOnField A2}
  6.3253E+01,                             !- Property Value 44 {BasedOnField A2}
  6.2236E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 33 {BasedOnField A2}
  3.8380E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8775E+05,                             !- Property Value 35 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9530E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9896E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0255E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0609E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0959E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1306E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1650E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1991E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2331E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.6457E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  9.0194E+01,                             !- Property Value 33 {BasedOnField A2}
  8.7245E+01,                             !- Property Value 34 {BasedOnField A2}
  8.4658E+01,                             !- Property Value 35 {BasedOnField A2}
  8.2350E+01,                             !- Property Value 36 {BasedOnField A2}
  8.0263E+01,                             !- Property Value 37 {BasedOnField A2}
  7.8359E+01,                             !- Property Value 38 {BasedOnField A2}
  7.6607E+01,                             !- Property Value 39 {BasedOnField A2}
  7.4984E+01,                             !- Property Value 40 {BasedOnField A2}
  7.3473E+01,                             !- Property Value 41 {BasedOnField A2}
  7.2059E+01,                             !- Property Value 42 {BasedOnField A2}
  7.0730E+01,                             !- Property Value 43 {BasedOnField A2}
  6.9476E+01,                             !- Property Value 44 {BasedOnField A2}
  6.8291E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  3.8029E+05,                             !- Property Value 34 {BasedOnField A2}
  3.8457E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8866E+05,                             !- Property Value 36 {BasedOnField A2}
  3.9260E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9644E+05,                             !- Property Value 38 {BasedOnField A2}
  4.0018E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0385E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0747E+05,                             !- Property Value 41 {BasedOnField A2}
  4.1104E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1457E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1807E+05,                             !- Property Value 44 {BasedOnField A2}
  4.2154E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.7715E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  9.8591E+01,                             !- Property Value 34 {BasedOnField A2}
  9.5124E+01,                             !- Property Value 35 {BasedOnField A2}
  9.2120E+01,                             !- Property Value 36 {BasedOnField A2}
  8.9465E+01,                             !- Property Value 37 {BasedOnField A2}
  8.7083E+01,                             !- Property Value 38 {BasedOnField A2}
  8.4923E+01,                             !- Property Value 39 {BasedOnField A2}
  8.2945E+01,                             !- Property Value 40 {BasedOnField A2}
  8.1121E+01,                             !- Property Value 41 {BasedOnField A2}
  7.9428E+01,                             !- Property Value 42 {BasedOnField A2}
  7.7849E+01,                             !- Property Value 43 {BasedOnField A2}
  7.6370E+01,                             !- Property Value 44 {BasedOnField A2}
  7.4978E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  3.8074E+05,                             !- Property Value 35 {BasedOnField A2}
  3.8523E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8948E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9355E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9750E+05,                             !- Property Value 39 {BasedOnField A2}
  4.0134E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0511E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0880E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1244E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1604E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1960E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  1.9044E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  1.0786E+02,                             !- Property Value 35 {BasedOnField A2}
  1.0375E+02,                             !- Property Value 36 {BasedOnField A2}
  1.0024E+02,                             !- Property Value 37 {BasedOnField A2}
  9.7175E+01,                             !- Property Value 38 {BasedOnField A2}
  9.4448E+01,                             !- Property Value 39 {BasedOnField A2}
  9.1992E+01,                             !- Property Value 40 {BasedOnField A2}
  8.9755E+01,                             !- Property Value 41 {BasedOnField A2}
  8.7702E+01,                             !- Property Value 42 {BasedOnField A2}
  8.5804E+01,                             !- Property Value 43 {BasedOnField A2}
  8.4040E+01,                             !- Property Value 44 {BasedOnField A2}
  8.2392E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  3.8102E+05,                             !- Property Value 36 {BasedOnField A2}
  3.8575E+05,                             !- Property Value 37 {BasedOnField A2}
  3.9019E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9442E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9849E+05,                             !- Property Value 40 {BasedOnField A2}
  4.0244E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0629E+05,                             !- Property Value 42 {BasedOnField A2}
  4.1008E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1379E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1746E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.0447E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  1.1814E+02,                             !- Property Value 36 {BasedOnField A2}
  1.1322E+02,                             !- Property Value 37 {BasedOnField A2}
  1.0910E+02,                             !- Property Value 38 {BasedOnField A2}
  1.0554E+02,                             !- Property Value 39 {BasedOnField A2}
  1.0241E+02,                             !- Property Value 40 {BasedOnField A2}
  9.9610E+01,                             !- Property Value 41 {BasedOnField A2}
  9.7076E+01,                             !- Property Value 42 {BasedOnField A2}
  9.4762E+01,                             !- Property Value 43 {BasedOnField A2}
  9.2632E+01,                             !- Property Value 44 {BasedOnField A2}
  9.0659E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  3.8110E+05,                             !- Property Value 37 {BasedOnField A2}
  3.8613E+05,                             !- Property Value 38 {BasedOnField A2}
  3.9078E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9518E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9939E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0346E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0742E+05,                             !- Property Value 43 {BasedOnField A2}
  4.1129E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1509E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.1929E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  1.2965E+02,                             !- Property Value 37 {BasedOnField A2}
  1.2368E+02,                             !- Property Value 38 {BasedOnField A2}
  1.1880E+02,                             !- Property Value 39 {BasedOnField A2}
  1.1466E+02,                             !- Property Value 40 {BasedOnField A2}
  1.1104E+02,                             !- Property Value 41 {BasedOnField A2}
  1.0784E+02,                             !- Property Value 42 {BasedOnField A2}
  1.0496E+02,                             !- Property Value 43 {BasedOnField A2}
  1.0235E+02,                             !- Property Value 44 {BasedOnField A2}
  9.9957E+01;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  3.8095E+05,                             !- Property Value 38 {BasedOnField A2}
  3.8634E+05,                             !- Property Value 39 {BasedOnField A2}
  3.9125E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9584E+05,                             !- Property Value 41 {BasedOnField A2}
  4.0020E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0440E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0847E+05,                             !- Property Value 44 {BasedOnField A2}
  4.1244E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.3492E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  1.4261E+02,                             !- Property Value 38 {BasedOnField A2}
  1.3528E+02,                             !- Property Value 39 {BasedOnField A2}
  1.2945E+02,                             !- Property Value 40 {BasedOnField A2}
  1.2459E+02,                             !- Property Value 41 {BasedOnField A2}
  1.2040E+02,                             !- Property Value 42 {BasedOnField A2}
  1.1673E+02,                             !- Property Value 43 {BasedOnField A2}
  1.1346E+02,                             !- Property Value 44 {BasedOnField A2}
  1.1050E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  3.8051E+05,                             !- Property Value 39 {BasedOnField A2}
  3.8636E+05,                             !- Property Value 40 {BasedOnField A2}
  3.9157E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9638E+05,                             !- Property Value 42 {BasedOnField A2}
  4.0092E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0526E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0945E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.5140E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  1.5738E+02,                             !- Property Value 39 {BasedOnField A2}
  1.4821E+02,                             !- Property Value 40 {BasedOnField A2}
  1.4117E+02,                             !- Property Value 41 {BasedOnField A2}
  1.3543E+02,                             !- Property Value 42 {BasedOnField A2}
  1.3057E+02,                             !- Property Value 43 {BasedOnField A2}
  1.2635E+02,                             !- Property Value 44 {BasedOnField A2}
  1.2261E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  3.7970E+05,                             !- Property Value 40 {BasedOnField A2}
  3.8616E+05,                             !- Property Value 41 {BasedOnField A2}
  3.9173E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9679E+05,                             !- Property Value 43 {BasedOnField A2}
  4.0152E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0602E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.6878E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  1.7446E+02,                             !- Property Value 40 {BasedOnField A2}
  1.6273E+02,                             !- Property Value 41 {BasedOnField A2}
  1.5414E+02,                             !- Property Value 42 {BasedOnField A2}
  1.4732E+02,                             !- Property Value 43 {BasedOnField A2}
  1.4164E+02,                             !- Property Value 44 {BasedOnField A2}
  1.3676E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  3.7840E+05,                             !- Property Value 41 {BasedOnField A2}
  3.8568E+05,                             !- Property Value 42 {BasedOnField A2}
  3.9170E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9706E+05,                             !- Property Value 44 {BasedOnField A2}
  4.0202E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  2.8712E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  1.9468E+02,                             !- Property Value 41 {BasedOnField A2}
  1.7918E+02,                             !- Property Value 42 {BasedOnField A2}
  1.6856E+02,                             !- Property Value 43 {BasedOnField A2}
  1.6039E+02,                             !- Property Value 44 {BasedOnField A2}
  1.5372E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  3.7641E+05,                             !- Property Value 42 {BasedOnField A2}
  3.8489E+05,                             !- Property Value 43 {BasedOnField A2}
  3.9146E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9718E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.0648E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  2.1936E+02,                             !- Property Value 42 {BasedOnField A2}
  1.9802E+02,                             !- Property Value 43 {BasedOnField A2}
  1.8467E+02,                             !- Property Value 44 {BasedOnField A2}
  1.7480E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  3.7333E+05,                             !- Property Value 43 {BasedOnField A2}
  3.8371E+05,                             !- Property Value 44 {BasedOnField A2}
  3.9099E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.2696E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  2.5127E+02,                             !- Property Value 43 {BasedOnField A2}
  2.1987E+02,                             !- Property Value 44 {BasedOnField A2}
  2.0281E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  3.6807E+05,                             !- Property Value 44 {BasedOnField A2}
  3.8203E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.4873E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  2.9784E+02,                             !- Property Value 44 {BasedOnField A2}
  2.4574E+02;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 44 {BasedOnField A2}
  3.5014E+05;                             !- Property Value 45 {BasedOnField A2}

FluidProperties:Superheated,
  R404a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R404aSuperHeatTemperatures,             !- Temperature Values Name
  3.7237E+06,                             !- Pressure {Pa}
  0.0000E+00,                             !- Property Value 1 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 2 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 3 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 4 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 5 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 6 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 7 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 8 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 9 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 10 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 11 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 12 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 13 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 14 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 15 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 16 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 17 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 18 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 19 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 20 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 21 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 22 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 23 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 24 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 25 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 26 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 27 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 28 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 29 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 30 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 31 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 32 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 33 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 34 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 35 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 36 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 37 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 38 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 39 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 40 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 41 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 42 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 43 {BasedOnField A2}
  0.0000E+00,                             !- Property Value 44 {BasedOnField A2}
  4.3645E+02;                             !- Property Value 45 {BasedOnField A2}

Refrigeration:System,
  Rack B,                                 !- Name
  Rack B Case and Walkin List,            !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 2,   !- Refrigeration Condenser Name
  Rack B Compressor List,                 !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R449a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Main Sales ZN,                          !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Rack B Case and Walkin List,            !- Name
  Frozen Food Reach-Ins,                  !- Case or WalkIn Name 1
  Bakery Freezer;                         !- Case or WalkIn Name 2

Refrigeration:Case,
  Frozen Food Reach-Ins,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  583.7,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  41.40000864,                            !- Case Length {m}
  -20,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  70.21,                                  !- Standard Case Fan Power per Unit Length {W/m}
  70.21,                                  !- Operating Case Fan Power per Unit Length {W/m}
  99.08,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  99.08,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.7,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  Refrigeration Defrost Schedule 003,     !- Case Defrost Schedule Name
  Refrigeration Defrost Schedule 003,     !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 2,   !- Case Credit Fraction Schedule Name
  -23.5,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:WalkIn,
  Bakery Freezer,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2850.345512302,                         !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  228.027641,                             !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  129.599874580378,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  Refrigeration Defrost Schedule 007,     !- Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule 007, !- Defrost Drip-Down Schedule Name
  2251.772955,                            !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  11.999988387072,                        !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  Bakery ZN,                              !- Zone Name 1
  49.3,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.177,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 2,   !- Name
  Curve Linear 2,                         !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  2962.15,                                !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Rack B Compressor List,                 !- Name
  Refrigeration Compressor 21,            !- Refrigeration Compressor Name 1
  Refrigeration Compressor 22,            !- Refrigeration Compressor Name 2
  Refrigeration Compressor 23,            !- Refrigeration Compressor Name 3
  Refrigeration Compressor 24,            !- Refrigeration Compressor Name 4
  Refrigeration Compressor 25,            !- Refrigeration Compressor Name 5
  Refrigeration Compressor 26,            !- Refrigeration Compressor Name 6
  Refrigeration Compressor 27,            !- Refrigeration Compressor Name 7
  Refrigeration Compressor 28,            !- Refrigeration Compressor Name 8
  Refrigeration Compressor 29,            !- Refrigeration Compressor Name 9
  Refrigeration Compressor 30,            !- Refrigeration Compressor Name 10
  Refrigeration Compressor 31,            !- Refrigeration Compressor Name 11
  Refrigeration Compressor 32,            !- Refrigeration Compressor Name 12
  Refrigeration Compressor 33,            !- Refrigeration Compressor Name 13
  Refrigeration Compressor 34,            !- Refrigeration Compressor Name 14
  Refrigeration Compressor 35,            !- Refrigeration Compressor Name 15
  Refrigeration Compressor 36,            !- Refrigeration Compressor Name 16
  Refrigeration Compressor 37,            !- Refrigeration Compressor Name 17
  Refrigeration Compressor 38,            !- Refrigeration Compressor Name 18
  Refrigeration Compressor 39,            !- Refrigeration Compressor Name 19
  Refrigeration Compressor 40;            !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Refrigeration Compressor 21,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 22,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 23,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 24,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 25,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 26,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 27,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 28,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 29,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 30,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 31,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 32,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 33,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 34,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 35,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 36,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 37,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 38,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 39,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 40,            !- Name
  R448A449A_LT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_LT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:System,
  Rack C,                                 !- Name
  Rack C Case and Walkin List,            !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 3,   !- Refrigeration Condenser Name
  Rack C Compressor List,                 !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R449a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Main Sales ZN,                          !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Rack C Case and Walkin List,            !- Name
  Deli Cases,                             !- Case or WalkIn Name 1
  Dairy Cases,                            !- Case or WalkIn Name 2
  Dairy_Meat Cases,                       !- Case or WalkIn Name 3
  Meat_Cases,                             !- Case or WalkIn Name 4
  Service Meat Cases,                     !- Case or WalkIn Name 5
  Dairy Cooler,                           !- Case or WalkIn Name 6
  Beer Cooler;                            !- Case or WalkIn Name 7

Refrigeration:Case,
  Deli Cases,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  410,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0,                                      !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  25.500000816,                           !- Case Length {m}
  -2.9,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  50.85,                                  !- Standard Case Fan Power per Unit Length {W/m}
  50.85,                                  !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  856.3,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  Refrigeration Defrost Schedule 004,     !- Case Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule 004, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Glass Door Defrost Curve,               !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 3,   !- Case Credit Fraction Schedule Name
  -6.4,                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Dairy Cases,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1382.28008687528,                       !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.29996,                                !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  CaseTemperatureMethod,                  !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 4,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Dairy_Meat Cases,                       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.300192,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 5,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Meat_Cases,                             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.300192,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 6,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Service Meat Cases,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.099048,                               !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 7,   !- Case Credit Fraction Schedule Name
  -6.39999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:WalkIn,
  Dairy Cooler,                           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10861.228859927,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  868.8983088,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  669.599351998618,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  61.999939999872,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  135.5,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  21.699979,                              !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Beer Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  8249.4703591179,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  659.9576287,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  475.199540128051,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  43.999957419264,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  135.5,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  21.699979,                              !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 3,   !- Name
  Curve Linear 3,                         !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  5552.66,                                !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Rack C Compressor List,                 !- Name
  Refrigeration Compressor 41,            !- Refrigeration Compressor Name 1
  Refrigeration Compressor 42,            !- Refrigeration Compressor Name 2
  Refrigeration Compressor 43,            !- Refrigeration Compressor Name 3
  Refrigeration Compressor 44,            !- Refrigeration Compressor Name 4
  Refrigeration Compressor 45,            !- Refrigeration Compressor Name 5
  Refrigeration Compressor 46,            !- Refrigeration Compressor Name 6
  Refrigeration Compressor 47,            !- Refrigeration Compressor Name 7
  Refrigeration Compressor 48,            !- Refrigeration Compressor Name 8
  Refrigeration Compressor 49,            !- Refrigeration Compressor Name 9
  Refrigeration Compressor 50,            !- Refrigeration Compressor Name 10
  Refrigeration Compressor 51,            !- Refrigeration Compressor Name 11
  Refrigeration Compressor 52,            !- Refrigeration Compressor Name 12
  Refrigeration Compressor 53,            !- Refrigeration Compressor Name 13
  Refrigeration Compressor 54,            !- Refrigeration Compressor Name 14
  Refrigeration Compressor 55,            !- Refrigeration Compressor Name 15
  Refrigeration Compressor 56,            !- Refrigeration Compressor Name 16
  Refrigeration Compressor 57,            !- Refrigeration Compressor Name 17
  Refrigeration Compressor 58,            !- Refrigeration Compressor Name 18
  Refrigeration Compressor 59,            !- Refrigeration Compressor Name 19
  Refrigeration Compressor 60;            !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Refrigeration Compressor 41,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 42,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 43,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 44,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 45,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 46,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 47,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 48,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 49,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 50,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 51,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 52,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 53,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 54,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 55,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 56,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 57,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 58,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 59,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 60,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:System,
  Rack D,                                 !- Name
  Rack D Case and Walkin List,            !- Refrigerated Case or Walkin or CaseAndWalkInList Name
  ,                                       !- Refrigeration Transfer Load or TransferLoad List Name
  Refrigeration Condenser Air Cooled 4,   !- Refrigeration Condenser Name
  Rack D Compressor List,                 !- Compressor or CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R449a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  0,                                      !- Sum UA Suction Piping {W/K}
  Main Sales ZN,                          !- Suction Piping Zone Name
  General,                                !- End-Use Subcategory
  1,                                      !- Number of Compressor Stages
  None,                                   !- Intercooler Type
  0.8;                                    !- Shell-and-Coil Intercooler Effectiveness

Refrigeration:CaseAndWalkInList,
  Rack D Case and Walkin List,            !- Name
  Beverage Cases,                         !- Case or WalkIn Name 1
  Service Deli Cases,                     !- Case or WalkIn Name 2
  Salad Cases,                            !- Case or WalkIn Name 3
  Produce Islands,                        !- Case or WalkIn Name 4
  Floral Cases,                           !- Case or WalkIn Name 5
  Service Bakery Cases,                   !- Case or WalkIn Name 6
  Prepared Foods Cases,                   !- Case or WalkIn Name 7
  Meat Cooler,                            !- Case or WalkIn Name 8
  Meat Prep,                              !- Case or WalkIn Name 9
  Bloom Box,                              !- Case or WalkIn Name 10
  Deli Cooler,                            !- Case or WalkIn Name 11
  Produce Cooler,                         !- Case or WalkIn Name 12
  Fish Cooler;                            !- Case or WalkIn Name 13

Refrigeration:Case,
  Beverage Cases,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.901184,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 8,   !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Service Deli Cases,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.4,                                   !- Case Length {m}
  -2.9,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 9,   !- Case Credit Fraction Schedule Name
  -27.4,                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Salad Cases,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.59992,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 10,  !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Produce Islands,                        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  410,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.3,                                   !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Coffin Latent Curve Case,               !- Latent Case Credit Curve Name
  50.85,                                  !- Standard Case Fan Power per Unit Length {W/m}
  50.85,                                  !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  856.3,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  Refrigeration Defrost Schedule 005,     !- Case Defrost Schedule Name
  Refrigeration Defrost DripDown Schedule 005, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  Coffin Defrost Curve,                   !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 11,  !- Case Credit Fraction Schedule Name
  -6.39999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Floral Cases,                           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.700272,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 12,  !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Service Bakery Cases,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.398776,                               !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Glass Door Latent Curve Case,           !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 13,  !- Case Credit Fraction Schedule Name
  -6.39999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:Case,
  Prepared Foods Cases,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Main Sales ZN,                          !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  16.998696,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  Open Latent Curve Case,                 !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  Always On,                              !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  0,                                      !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  ,                                       !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  Refrigeration Case Credit Schedule 14,  !- Case Credit Fraction Schedule Name
  -3.89999999999998,                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}
  0;                                      !- Average Refrigerant Charge Inventory {kg/m}

Refrigeration:WalkIn,
  Meat Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7330.1114864757,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  586.4089189,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  410.399602837862,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  37.999963225728,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  94.1,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  0.203,                                  !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Meat Prep,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  10015.029045843,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  801.2023237,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  604.799414708429,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  55.999945806336,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli ZN,                                !- Zone Name 1
  125.1,                                  !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Bloom Box,                              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2015.0057726298,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  161.2004618,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  64.7999372901888,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  5.999994193536,                         !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  39,                                     !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Deli Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2891.2154603848,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  231.2972368,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  118.799885032013,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  10.999989354816,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Deli ZN,                                !- Zone Name 1
  47.6,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Produce Cooler,                         !- Name
  Always On Discrete,                     !- Availability Schedule Name
  7174.5141174836,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  573.9611294,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  399.599613289498,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  36.999964193472,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  92.4,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:WalkIn,
  Fish Cooler,                            !- Name
  Always On Discrete,                     !- Availability Schedule Name
  2191.6025059903,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  175.3282005,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  75.5999268385536,                       !- Rated Total Lighting Power {W}
  Always On,                              !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  Refrigeration Defrost Dummy schedule,   !- Defrost Schedule Name
  Refrigeration Defrost Dummy schedule,   !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  0,                                      !- Average Refrigerant Charge Inventory {kg}
  6.999993225792,                         !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  Active Storage ZN,                      !- Zone Name 1
  40.7,                                   !- Total Insulated Surface Area Facing Zone 1 {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone 1 {W/m2-K}
  0,                                      !- Area of Glass Reach In Doors Facing Zone 1 {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone 1 {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone 1 {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone 1
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone 1 {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone 1 {m}
  0.203,                                  !- Stocking Door U Value Facing Zone 1 {W/m2-K}
  door_wi_sched,                          !- Stocking Door Opening Schedule Name Facing Zone 1
  None;                                   !- Stocking Door Opening Protection Type Facing Zone 1

Refrigeration:Condenser:AirCooled,
  Refrigeration Condenser Air Cooled 4,   !- Name
  Curve Linear 4,                         !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  9401.07,                                !- Rated Fan Power {W}
  ,                                       !- Minimum Fan Air Flow Ratio {dimensionless}
  ,                                       !- Air Inlet Node Name or Zone Name
  General,                                !- End-Use Subcategory
  0,                                      !- Condenser Refrigerant Operating Charge Inventory {kg}
  0,                                      !- Condensate Receiver Refrigerant Inventory {kg}
  0;                                      !- Condensate Piping Refrigerant Inventory {kg}

Refrigeration:CompressorList,
  Rack D Compressor List,                 !- Name
  Refrigeration Compressor 61,            !- Refrigeration Compressor Name 1
  Refrigeration Compressor 62,            !- Refrigeration Compressor Name 2
  Refrigeration Compressor 63,            !- Refrigeration Compressor Name 3
  Refrigeration Compressor 64,            !- Refrigeration Compressor Name 4
  Refrigeration Compressor 65,            !- Refrigeration Compressor Name 5
  Refrigeration Compressor 66,            !- Refrigeration Compressor Name 6
  Refrigeration Compressor 67,            !- Refrigeration Compressor Name 7
  Refrigeration Compressor 68,            !- Refrigeration Compressor Name 8
  Refrigeration Compressor 69,            !- Refrigeration Compressor Name 9
  Refrigeration Compressor 70,            !- Refrigeration Compressor Name 10
  Refrigeration Compressor 71,            !- Refrigeration Compressor Name 11
  Refrigeration Compressor 72,            !- Refrigeration Compressor Name 12
  Refrigeration Compressor 73,            !- Refrigeration Compressor Name 13
  Refrigeration Compressor 74,            !- Refrigeration Compressor Name 14
  Refrigeration Compressor 75,            !- Refrigeration Compressor Name 15
  Refrigeration Compressor 76,            !- Refrigeration Compressor Name 16
  Refrigeration Compressor 77,            !- Refrigeration Compressor Name 17
  Refrigeration Compressor 78,            !- Refrigeration Compressor Name 18
  Refrigeration Compressor 79,            !- Refrigeration Compressor Name 19
  Refrigeration Compressor 80;            !- Refrigeration Compressor Name 20

Refrigeration:Compressor,
  Refrigeration Compressor 61,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 62,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 63,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 64,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 65,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 66,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 67,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 68,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 69,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 70,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 71,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 72,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 73,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 74,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 75,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 76,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 77,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 78,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 79,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Refrigeration:Compressor,
  Refrigeration Compressor 80,            !- Name
  R448A449A_MT_Power,                     !- Refrigeration Compressor Power Curve Name
  R448A449A_MT_Capacity,                  !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0,                                      !- Rated Subcooling {deltaC}
  General,                                !- End-Use Subcategory
  Subcritical;                            !- Mode of Operation

Output:Variable,
  *,                                      !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Water Heater NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

EnergyManagementSystem:Sensor,
  OAT,                                    !- Name
  Environment,                            !- Output:Variable or Output:Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
  MainSalesZNPSZ1ClgSch0,                 !- Name
  SuperMarket ClgSetp,                    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Actuator,
  MainSalesZNPSZ1HtgSch0,                 !- Name
  SuperMarket HtgSetp,                    !- Actuated Component Unique Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

EnergyManagementSystem:Program,
  MainSalesZNPSZ1OptimumStartProg0,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7, !- Program Line 1
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 2
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7, !- Program Line 4
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 5
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7, !- Program Line 7
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 8
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7, !- Program Line 10
  SET MainSalesZNPSZ1ClgSch0 = 29.4,      !- Program Line 11
  SET MainSalesZNPSZ1HtgSch0 = 15.6,      !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET MainSalesZNPSZ1ClgSch0 = NULL,      !- Program Line 14
  SET MainSalesZNPSZ1HtgSch0 = NULL,      !- Program Line 15
  ENDIF;                                  !- Program Line 16

EnergyManagementSystem:ProgramCallingManager,
  MainSalesZNPSZ1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  MainSalesZNPSZ1OptimumStartProg0;       !- Program Name 1

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

!===============================================================================
! FluidPropertiesRefData_R449a.idf
! ***************************************************
! FLUID PROPERTIES DATA - REFRIGERANTS
! ***************************************************
! Refrigerant properties in this data set are:
! Refrigerant:
! R449a
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.
!  Version,
!    9.0;                    !- Version Identifier
! =============================================================================
!                Property Data for Refrigerant R449a
! =============================================================================
FluidProperties:Name,
  R449a,                                  !- Fluid Name
  Refrigerant;                            !- Fluid Type

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
  R449aSaturatedTemperatures,             !- Name
  -68,                                    !- Temperature 1 {C}
  -66,                                    !- Temperature 2 {C}
  -64,                                    !- Temperature 3 {C}
  -62,                                    !- Temperature 4 {C}
  -60,                                    !- Temperature 5 {C}
  -58,                                    !- Temperature 6 {C}
  -56,                                    !- Temperature 7 {C}
  -54,                                    !- Temperature 8 {C}
  -52,                                    !- Temperature 9 {C}
  -50,                                    !- Temperature 10 {C}
  -48,                                    !- Temperature 11 {C}
  -46,                                    !- Temperature 12 {C}
  -44,                                    !- Temperature 13 {C}
  -42,                                    !- Temperature 14 {C}
  -40,                                    !- Temperature 15 {C}
  -38,                                    !- Temperature 16 {C}
  -36,                                    !- Temperature 17 {C}
  -34,                                    !- Temperature 18 {C}
  -32,                                    !- Temperature 19 {C}
  -30,                                    !- Temperature 20 {C}
  -28,                                    !- Temperature 21 {C}
  -26,                                    !- Temperature 22 {C}
  -24,                                    !- Temperature 23 {C}
  -22,                                    !- Temperature 24 {C}
  -20,                                    !- Temperature 25 {C}
  -18,                                    !- Temperature 26 {C}
  -16,                                    !- Temperature 27 {C}
  -14,                                    !- Temperature 28 {C}
  -12,                                    !- Temperature 29 {C}
  -10,                                    !- Temperature 30 {C}
  -8,                                     !- Temperature 31 {C}
  -6,                                     !- Temperature 32 {C}
  -4,                                     !- Temperature 33 {C}
  -2,                                     !- Temperature 34 {C}
  0,                                      !- Temperature 35 {C}
  2,                                      !- Temperature 36 {C}
  4,                                      !- Temperature 37 {C}
  6,                                      !- Temperature 38 {C}
  8,                                      !- Temperature 39 {C}
  10,                                     !- Temperature 40 {C}
  12,                                     !- Temperature 41 {C}
  14,                                     !- Temperature 42 {C}
  16,                                     !- Temperature 43 {C}
  18,                                     !- Temperature 44 {C}
  20,                                     !- Temperature 45 {C}
  22,                                     !- Temperature 46 {C}
  24,                                     !- Temperature 47 {C}
  26,                                     !- Temperature 48 {C}
  28,                                     !- Temperature 49 {C}
  30,                                     !- Temperature 50 {C}
  32,                                     !- Temperature 51 {C}
  34,                                     !- Temperature 52 {C}
  36,                                     !- Temperature 53 {C}
  38,                                     !- Temperature 54 {C}
  40,                                     !- Temperature 55 {C}
  42,                                     !- Temperature 56 {C}
  44,                                     !- Temperature 57 {C}
  46,                                     !- Temperature 58 {C}
  48,                                     !- Temperature 59 {C}
  50,                                     !- Temperature 60 {C}
  52,                                     !- Temperature 61 {C}
  54,                                     !- Temperature 62 {C}
  56,                                     !- Temperature 63 {C}
  58,                                     !- Temperature 64 {C}
  60,                                     !- Temperature 65 {C}
  62,                                     !- Temperature 66 {C}
  64,                                     !- Temperature 67 {C}
  66,                                     !- Temperature 68 {C}
  68,                                     !- Temperature 69 {C}
  70,                                     !- Temperature 70 {C}
  72,                                     !- Temperature 71 {C}
  74,                                     !- Temperature 72 {C}
  76,                                     !- Temperature 73 {C}
  78,                                     !- Temperature 74 {C}
  80,                                     !- Temperature 75 {C}
  82;                                     !- Temperature 76 {C}

FluidProperties:Temperatures,
  R449aSuperHeatTemperatures,             !- Name
  -68,                                    !- Temperature 1 {C}
  -64,                                    !- Temperature 2 {C}
  -60,                                    !- Temperature 3 {C}
  -56,                                    !- Temperature 4 {C}
  -52,                                    !- Temperature 5 {C}
  -48,                                    !- Temperature 6 {C}
  -44,                                    !- Temperature 7 {C}
  -40,                                    !- Temperature 8 {C}
  -36,                                    !- Temperature 9 {C}
  -32,                                    !- Temperature 10 {C}
  -28,                                    !- Temperature 11 {C}
  -24,                                    !- Temperature 12 {C}
  -20,                                    !- Temperature 13 {C}
  -16,                                    !- Temperature 14 {C}
  -12,                                    !- Temperature 15 {C}
  -8,                                     !- Temperature 16 {C}
  -4,                                     !- Temperature 17 {C}
  0,                                      !- Temperature 18 {C}
  4,                                      !- Temperature 19 {C}
  8,                                      !- Temperature 20 {C}
  12,                                     !- Temperature 21 {C}
  16,                                     !- Temperature 22 {C}
  20,                                     !- Temperature 23 {C}
  24,                                     !- Temperature 24 {C}
  28,                                     !- Temperature 25 {C}
  32,                                     !- Temperature 26 {C}
  36,                                     !- Temperature 27 {C}
  40,                                     !- Temperature 28 {C}
  44,                                     !- Temperature 29 {C}
  48,                                     !- Temperature 30 {C}
  52,                                     !- Temperature 31 {C}
  56,                                     !- Temperature 32 {C}
  60,                                     !- Temperature 33 {C}
  64,                                     !- Temperature 34 {C}
  68,                                     !- Temperature 35 {C}
  72,                                     !- Temperature 36 {C}
  76,                                     !- Temperature 37 {C}
  80,                                     !- Temperature 38 {C}
  82;                                     !- Temperature 39 {C}

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

! =============================================================================
!                Saturated Property Data for Refrigerant R449a
!                Critical Pressure: 4499.7 kPa
!                Critical Temperature: 82.073 degC
! =============================================================================
FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  Pressure,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  20551,                                  !- Property Value 1 {BasedOnField A2}
  23438,                                  !- Property Value 2 {BasedOnField A2}
  26649,                                  !- Property Value 3 {BasedOnField A2}
  30210,                                  !- Property Value 4 {BasedOnField A2}
  34149,                                  !- Property Value 5 {BasedOnField A2}
  38495,                                  !- Property Value 6 {BasedOnField A2}
  43279,                                  !- Property Value 7 {BasedOnField A2}
  48531,                                  !- Property Value 8 {BasedOnField A2}
  54285,                                  !- Property Value 9 {BasedOnField A2}
  60574,                                  !- Property Value 10 {BasedOnField A2}
  67434,                                  !- Property Value 11 {BasedOnField A2}
  74901,                                  !- Property Value 12 {BasedOnField A2}
  83012,                                  !- Property Value 13 {BasedOnField A2}
  91807,                                  !- Property Value 14 {BasedOnField A2}
  101320,                                 !- Property Value 15 {BasedOnField A2}
  111610,                                 !- Property Value 16 {BasedOnField A2}
  122700,                                 !- Property Value 17 {BasedOnField A2}
  134630,                                 !- Property Value 18 {BasedOnField A2}
  147470,                                 !- Property Value 19 {BasedOnField A2}
  161240,                                 !- Property Value 20 {BasedOnField A2}
  175990,                                 !- Property Value 21 {BasedOnField A2}
  191780,                                 !- Property Value 22 {BasedOnField A2}
  208650,                                 !- Property Value 23 {BasedOnField A2}
  226650,                                 !- Property Value 24 {BasedOnField A2}
  245840,                                 !- Property Value 25 {BasedOnField A2}
  266250,                                 !- Property Value 26 {BasedOnField A2}
  287950,                                 !- Property Value 27 {BasedOnField A2}
  310990,                                 !- Property Value 28 {BasedOnField A2}
  335430,                                 !- Property Value 29 {BasedOnField A2}
  361310,                                 !- Property Value 30 {BasedOnField A2}
  388690,                                 !- Property Value 31 {BasedOnField A2}
  417640,                                 !- Property Value 32 {BasedOnField A2}
  448210,                                 !- Property Value 33 {BasedOnField A2}
  480450,                                 !- Property Value 34 {BasedOnField A2}
  514440,                                 !- Property Value 35 {BasedOnField A2}
  550220,                                 !- Property Value 36 {BasedOnField A2}
  587870,                                 !- Property Value 37 {BasedOnField A2}
  627450,                                 !- Property Value 38 {BasedOnField A2}
  669010,                                 !- Property Value 39 {BasedOnField A2}
  712640,                                 !- Property Value 40 {BasedOnField A2}
  758390,                                 !- Property Value 41 {BasedOnField A2}
  806320,                                 !- Property Value 42 {BasedOnField A2}
  856520,                                 !- Property Value 43 {BasedOnField A2}
  909060,                                 !- Property Value 44 {BasedOnField A2}
  963990,                                 !- Property Value 45 {BasedOnField A2}
  1021400,                                !- Property Value 46 {BasedOnField A2}
  1081400,                                !- Property Value 47 {BasedOnField A2}
  1144000,                                !- Property Value 48 {BasedOnField A2}
  1209300,                                !- Property Value 49 {BasedOnField A2}
  1277400,                                !- Property Value 50 {BasedOnField A2}
  1348400,                                !- Property Value 51 {BasedOnField A2}
  1422300,                                !- Property Value 52 {BasedOnField A2}
  1499300,                                !- Property Value 53 {BasedOnField A2}
  1579400,                                !- Property Value 54 {BasedOnField A2}
  1662800,                                !- Property Value 55 {BasedOnField A2}
  1749500,                                !- Property Value 56 {BasedOnField A2}
  1839700,                                !- Property Value 57 {BasedOnField A2}
  1933400,                                !- Property Value 58 {BasedOnField A2}
  2030700,                                !- Property Value 59 {BasedOnField A2}
  2131900,                                !- Property Value 60 {BasedOnField A2}
  2236900,                                !- Property Value 61 {BasedOnField A2}
  2346000,                                !- Property Value 62 {BasedOnField A2}
  2459300,                                !- Property Value 63 {BasedOnField A2}
  2577000,                                !- Property Value 64 {BasedOnField A2}
  2699100,                                !- Property Value 65 {BasedOnField A2}
  2826000,                                !- Property Value 66 {BasedOnField A2}
  2957900,                                !- Property Value 67 {BasedOnField A2}
  3094900,                                !- Property Value 68 {BasedOnField A2}
  3237400,                                !- Property Value 69 {BasedOnField A2}
  3385700,                                !- Property Value 70 {BasedOnField A2}
  3540400,                                !- Property Value 71 {BasedOnField A2}
  3702000,                                !- Property Value 72 {BasedOnField A2}
  3871500,                                !- Property Value 73 {BasedOnField A2}
  4050300,                                !- Property Value 74 {BasedOnField A2}
  4242000,                                !- Property Value 75 {BasedOnField A2}
  4468000;                                !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  1413.9,                                 !- Property Value 1 {BasedOnField A2}
  1408.1,                                 !- Property Value 2 {BasedOnField A2}
  1402.4,                                 !- Property Value 3 {BasedOnField A2}
  1396.6,                                 !- Property Value 4 {BasedOnField A2}
  1390.8,                                 !- Property Value 5 {BasedOnField A2}
  1385,                                   !- Property Value 6 {BasedOnField A2}
  1379.2,                                 !- Property Value 7 {BasedOnField A2}
  1373.3,                                 !- Property Value 8 {BasedOnField A2}
  1367.4,                                 !- Property Value 9 {BasedOnField A2}
  1361.4,                                 !- Property Value 10 {BasedOnField A2}
  1355.4,                                 !- Property Value 11 {BasedOnField A2}
  1349.4,                                 !- Property Value 12 {BasedOnField A2}
  1343.3,                                 !- Property Value 13 {BasedOnField A2}
  1337.3,                                 !- Property Value 14 {BasedOnField A2}
  1331.1,                                 !- Property Value 15 {BasedOnField A2}
  1324.9,                                 !- Property Value 16 {BasedOnField A2}
  1318.7,                                 !- Property Value 17 {BasedOnField A2}
  1312.5,                                 !- Property Value 18 {BasedOnField A2}
  1306.2,                                 !- Property Value 19 {BasedOnField A2}
  1299.8,                                 !- Property Value 20 {BasedOnField A2}
  1293.4,                                 !- Property Value 21 {BasedOnField A2}
  1287,                                   !- Property Value 22 {BasedOnField A2}
  1280.5,                                 !- Property Value 23 {BasedOnField A2}
  1273.9,                                 !- Property Value 24 {BasedOnField A2}
  1267.3,                                 !- Property Value 25 {BasedOnField A2}
  1260.7,                                 !- Property Value 26 {BasedOnField A2}
  1253.9,                                 !- Property Value 27 {BasedOnField A2}
  1247.1,                                 !- Property Value 28 {BasedOnField A2}
  1240.3,                                 !- Property Value 29 {BasedOnField A2}
  1233.4,                                 !- Property Value 30 {BasedOnField A2}
  1226.4,                                 !- Property Value 31 {BasedOnField A2}
  1219.3,                                 !- Property Value 32 {BasedOnField A2}
  1212.1,                                 !- Property Value 33 {BasedOnField A2}
  1204.9,                                 !- Property Value 34 {BasedOnField A2}
  1197.6,                                 !- Property Value 35 {BasedOnField A2}
  1190.2,                                 !- Property Value 36 {BasedOnField A2}
  1182.7,                                 !- Property Value 37 {BasedOnField A2}
  1175.1,                                 !- Property Value 38 {BasedOnField A2}
  1167.4,                                 !- Property Value 39 {BasedOnField A2}
  1159.6,                                 !- Property Value 40 {BasedOnField A2}
  1151.7,                                 !- Property Value 41 {BasedOnField A2}
  1143.6,                                 !- Property Value 42 {BasedOnField A2}
  1135.5,                                 !- Property Value 43 {BasedOnField A2}
  1127.2,                                 !- Property Value 44 {BasedOnField A2}
  1118.8,                                 !- Property Value 45 {BasedOnField A2}
  1110.2,                                 !- Property Value 46 {BasedOnField A2}
  1101.5,                                 !- Property Value 47 {BasedOnField A2}
  1092.6,                                 !- Property Value 48 {BasedOnField A2}
  1083.5,                                 !- Property Value 49 {BasedOnField A2}
  1074.3,                                 !- Property Value 50 {BasedOnField A2}
  1064.9,                                 !- Property Value 51 {BasedOnField A2}
  1055.3,                                 !- Property Value 52 {BasedOnField A2}
  1045.4,                                 !- Property Value 53 {BasedOnField A2}
  1035.3,                                 !- Property Value 54 {BasedOnField A2}
  1025,                                   !- Property Value 55 {BasedOnField A2}
  1014.4,                                 !- Property Value 56 {BasedOnField A2}
  1003.5,                                 !- Property Value 57 {BasedOnField A2}
  992.26,                                 !- Property Value 58 {BasedOnField A2}
  980.68,                                 !- Property Value 59 {BasedOnField A2}
  968.7,                                  !- Property Value 60 {BasedOnField A2}
  956.29,                                 !- Property Value 61 {BasedOnField A2}
  943.4,                                  !- Property Value 62 {BasedOnField A2}
  929.96,                                 !- Property Value 63 {BasedOnField A2}
  915.9,                                  !- Property Value 64 {BasedOnField A2}
  901.14,                                 !- Property Value 65 {BasedOnField A2}
  885.56,                                 !- Property Value 66 {BasedOnField A2}
  869.03,                                 !- Property Value 67 {BasedOnField A2}
  851.35,                                 !- Property Value 68 {BasedOnField A2}
  832.28,                                 !- Property Value 69 {BasedOnField A2}
  811.47,                                 !- Property Value 70 {BasedOnField A2}
  788.4,                                  !- Property Value 71 {BasedOnField A2}
  762.26,                                 !- Property Value 72 {BasedOnField A2}
  731.63,                                 !- Property Value 73 {BasedOnField A2}
  693.6,                                  !- Property Value 74 {BasedOnField A2}
  639.88,                                 !- Property Value 75 {BasedOnField A2}
  500.4;                                  !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  1.0659,                                 !- Property Value 1 {BasedOnField A2}
  1.2056,                                 !- Property Value 2 {BasedOnField A2}
  1.3596,                                 !- Property Value 3 {BasedOnField A2}
  1.5291,                                 !- Property Value 4 {BasedOnField A2}
  1.7151,                                 !- Property Value 5 {BasedOnField A2}
  1.9187,                                 !- Property Value 6 {BasedOnField A2}
  2.1413,                                 !- Property Value 7 {BasedOnField A2}
  2.3839,                                 !- Property Value 8 {BasedOnField A2}
  2.6479,                                 !- Property Value 9 {BasedOnField A2}
  2.9347,                                 !- Property Value 10 {BasedOnField A2}
  3.2455,                                 !- Property Value 11 {BasedOnField A2}
  3.5819,                                 !- Property Value 12 {BasedOnField A2}
  3.9452,                                 !- Property Value 13 {BasedOnField A2}
  4.337,                                  !- Property Value 14 {BasedOnField A2}
  4.759,                                  !- Property Value 15 {BasedOnField A2}
  5.2127,                                 !- Property Value 16 {BasedOnField A2}
  5.6998,                                 !- Property Value 17 {BasedOnField A2}
  6.222,                                  !- Property Value 18 {BasedOnField A2}
  6.7813,                                 !- Property Value 19 {BasedOnField A2}
  7.3794,                                 !- Property Value 20 {BasedOnField A2}
  8.0184,                                 !- Property Value 21 {BasedOnField A2}
  8.7001,                                 !- Property Value 22 {BasedOnField A2}
  9.4268,                                 !- Property Value 23 {BasedOnField A2}
  10.201,                                 !- Property Value 24 {BasedOnField A2}
  11.024,                                 !- Property Value 25 {BasedOnField A2}
  11.899,                                 !- Property Value 26 {BasedOnField A2}
  12.828,                                 !- Property Value 27 {BasedOnField A2}
  13.813,                                 !- Property Value 28 {BasedOnField A2}
  14.859,                                 !- Property Value 29 {BasedOnField A2}
  15.966,                                 !- Property Value 30 {BasedOnField A2}
  17.138,                                 !- Property Value 31 {BasedOnField A2}
  18.379,                                 !- Property Value 32 {BasedOnField A2}
  19.691,                                 !- Property Value 33 {BasedOnField A2}
  21.078,                                 !- Property Value 34 {BasedOnField A2}
  22.543,                                 !- Property Value 35 {BasedOnField A2}
  24.09,                                  !- Property Value 36 {BasedOnField A2}
  25.723,                                 !- Property Value 37 {BasedOnField A2}
  27.447,                                 !- Property Value 38 {BasedOnField A2}
  29.265,                                 !- Property Value 39 {BasedOnField A2}
  31.183,                                 !- Property Value 40 {BasedOnField A2}
  33.206,                                 !- Property Value 41 {BasedOnField A2}
  35.339,                                 !- Property Value 42 {BasedOnField A2}
  37.588,                                 !- Property Value 43 {BasedOnField A2}
  39.959,                                 !- Property Value 44 {BasedOnField A2}
  42.46,                                  !- Property Value 45 {BasedOnField A2}
  45.096,                                 !- Property Value 46 {BasedOnField A2}
  47.877,                                 !- Property Value 47 {BasedOnField A2}
  50.811,                                 !- Property Value 48 {BasedOnField A2}
  53.907,                                 !- Property Value 49 {BasedOnField A2}
  57.175,                                 !- Property Value 50 {BasedOnField A2}
  60.627,                                 !- Property Value 51 {BasedOnField A2}
  64.275,                                 !- Property Value 52 {BasedOnField A2}
  68.133,                                 !- Property Value 53 {BasedOnField A2}
  72.215,                                 !- Property Value 54 {BasedOnField A2}
  76.539,                                 !- Property Value 55 {BasedOnField A2}
  81.124,                                 !- Property Value 56 {BasedOnField A2}
  85.992,                                 !- Property Value 57 {BasedOnField A2}
  91.167,                                 !- Property Value 58 {BasedOnField A2}
  96.676,                                 !- Property Value 59 {BasedOnField A2}
  102.55,                                 !- Property Value 60 {BasedOnField A2}
  108.84,                                 !- Property Value 61 {BasedOnField A2}
  115.57,                                 !- Property Value 62 {BasedOnField A2}
  122.8,                                  !- Property Value 63 {BasedOnField A2}
  130.6,                                  !- Property Value 64 {BasedOnField A2}
  139.04,                                 !- Property Value 65 {BasedOnField A2}
  148.22,                                 !- Property Value 66 {BasedOnField A2}
  158.27,                                 !- Property Value 67 {BasedOnField A2}
  169.33,                                 !- Property Value 68 {BasedOnField A2}
  181.62,                                 !- Property Value 69 {BasedOnField A2}
  195.45,                                 !- Property Value 70 {BasedOnField A2}
  211.23,                                 !- Property Value 71 {BasedOnField A2}
  229.63,                                 !- Property Value 72 {BasedOnField A2}
  251.81,                                 !- Property Value 73 {BasedOnField A2}
  280.04,                                 !- Property Value 74 {BasedOnField A2}
  320.33,                                 !- Property Value 75 {BasedOnField A2}
  418.79;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  109740,                                 !- Property Value 1 {BasedOnField A2}
  112280,                                 !- Property Value 2 {BasedOnField A2}
  114820,                                 !- Property Value 3 {BasedOnField A2}
  117360,                                 !- Property Value 4 {BasedOnField A2}
  119910,                                 !- Property Value 5 {BasedOnField A2}
  122470,                                 !- Property Value 6 {BasedOnField A2}
  125030,                                 !- Property Value 7 {BasedOnField A2}
  127590,                                 !- Property Value 8 {BasedOnField A2}
  130160,                                 !- Property Value 9 {BasedOnField A2}
  132730,                                 !- Property Value 10 {BasedOnField A2}
  135320,                                 !- Property Value 11 {BasedOnField A2}
  137900,                                 !- Property Value 12 {BasedOnField A2}
  140500,                                 !- Property Value 13 {BasedOnField A2}
  143100,                                 !- Property Value 14 {BasedOnField A2}
  145710,                                 !- Property Value 15 {BasedOnField A2}
  148330,                                 !- Property Value 16 {BasedOnField A2}
  150960,                                 !- Property Value 17 {BasedOnField A2}
  153590,                                 !- Property Value 18 {BasedOnField A2}
  156230,                                 !- Property Value 19 {BasedOnField A2}
  158890,                                 !- Property Value 20 {BasedOnField A2}
  161550,                                 !- Property Value 21 {BasedOnField A2}
  164220,                                 !- Property Value 22 {BasedOnField A2}
  166900,                                 !- Property Value 23 {BasedOnField A2}
  169590,                                 !- Property Value 24 {BasedOnField A2}
  172300,                                 !- Property Value 25 {BasedOnField A2}
  175010,                                 !- Property Value 26 {BasedOnField A2}
  177740,                                 !- Property Value 27 {BasedOnField A2}
  180470,                                 !- Property Value 28 {BasedOnField A2}
  183220,                                 !- Property Value 29 {BasedOnField A2}
  185990,                                 !- Property Value 30 {BasedOnField A2}
  188760,                                 !- Property Value 31 {BasedOnField A2}
  191550,                                 !- Property Value 32 {BasedOnField A2}
  194350,                                 !- Property Value 33 {BasedOnField A2}
  197170,                                 !- Property Value 34 {BasedOnField A2}
  200000,                                 !- Property Value 35 {BasedOnField A2}
  202850,                                 !- Property Value 36 {BasedOnField A2}
  205710,                                 !- Property Value 37 {BasedOnField A2}
  208590,                                 !- Property Value 38 {BasedOnField A2}
  211490,                                 !- Property Value 39 {BasedOnField A2}
  214400,                                 !- Property Value 40 {BasedOnField A2}
  217330,                                 !- Property Value 41 {BasedOnField A2}
  220280,                                 !- Property Value 42 {BasedOnField A2}
  223250,                                 !- Property Value 43 {BasedOnField A2}
  226250,                                 !- Property Value 44 {BasedOnField A2}
  229260,                                 !- Property Value 45 {BasedOnField A2}
  232290,                                 !- Property Value 46 {BasedOnField A2}
  235350,                                 !- Property Value 47 {BasedOnField A2}
  238440,                                 !- Property Value 48 {BasedOnField A2}
  241540,                                 !- Property Value 49 {BasedOnField A2}
  244680,                                 !- Property Value 50 {BasedOnField A2}
  247840,                                 !- Property Value 51 {BasedOnField A2}
  251030,                                 !- Property Value 52 {BasedOnField A2}
  254260,                                 !- Property Value 53 {BasedOnField A2}
  257510,                                 !- Property Value 54 {BasedOnField A2}
  260800,                                 !- Property Value 55 {BasedOnField A2}
  264130,                                 !- Property Value 56 {BasedOnField A2}
  267500,                                 !- Property Value 57 {BasedOnField A2}
  270910,                                 !- Property Value 58 {BasedOnField A2}
  274370,                                 !- Property Value 59 {BasedOnField A2}
  277880,                                 !- Property Value 60 {BasedOnField A2}
  281450,                                 !- Property Value 61 {BasedOnField A2}
  285080,                                 !- Property Value 62 {BasedOnField A2}
  288770,                                 !- Property Value 63 {BasedOnField A2}
  292540,                                 !- Property Value 64 {BasedOnField A2}
  296390,                                 !- Property Value 65 {BasedOnField A2}
  300340,                                 !- Property Value 66 {BasedOnField A2}
  304400,                                 !- Property Value 67 {BasedOnField A2}
  308600,                                 !- Property Value 68 {BasedOnField A2}
  312960,                                 !- Property Value 69 {BasedOnField A2}
  317510,                                 !- Property Value 70 {BasedOnField A2}
  322320,                                 !- Property Value 71 {BasedOnField A2}
  327480,                                 !- Property Value 72 {BasedOnField A2}
  333140,                                 !- Property Value 73 {BasedOnField A2}
  339640,                                 !- Property Value 74 {BasedOnField A2}
  347940,                                 !- Property Value 75 {BasedOnField A2}
  367020;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  360060,                                 !- Property Value 1 {BasedOnField A2}
  361280,                                 !- Property Value 2 {BasedOnField A2}
  362510,                                 !- Property Value 3 {BasedOnField A2}
  363730,                                 !- Property Value 4 {BasedOnField A2}
  364940,                                 !- Property Value 5 {BasedOnField A2}
  366160,                                 !- Property Value 6 {BasedOnField A2}
  367370,                                 !- Property Value 7 {BasedOnField A2}
  368580,                                 !- Property Value 8 {BasedOnField A2}
  369790,                                 !- Property Value 9 {BasedOnField A2}
  370990,                                 !- Property Value 10 {BasedOnField A2}
  372190,                                 !- Property Value 11 {BasedOnField A2}
  373380,                                 !- Property Value 12 {BasedOnField A2}
  374570,                                 !- Property Value 13 {BasedOnField A2}
  375750,                                 !- Property Value 14 {BasedOnField A2}
  376930,                                 !- Property Value 15 {BasedOnField A2}
  378100,                                 !- Property Value 16 {BasedOnField A2}
  379270,                                 !- Property Value 17 {BasedOnField A2}
  380430,                                 !- Property Value 18 {BasedOnField A2}
  381580,                                 !- Property Value 19 {BasedOnField A2}
  382720,                                 !- Property Value 20 {BasedOnField A2}
  383860,                                 !- Property Value 21 {BasedOnField A2}
  384990,                                 !- Property Value 22 {BasedOnField A2}
  386110,                                 !- Property Value 23 {BasedOnField A2}
  387220,                                 !- Property Value 24 {BasedOnField A2}
  388320,                                 !- Property Value 25 {BasedOnField A2}
  389410,                                 !- Property Value 26 {BasedOnField A2}
  390490,                                 !- Property Value 27 {BasedOnField A2}
  391560,                                 !- Property Value 28 {BasedOnField A2}
  392620,                                 !- Property Value 29 {BasedOnField A2}
  393660,                                 !- Property Value 30 {BasedOnField A2}
  394700,                                 !- Property Value 31 {BasedOnField A2}
  395720,                                 !- Property Value 32 {BasedOnField A2}
  396720,                                 !- Property Value 33 {BasedOnField A2}
  397710,                                 !- Property Value 34 {BasedOnField A2}
  398690,                                 !- Property Value 35 {BasedOnField A2}
  399650,                                 !- Property Value 36 {BasedOnField A2}
  400600,                                 !- Property Value 37 {BasedOnField A2}
  401520,                                 !- Property Value 38 {BasedOnField A2}
  402430,                                 !- Property Value 39 {BasedOnField A2}
  403320,                                 !- Property Value 40 {BasedOnField A2}
  404190,                                 !- Property Value 41 {BasedOnField A2}
  405030,                                 !- Property Value 42 {BasedOnField A2}
  405860,                                 !- Property Value 43 {BasedOnField A2}
  406660,                                 !- Property Value 44 {BasedOnField A2}
  407430,                                 !- Property Value 45 {BasedOnField A2}
  408180,                                 !- Property Value 46 {BasedOnField A2}
  408900,                                 !- Property Value 47 {BasedOnField A2}
  409590,                                 !- Property Value 48 {BasedOnField A2}
  410240,                                 !- Property Value 49 {BasedOnField A2}
  410870,                                 !- Property Value 50 {BasedOnField A2}
  411450,                                 !- Property Value 51 {BasedOnField A2}
  412000,                                 !- Property Value 52 {BasedOnField A2}
  412510,                                 !- Property Value 53 {BasedOnField A2}
  412980,                                 !- Property Value 54 {BasedOnField A2}
  413400,                                 !- Property Value 55 {BasedOnField A2}
  413770,                                 !- Property Value 56 {BasedOnField A2}
  414080,                                 !- Property Value 57 {BasedOnField A2}
  414340,                                 !- Property Value 58 {BasedOnField A2}
  414530,                                 !- Property Value 59 {BasedOnField A2}
  414660,                                 !- Property Value 60 {BasedOnField A2}
  414710,                                 !- Property Value 61 {BasedOnField A2}
  414670,                                 !- Property Value 62 {BasedOnField A2}
  414550,                                 !- Property Value 63 {BasedOnField A2}
  414320,                                 !- Property Value 64 {BasedOnField A2}
  413970,                                 !- Property Value 65 {BasedOnField A2}
  413480,                                 !- Property Value 66 {BasedOnField A2}
  412850,                                 !- Property Value 67 {BasedOnField A2}
  412030,                                 !- Property Value 68 {BasedOnField A2}
  410990,                                 !- Property Value 69 {BasedOnField A2}
  409680,                                 !- Property Value 70 {BasedOnField A2}
  408030,                                 !- Property Value 71 {BasedOnField A2}
  405920,                                 !- Property Value 72 {BasedOnField A2}
  403180,                                 !- Property Value 73 {BasedOnField A2}
  399420,                                 !- Property Value 74 {BasedOnField A2}
  393670,                                 !- Property Value 75 {BasedOnField A2}
  378840;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  SpecificHeat,                           !- Fluid Property Type
  Fluid,                                  !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  622.86,                                 !- Property Value 1 {BasedOnField A2}
  635.15,                                 !- Property Value 2 {BasedOnField A2}
  647.35,                                 !- Property Value 3 {BasedOnField A2}
  659.44,                                 !- Property Value 4 {BasedOnField A2}
  671.44,                                 !- Property Value 5 {BasedOnField A2}
  683.34,                                 !- Property Value 6 {BasedOnField A2}
  695.16,                                 !- Property Value 7 {BasedOnField A2}
  706.89,                                 !- Property Value 8 {BasedOnField A2}
  718.54,                                 !- Property Value 9 {BasedOnField A2}
  730.1,                                  !- Property Value 10 {BasedOnField A2}
  741.59,                                 !- Property Value 11 {BasedOnField A2}
  753.01,                                 !- Property Value 12 {BasedOnField A2}
  764.35,                                 !- Property Value 13 {BasedOnField A2}
  775.62,                                 !- Property Value 14 {BasedOnField A2}
  786.83,                                 !- Property Value 15 {BasedOnField A2}
  797.97,                                 !- Property Value 16 {BasedOnField A2}
  809.04,                                 !- Property Value 17 {BasedOnField A2}
  820.06,                                 !- Property Value 18 {BasedOnField A2}
  831.02,                                 !- Property Value 19 {BasedOnField A2}
  841.92,                                 !- Property Value 20 {BasedOnField A2}
  852.77,                                 !- Property Value 21 {BasedOnField A2}
  863.56,                                 !- Property Value 22 {BasedOnField A2}
  874.3,                                  !- Property Value 23 {BasedOnField A2}
  885,                                    !- Property Value 24 {BasedOnField A2}
  895.65,                                 !- Property Value 25 {BasedOnField A2}
  906.26,                                 !- Property Value 26 {BasedOnField A2}
  916.82,                                 !- Property Value 27 {BasedOnField A2}
  927.34,                                 !- Property Value 28 {BasedOnField A2}
  937.82,                                 !- Property Value 29 {BasedOnField A2}
  948.27,                                 !- Property Value 30 {BasedOnField A2}
  958.68,                                 !- Property Value 31 {BasedOnField A2}
  969.05,                                 !- Property Value 32 {BasedOnField A2}
  979.4,                                  !- Property Value 33 {BasedOnField A2}
  989.71,                                 !- Property Value 34 {BasedOnField A2}
  1000,                                   !- Property Value 35 {BasedOnField A2}
  1010.3,                                 !- Property Value 36 {BasedOnField A2}
  1020.5,                                 !- Property Value 37 {BasedOnField A2}
  1030.7,                                 !- Property Value 38 {BasedOnField A2}
  1040.9,                                 !- Property Value 39 {BasedOnField A2}
  1051.1,                                 !- Property Value 40 {BasedOnField A2}
  1061.3,                                 !- Property Value 41 {BasedOnField A2}
  1071.4,                                 !- Property Value 42 {BasedOnField A2}
  1081.6,                                 !- Property Value 43 {BasedOnField A2}
  1091.7,                                 !- Property Value 44 {BasedOnField A2}
  1101.8,                                 !- Property Value 45 {BasedOnField A2}
  1112,                                   !- Property Value 46 {BasedOnField A2}
  1122.1,                                 !- Property Value 47 {BasedOnField A2}
  1132.2,                                 !- Property Value 48 {BasedOnField A2}
  1142.4,                                 !- Property Value 49 {BasedOnField A2}
  1152.5,                                 !- Property Value 50 {BasedOnField A2}
  1162.7,                                 !- Property Value 51 {BasedOnField A2}
  1172.9,                                 !- Property Value 52 {BasedOnField A2}
  1183.1,                                 !- Property Value 53 {BasedOnField A2}
  1193.3,                                 !- Property Value 54 {BasedOnField A2}
  1203.6,                                 !- Property Value 55 {BasedOnField A2}
  1213.9,                                 !- Property Value 56 {BasedOnField A2}
  1224.3,                                 !- Property Value 57 {BasedOnField A2}
  1234.7,                                 !- Property Value 58 {BasedOnField A2}
  1245.2,                                 !- Property Value 59 {BasedOnField A2}
  1255.7,                                 !- Property Value 60 {BasedOnField A2}
  1266.4,                                 !- Property Value 61 {BasedOnField A2}
  1277.1,                                 !- Property Value 62 {BasedOnField A2}
  1288,                                   !- Property Value 63 {BasedOnField A2}
  1299,                                   !- Property Value 64 {BasedOnField A2}
  1310.2,                                 !- Property Value 65 {BasedOnField A2}
  1321.6,                                 !- Property Value 66 {BasedOnField A2}
  1333.3,                                 !- Property Value 67 {BasedOnField A2}
  1345.2,                                 !- Property Value 68 {BasedOnField A2}
  1357.5,                                 !- Property Value 69 {BasedOnField A2}
  1370.3,                                 !- Property Value 70 {BasedOnField A2}
  1383.8,                                 !- Property Value 71 {BasedOnField A2}
  1398.1,                                 !- Property Value 72 {BasedOnField A2}
  1413.8,                                 !- Property Value 73 {BasedOnField A2}
  1431.7,                                 !- Property Value 74 {BasedOnField A2}
  1454.6,                                 !- Property Value 75 {BasedOnField A2}
  1507.8;                                 !- Property Value 76 {BasedOnField A2}

FluidProperties:Saturated,
  R449a,                                  !- Fluid Name
  SpecificHeat,                           !- Fluid Property Type
  FluidGas,                               !- Fluid Phase
  R449aSaturatedTemperatures,             !- Temperature Values Name
  1863.1,                                 !- Property Value 1 {BasedOnField A2}
  1856.7,                                 !- Property Value 2 {BasedOnField A2}
  1850.5,                                 !- Property Value 3 {BasedOnField A2}
  1844.6,                                 !- Property Value 4 {BasedOnField A2}
  1838.9,                                 !- Property Value 5 {BasedOnField A2}
  1833.4,                                 !- Property Value 6 {BasedOnField A2}
  1828.1,                                 !- Property Value 7 {BasedOnField A2}
  1823,                                   !- Property Value 8 {BasedOnField A2}
  1818.1,                                 !- Property Value 9 {BasedOnField A2}
  1813.3,                                 !- Property Value 10 {BasedOnField A2}
  1808.8,                                 !- Property Value 11 {BasedOnField A2}
  1804.4,                                 !- Property Value 12 {BasedOnField A2}
  1800.1,                                 !- Property Value 13 {BasedOnField A2}
  1796,                                   !- Property Value 14 {BasedOnField A2}
  1792.1,                                 !- Property Value 15 {BasedOnField A2}
  1788.3,                                 !- Property Value 16 {BasedOnField A2}
  1784.6,                                 !- Property Value 17 {BasedOnField A2}
  1781,                                   !- Property Value 18 {BasedOnField A2}
  1777.6,                                 !- Property Value 19 {BasedOnField A2}
  1774.3,                                 !- Property Value 20 {BasedOnField A2}
  1771.1,                                 !- Property Value 21 {BasedOnField A2}
  1768,                                   !- Property Value 22 {BasedOnField A2}
  1765,                                   !- Property Value 23 {BasedOnField A2}
  1762.1,                                 !- Property Value 24 {BasedOnField A2}
  1759.3,                                 !- Property Value 25 {BasedOnField A2}
  1756.6,                                 !- Property Value 26 {BasedOnField A2}
  1753.9,                                 !- Property Value 27 {BasedOnField A2}
  1751.4,                                 !- Property Value 28 {BasedOnField A2}
  1748.9,                                 !- Property Value 29 {BasedOnField A2}
  1746.5,                                 !- Property Value 30 {BasedOnField A2}
  1744.1,                                 !- Property Value 31 {BasedOnField A2}
  1741.8,                                 !- Property Value 32 {BasedOnField A2}
  1739.6,                                 !- Property Value 33 {BasedOnField A2}
  1737.4,                                 !- Property Value 34 {BasedOnField A2}
  1735.3,                                 !- Property Value 35 {BasedOnField A2}
  1733.2,                                 !- Property Value 36 {BasedOnField A2}
  1731.1,                                 !- Property Value 37 {BasedOnField A2}
  1729.1,                                 !- Property Value 38 {BasedOnField A2}
  1727.1,                                 !- Property Value 39 {BasedOnField A2}
  1725.1,                                 !- Property Value 40 {BasedOnField A2}
  1723.2,                                 !- Property Value 41 {BasedOnField A2}
  1721.2,                                 !- Property Value 42 {BasedOnField A2}
  1719.3,                                 !- Property Value 43 {BasedOnField A2}
  1717.4,                                 !- Property Value 44 {BasedOnField A2}
  1715.5,                                 !- Property Value 45 {BasedOnField A2}
  1713.6,                                 !- Property Value 46 {BasedOnField A2}
  1711.6,                                 !- Property Value 47 {BasedOnField A2}
  1709.7,                                 !- Property Value 48 {BasedOnField A2}
  1707.7,                                 !- Property Value 49 {BasedOnField A2}
  1705.7,                                 !- Property Value 50 {BasedOnField A2}
  1703.7,                                 !- Property Value 51 {BasedOnField A2}
  1701.6,                                 !- Property Value 52 {BasedOnField A2}
  1699.5,                                 !- Property Value 53 {BasedOnField A2}
  1697.3,                                 !- Property Value 54 {BasedOnField A2}
  1695.1,                                 !- Property Value 55 {BasedOnField A2}
  1692.7,                                 !- Property Value 56 {BasedOnField A2}
  1690.3,                                 !- Property Value 57 {BasedOnField A2}
  1687.8,                                 !- Property Value 58 {BasedOnField A2}
  1685.2,                                 !- Property Value 59 {BasedOnField A2}
  1682.4,                                 !- Property Value 60 {BasedOnField A2}
  1679.5,                                 !- Property Value 61 {BasedOnField A2}
  1676.4,                                 !- Property Value 62 {BasedOnField A2}
  1673.1,                                 !- Property Value 63 {BasedOnField A2}
  1669.6,                                 !- Property Value 64 {BasedOnField A2}
  1665.8,                                 !- Property Value 65 {BasedOnField A2}
  1661.7,                                 !- Property Value 66 {BasedOnField A2}
  1657.3,                                 !- Property Value 67 {BasedOnField A2}
  1652.4,                                 !- Property Value 68 {BasedOnField A2}
  1646.9,                                 !- Property Value 69 {BasedOnField A2}
  1640.8,                                 !- Property Value 70 {BasedOnField A2}
  1633.8,                                 !- Property Value 71 {BasedOnField A2}
  1625.6,                                 !- Property Value 72 {BasedOnField A2}
  1615.7,                                 !- Property Value 73 {BasedOnField A2}
  1603,                                   !- Property Value 74 {BasedOnField A2}
  1584.9,                                 !- Property Value 75 {BasedOnField A2}
  1541.3;                                 !- Property Value 76 {BasedOnField A2}

!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  20551,                                  !- Pressure {Pa}
  1.0659,                                 !- Property Value 1 {BasedOnField A2}
  1.0443,                                 !- Property Value 2 {BasedOnField A2}
  1.0236,                                 !- Property Value 3 {BasedOnField A2}
  1.0038,                                 !- Property Value 4 {BasedOnField A2}
  0.98482,                                !- Property Value 5 {BasedOnField A2}
  0.9666,                                 !- Property Value 6 {BasedOnField A2}
  0.94909,                                !- Property Value 7 {BasedOnField A2}
  0.93224,                                !- Property Value 8 {BasedOnField A2}
  0.91601,                                !- Property Value 9 {BasedOnField A2}
  0.90037,                                !- Property Value 10 {BasedOnField A2}
  0.88527,                                !- Property Value 11 {BasedOnField A2}
  0.87069,                                !- Property Value 12 {BasedOnField A2}
  0.85661,                                !- Property Value 13 {BasedOnField A2}
  0.84299,                                !- Property Value 14 {BasedOnField A2}
  0.82981,                                !- Property Value 15 {BasedOnField A2}
  0.81705,                                !- Property Value 16 {BasedOnField A2}
  0.80468,                                !- Property Value 17 {BasedOnField A2}
  0.7927,                                 !- Property Value 18 {BasedOnField A2}
  0.78107,                                !- Property Value 19 {BasedOnField A2}
  0.76979,                                !- Property Value 20 {BasedOnField A2}
  0.75884,                                !- Property Value 21 {BasedOnField A2}
  0.7482,                                 !- Property Value 22 {BasedOnField A2}
  0.73786,                                !- Property Value 23 {BasedOnField A2}
  0.7278,                                 !- Property Value 24 {BasedOnField A2}
  0.71803,                                !- Property Value 25 {BasedOnField A2}
  0.70851,                                !- Property Value 26 {BasedOnField A2}
  0.69925,                                !- Property Value 27 {BasedOnField A2}
  0.69023,                                !- Property Value 28 {BasedOnField A2}
  0.68144,                                !- Property Value 29 {BasedOnField A2}
  0.67288,                                !- Property Value 30 {BasedOnField A2}
  0.66453,                                !- Property Value 31 {BasedOnField A2}
  0.65639,                                !- Property Value 32 {BasedOnField A2}
  0.64844,                                !- Property Value 33 {BasedOnField A2}
  0.64069,                                !- Property Value 34 {BasedOnField A2}
  0.63313,                                !- Property Value 35 {BasedOnField A2}
  0.62574,                                !- Property Value 36 {BasedOnField A2}
  0.61852,                                !- Property Value 37 {BasedOnField A2}
  0.61147,                                !- Property Value 38 {BasedOnField A2}
  0.60801;                                !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  20551,                                  !- Pressure {Pa}
  360060,                                 !- Property Value 1 {BasedOnField A2}
  362850,                                 !- Property Value 2 {BasedOnField A2}
  365660,                                 !- Property Value 3 {BasedOnField A2}
  368490,                                 !- Property Value 4 {BasedOnField A2}
  371340,                                 !- Property Value 5 {BasedOnField A2}
  374210,                                 !- Property Value 6 {BasedOnField A2}
  377100,                                 !- Property Value 7 {BasedOnField A2}
  380010,                                 !- Property Value 8 {BasedOnField A2}
  382960,                                 !- Property Value 9 {BasedOnField A2}
  385920,                                 !- Property Value 10 {BasedOnField A2}
  388910,                                 !- Property Value 11 {BasedOnField A2}
  391930,                                 !- Property Value 12 {BasedOnField A2}
  394970,                                 !- Property Value 13 {BasedOnField A2}
  398030,                                 !- Property Value 14 {BasedOnField A2}
  401130,                                 !- Property Value 15 {BasedOnField A2}
  404250,                                 !- Property Value 16 {BasedOnField A2}
  407390,                                 !- Property Value 17 {BasedOnField A2}
  410560,                                 !- Property Value 18 {BasedOnField A2}
  413760,                                 !- Property Value 19 {BasedOnField A2}
  416980,                                 !- Property Value 20 {BasedOnField A2}
  420230,                                 !- Property Value 21 {BasedOnField A2}
  423510,                                 !- Property Value 22 {BasedOnField A2}
  426810,                                 !- Property Value 23 {BasedOnField A2}
  430140,                                 !- Property Value 24 {BasedOnField A2}
  433500,                                 !- Property Value 25 {BasedOnField A2}
  436880,                                 !- Property Value 26 {BasedOnField A2}
  440290,                                 !- Property Value 27 {BasedOnField A2}
  443730,                                 !- Property Value 28 {BasedOnField A2}
  447190,                                 !- Property Value 29 {BasedOnField A2}
  450680,                                 !- Property Value 30 {BasedOnField A2}
  454190,                                 !- Property Value 31 {BasedOnField A2}
  457730,                                 !- Property Value 32 {BasedOnField A2}
  461300,                                 !- Property Value 33 {BasedOnField A2}
  464890,                                 !- Property Value 34 {BasedOnField A2}
  468510,                                 !- Property Value 35 {BasedOnField A2}
  472160,                                 !- Property Value 36 {BasedOnField A2}
  475830,                                 !- Property Value 37 {BasedOnField A2}
  479520,                                 !- Property Value 38 {BasedOnField A2}
  481380;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  26649,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  1.3596,                                 !- Property Value 2 {BasedOnField A2}
  1.3322,                                 !- Property Value 3 {BasedOnField A2}
  1.3061,                                 !- Property Value 4 {BasedOnField A2}
  1.281,                                  !- Property Value 5 {BasedOnField A2}
  1.257,                                  !- Property Value 6 {BasedOnField A2}
  1.234,                                  !- Property Value 7 {BasedOnField A2}
  1.2119,                                 !- Property Value 8 {BasedOnField A2}
  1.1906,                                 !- Property Value 9 {BasedOnField A2}
  1.1701,                                 !- Property Value 10 {BasedOnField A2}
  1.1503,                                 !- Property Value 11 {BasedOnField A2}
  1.1312,                                 !- Property Value 12 {BasedOnField A2}
  1.1128,                                 !- Property Value 13 {BasedOnField A2}
  1.095,                                  !- Property Value 14 {BasedOnField A2}
  1.0777,                                 !- Property Value 15 {BasedOnField A2}
  1.0611,                                 !- Property Value 16 {BasedOnField A2}
  1.0449,                                 !- Property Value 17 {BasedOnField A2}
  1.0293,                                 !- Property Value 18 {BasedOnField A2}
  1.0141,                                 !- Property Value 19 {BasedOnField A2}
  0.99939,                                !- Property Value 20 {BasedOnField A2}
  0.98511,                                !- Property Value 21 {BasedOnField A2}
  0.97125,                                !- Property Value 22 {BasedOnField A2}
  0.95777,                                !- Property Value 23 {BasedOnField A2}
  0.94468,                                !- Property Value 24 {BasedOnField A2}
  0.93194,                                !- Property Value 25 {BasedOnField A2}
  0.91955,                                !- Property Value 26 {BasedOnField A2}
  0.90749,                                !- Property Value 27 {BasedOnField A2}
  0.89575,                                !- Property Value 28 {BasedOnField A2}
  0.88432,                                !- Property Value 29 {BasedOnField A2}
  0.87317,                                !- Property Value 30 {BasedOnField A2}
  0.86231,                                !- Property Value 31 {BasedOnField A2}
  0.85172,                                !- Property Value 32 {BasedOnField A2}
  0.84139,                                !- Property Value 33 {BasedOnField A2}
  0.83131,                                !- Property Value 34 {BasedOnField A2}
  0.82147,                                !- Property Value 35 {BasedOnField A2}
  0.81187,                                !- Property Value 36 {BasedOnField A2}
  0.80249,                                !- Property Value 37 {BasedOnField A2}
  0.79332,                                !- Property Value 38 {BasedOnField A2}
  0.78882;                                !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  26649,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  362510,                                 !- Property Value 2 {BasedOnField A2}
  365340,                                 !- Property Value 3 {BasedOnField A2}
  368190,                                 !- Property Value 4 {BasedOnField A2}
  371060,                                 !- Property Value 5 {BasedOnField A2}
  373950,                                 !- Property Value 6 {BasedOnField A2}
  376860,                                 !- Property Value 7 {BasedOnField A2}
  379790,                                 !- Property Value 8 {BasedOnField A2}
  382750,                                 !- Property Value 9 {BasedOnField A2}
  385720,                                 !- Property Value 10 {BasedOnField A2}
  388730,                                 !- Property Value 11 {BasedOnField A2}
  391750,                                 !- Property Value 12 {BasedOnField A2}
  394800,                                 !- Property Value 13 {BasedOnField A2}
  397880,                                 !- Property Value 14 {BasedOnField A2}
  400980,                                 !- Property Value 15 {BasedOnField A2}
  404100,                                 !- Property Value 16 {BasedOnField A2}
  407260,                                 !- Property Value 17 {BasedOnField A2}
  410430,                                 !- Property Value 18 {BasedOnField A2}
  413640,                                 !- Property Value 19 {BasedOnField A2}
  416870,                                 !- Property Value 20 {BasedOnField A2}
  420120,                                 !- Property Value 21 {BasedOnField A2}
  423400,                                 !- Property Value 22 {BasedOnField A2}
  426710,                                 !- Property Value 23 {BasedOnField A2}
  430040,                                 !- Property Value 24 {BasedOnField A2}
  433400,                                 !- Property Value 25 {BasedOnField A2}
  436790,                                 !- Property Value 26 {BasedOnField A2}
  440200,                                 !- Property Value 27 {BasedOnField A2}
  443640,                                 !- Property Value 28 {BasedOnField A2}
  447110,                                 !- Property Value 29 {BasedOnField A2}
  450600,                                 !- Property Value 30 {BasedOnField A2}
  454120,                                 !- Property Value 31 {BasedOnField A2}
  457660,                                 !- Property Value 32 {BasedOnField A2}
  461230,                                 !- Property Value 33 {BasedOnField A2}
  464820,                                 !- Property Value 34 {BasedOnField A2}
  468440,                                 !- Property Value 35 {BasedOnField A2}
  472090,                                 !- Property Value 36 {BasedOnField A2}
  475760,                                 !- Property Value 37 {BasedOnField A2}
  479460,                                 !- Property Value 38 {BasedOnField A2}
  481320;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  34149,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  1.7151,                                 !- Property Value 3 {BasedOnField A2}
  1.6807,                                 !- Property Value 4 {BasedOnField A2}
  1.648,                                  !- Property Value 5 {BasedOnField A2}
  1.6166,                                 !- Property Value 6 {BasedOnField A2}
  1.5866,                                 !- Property Value 7 {BasedOnField A2}
  1.5577,                                 !- Property Value 8 {BasedOnField A2}
  1.53,                                   !- Property Value 9 {BasedOnField A2}
  1.5034,                                 !- Property Value 10 {BasedOnField A2}
  1.4777,                                 !- Property Value 11 {BasedOnField A2}
  1.453,                                  !- Property Value 12 {BasedOnField A2}
  1.4291,                                 !- Property Value 13 {BasedOnField A2}
  1.406,                                  !- Property Value 14 {BasedOnField A2}
  1.3837,                                 !- Property Value 15 {BasedOnField A2}
  1.3622,                                 !- Property Value 16 {BasedOnField A2}
  1.3413,                                 !- Property Value 17 {BasedOnField A2}
  1.3211,                                 !- Property Value 18 {BasedOnField A2}
  1.3015,                                 !- Property Value 19 {BasedOnField A2}
  1.2825,                                 !- Property Value 20 {BasedOnField A2}
  1.2641,                                 !- Property Value 21 {BasedOnField A2}
  1.2462,                                 !- Property Value 22 {BasedOnField A2}
  1.2289,                                 !- Property Value 23 {BasedOnField A2}
  1.212,                                  !- Property Value 24 {BasedOnField A2}
  1.1956,                                 !- Property Value 25 {BasedOnField A2}
  1.1796,                                 !- Property Value 26 {BasedOnField A2}
  1.1641,                                 !- Property Value 27 {BasedOnField A2}
  1.149,                                  !- Property Value 28 {BasedOnField A2}
  1.1343,                                 !- Property Value 29 {BasedOnField A2}
  1.1199,                                 !- Property Value 30 {BasedOnField A2}
  1.1059,                                 !- Property Value 31 {BasedOnField A2}
  1.0923,                                 !- Property Value 32 {BasedOnField A2}
  1.079,                                  !- Property Value 33 {BasedOnField A2}
  1.0661,                                 !- Property Value 34 {BasedOnField A2}
  1.0534,                                 !- Property Value 35 {BasedOnField A2}
  1.0411,                                 !- Property Value 36 {BasedOnField A2}
  1.029,                                  !- Property Value 37 {BasedOnField A2}
  1.0172,                                 !- Property Value 38 {BasedOnField A2}
  1.0115;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  34149,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  364940,                                 !- Property Value 3 {BasedOnField A2}
  367830,                                 !- Property Value 4 {BasedOnField A2}
  370730,                                 !- Property Value 5 {BasedOnField A2}
  373640,                                 !- Property Value 6 {BasedOnField A2}
  376570,                                 !- Property Value 7 {BasedOnField A2}
  379520,                                 !- Property Value 8 {BasedOnField A2}
  382490,                                 !- Property Value 9 {BasedOnField A2}
  385480,                                 !- Property Value 10 {BasedOnField A2}
  388500,                                 !- Property Value 11 {BasedOnField A2}
  391540,                                 !- Property Value 12 {BasedOnField A2}
  394600,                                 !- Property Value 13 {BasedOnField A2}
  397680,                                 !- Property Value 14 {BasedOnField A2}
  400790,                                 !- Property Value 15 {BasedOnField A2}
  403930,                                 !- Property Value 16 {BasedOnField A2}
  407090,                                 !- Property Value 17 {BasedOnField A2}
  410270,                                 !- Property Value 18 {BasedOnField A2}
  413480,                                 !- Property Value 19 {BasedOnField A2}
  416720,                                 !- Property Value 20 {BasedOnField A2}
  419980,                                 !- Property Value 21 {BasedOnField A2}
  423270,                                 !- Property Value 22 {BasedOnField A2}
  426580,                                 !- Property Value 23 {BasedOnField A2}
  429920,                                 !- Property Value 24 {BasedOnField A2}
  433290,                                 !- Property Value 25 {BasedOnField A2}
  436680,                                 !- Property Value 26 {BasedOnField A2}
  440090,                                 !- Property Value 27 {BasedOnField A2}
  443540,                                 !- Property Value 28 {BasedOnField A2}
  447010,                                 !- Property Value 29 {BasedOnField A2}
  450500,                                 !- Property Value 30 {BasedOnField A2}
  454020,                                 !- Property Value 31 {BasedOnField A2}
  457570,                                 !- Property Value 32 {BasedOnField A2}
  461140,                                 !- Property Value 33 {BasedOnField A2}
  464740,                                 !- Property Value 34 {BasedOnField A2}
  468360,                                 !- Property Value 35 {BasedOnField A2}
  472010,                                 !- Property Value 36 {BasedOnField A2}
  475680,                                 !- Property Value 37 {BasedOnField A2}
  479380,                                 !- Property Value 38 {BasedOnField A2}
  481240;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  43279,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  2.1413,                                 !- Property Value 4 {BasedOnField A2}
  2.0986,                                 !- Property Value 5 {BasedOnField A2}
  2.0579,                                 !- Property Value 6 {BasedOnField A2}
  2.019,                                  !- Property Value 7 {BasedOnField A2}
  1.9817,                                 !- Property Value 8 {BasedOnField A2}
  1.946,                                  !- Property Value 9 {BasedOnField A2}
  1.9116,                                 !- Property Value 10 {BasedOnField A2}
  1.8786,                                 !- Property Value 11 {BasedOnField A2}
  1.8467,                                 !- Property Value 12 {BasedOnField A2}
  1.8161,                                 !- Property Value 13 {BasedOnField A2}
  1.7865,                                 !- Property Value 14 {BasedOnField A2}
  1.7579,                                 !- Property Value 15 {BasedOnField A2}
  1.7303,                                 !- Property Value 16 {BasedOnField A2}
  1.7035,                                 !- Property Value 17 {BasedOnField A2}
  1.6777,                                 !- Property Value 18 {BasedOnField A2}
  1.6526,                                 !- Property Value 19 {BasedOnField A2}
  1.6284,                                 !- Property Value 20 {BasedOnField A2}
  1.6048,                                 !- Property Value 21 {BasedOnField A2}
  1.582,                                  !- Property Value 22 {BasedOnField A2}
  1.5598,                                 !- Property Value 23 {BasedOnField A2}
  1.5383,                                 !- Property Value 24 {BasedOnField A2}
  1.5173,                                 !- Property Value 25 {BasedOnField A2}
  1.497,                                  !- Property Value 26 {BasedOnField A2}
  1.4772,                                 !- Property Value 27 {BasedOnField A2}
  1.4579,                                 !- Property Value 28 {BasedOnField A2}
  1.4392,                                 !- Property Value 29 {BasedOnField A2}
  1.4209,                                 !- Property Value 30 {BasedOnField A2}
  1.4031,                                 !- Property Value 31 {BasedOnField A2}
  1.3858,                                 !- Property Value 32 {BasedOnField A2}
  1.3688,                                 !- Property Value 33 {BasedOnField A2}
  1.3523,                                 !- Property Value 34 {BasedOnField A2}
  1.3362,                                 !- Property Value 35 {BasedOnField A2}
  1.3205,                                 !- Property Value 36 {BasedOnField A2}
  1.3052,                                 !- Property Value 37 {BasedOnField A2}
  1.2902,                                 !- Property Value 38 {BasedOnField A2}
  1.2828;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  43279,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  367370,                                 !- Property Value 4 {BasedOnField A2}
  370310,                                 !- Property Value 5 {BasedOnField A2}
  373250,                                 !- Property Value 6 {BasedOnField A2}
  376210,                                 !- Property Value 7 {BasedOnField A2}
  379180,                                 !- Property Value 8 {BasedOnField A2}
  382170,                                 !- Property Value 9 {BasedOnField A2}
  385190,                                 !- Property Value 10 {BasedOnField A2}
  388220,                                 !- Property Value 11 {BasedOnField A2}
  391270,                                 !- Property Value 12 {BasedOnField A2}
  394350,                                 !- Property Value 13 {BasedOnField A2}
  397450,                                 !- Property Value 14 {BasedOnField A2}
  400570,                                 !- Property Value 15 {BasedOnField A2}
  403710,                                 !- Property Value 16 {BasedOnField A2}
  406890,                                 !- Property Value 17 {BasedOnField A2}
  410080,                                 !- Property Value 18 {BasedOnField A2}
  413300,                                 !- Property Value 19 {BasedOnField A2}
  416540,                                 !- Property Value 20 {BasedOnField A2}
  419810,                                 !- Property Value 21 {BasedOnField A2}
  423110,                                 !- Property Value 22 {BasedOnField A2}
  426430,                                 !- Property Value 23 {BasedOnField A2}
  429770,                                 !- Property Value 24 {BasedOnField A2}
  433140,                                 !- Property Value 25 {BasedOnField A2}
  436540,                                 !- Property Value 26 {BasedOnField A2}
  439960,                                 !- Property Value 27 {BasedOnField A2}
  443410,                                 !- Property Value 28 {BasedOnField A2}
  446880,                                 !- Property Value 29 {BasedOnField A2}
  450380,                                 !- Property Value 30 {BasedOnField A2}
  453900,                                 !- Property Value 31 {BasedOnField A2}
  457450,                                 !- Property Value 32 {BasedOnField A2}
  461030,                                 !- Property Value 33 {BasedOnField A2}
  464630,                                 !- Property Value 34 {BasedOnField A2}
  468260,                                 !- Property Value 35 {BasedOnField A2}
  471910,                                 !- Property Value 36 {BasedOnField A2}
  475590,                                 !- Property Value 37 {BasedOnField A2}
  479290,                                 !- Property Value 38 {BasedOnField A2}
  481150;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  54285,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  2.648,                                  !- Property Value 5 {BasedOnField A2}
  2.5953,                                 !- Property Value 6 {BasedOnField A2}
  2.5452,                                 !- Property Value 7 {BasedOnField A2}
  2.4972,                                 !- Property Value 8 {BasedOnField A2}
  2.4514,                                 !- Property Value 9 {BasedOnField A2}
  2.4074,                                 !- Property Value 10 {BasedOnField A2}
  2.3651,                                 !- Property Value 11 {BasedOnField A2}
  2.3245,                                 !- Property Value 12 {BasedOnField A2}
  2.2854,                                 !- Property Value 13 {BasedOnField A2}
  2.2477,                                 !- Property Value 14 {BasedOnField A2}
  2.2113,                                 !- Property Value 15 {BasedOnField A2}
  2.1762,                                 !- Property Value 16 {BasedOnField A2}
  2.1423,                                 !- Property Value 17 {BasedOnField A2}
  2.1094,                                 !- Property Value 18 {BasedOnField A2}
  2.0777,                                 !- Property Value 19 {BasedOnField A2}
  2.0469,                                 !- Property Value 20 {BasedOnField A2}
  2.0171,                                 !- Property Value 21 {BasedOnField A2}
  1.9882,                                 !- Property Value 22 {BasedOnField A2}
  1.9601,                                 !- Property Value 23 {BasedOnField A2}
  1.9329,                                 !- Property Value 24 {BasedOnField A2}
  1.9064,                                 !- Property Value 25 {BasedOnField A2}
  1.8807,                                 !- Property Value 26 {BasedOnField A2}
  1.8557,                                 !- Property Value 27 {BasedOnField A2}
  1.8313,                                 !- Property Value 28 {BasedOnField A2}
  1.8077,                                 !- Property Value 29 {BasedOnField A2}
  1.7846,                                 !- Property Value 30 {BasedOnField A2}
  1.7621,                                 !- Property Value 31 {BasedOnField A2}
  1.7403,                                 !- Property Value 32 {BasedOnField A2}
  1.7189,                                 !- Property Value 33 {BasedOnField A2}
  1.6981,                                 !- Property Value 34 {BasedOnField A2}
  1.6778,                                 !- Property Value 35 {BasedOnField A2}
  1.658,                                  !- Property Value 36 {BasedOnField A2}
  1.6387,                                 !- Property Value 37 {BasedOnField A2}
  1.6198,                                 !- Property Value 38 {BasedOnField A2}
  1.6106;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  54285,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  369790,                                 !- Property Value 5 {BasedOnField A2}
  372770,                                 !- Property Value 6 {BasedOnField A2}
  375770,                                 !- Property Value 7 {BasedOnField A2}
  378770,                                 !- Property Value 8 {BasedOnField A2}
  381790,                                 !- Property Value 9 {BasedOnField A2}
  384830,                                 !- Property Value 10 {BasedOnField A2}
  387880,                                 !- Property Value 11 {BasedOnField A2}
  390950,                                 !- Property Value 12 {BasedOnField A2}
  394040,                                 !- Property Value 13 {BasedOnField A2}
  397160,                                 !- Property Value 14 {BasedOnField A2}
  400300,                                 !- Property Value 15 {BasedOnField A2}
  403460,                                 !- Property Value 16 {BasedOnField A2}
  406640,                                 !- Property Value 17 {BasedOnField A2}
  409840,                                 !- Property Value 18 {BasedOnField A2}
  413070,                                 !- Property Value 19 {BasedOnField A2}
  416330,                                 !- Property Value 20 {BasedOnField A2}
  419610,                                 !- Property Value 21 {BasedOnField A2}
  422910,                                 !- Property Value 22 {BasedOnField A2}
  426240,                                 !- Property Value 23 {BasedOnField A2}
  429590,                                 !- Property Value 24 {BasedOnField A2}
  432970,                                 !- Property Value 25 {BasedOnField A2}
  436370,                                 !- Property Value 26 {BasedOnField A2}
  439800,                                 !- Property Value 27 {BasedOnField A2}
  443250,                                 !- Property Value 28 {BasedOnField A2}
  446730,                                 !- Property Value 29 {BasedOnField A2}
  450230,                                 !- Property Value 30 {BasedOnField A2}
  453760,                                 !- Property Value 31 {BasedOnField A2}
  457320,                                 !- Property Value 32 {BasedOnField A2}
  460900,                                 !- Property Value 33 {BasedOnField A2}
  464500,                                 !- Property Value 34 {BasedOnField A2}
  468130,                                 !- Property Value 35 {BasedOnField A2}
  471790,                                 !- Property Value 36 {BasedOnField A2}
  475470,                                 !- Property Value 37 {BasedOnField A2}
  479180,                                 !- Property Value 38 {BasedOnField A2}
  481040;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  67434,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  3.2455,                                 !- Property Value 6 {BasedOnField A2}
  3.1811,                                 !- Property Value 7 {BasedOnField A2}
  3.1197,                                 !- Property Value 8 {BasedOnField A2}
  3.0611,                                 !- Property Value 9 {BasedOnField A2}
  3.0051,                                 !- Property Value 10 {BasedOnField A2}
  2.9514,                                 !- Property Value 11 {BasedOnField A2}
  2.8998,                                 !- Property Value 12 {BasedOnField A2}
  2.8502,                                 !- Property Value 13 {BasedOnField A2}
  2.8025,                                 !- Property Value 14 {BasedOnField A2}
  2.7566,                                 !- Property Value 15 {BasedOnField A2}
  2.7122,                                 !- Property Value 16 {BasedOnField A2}
  2.6694,                                 !- Property Value 17 {BasedOnField A2}
  2.6281,                                 !- Property Value 18 {BasedOnField A2}
  2.5881,                                 !- Property Value 19 {BasedOnField A2}
  2.5494,                                 !- Property Value 20 {BasedOnField A2}
  2.5119,                                 !- Property Value 21 {BasedOnField A2}
  2.4756,                                 !- Property Value 22 {BasedOnField A2}
  2.4403,                                 !- Property Value 23 {BasedOnField A2}
  2.4061,                                 !- Property Value 24 {BasedOnField A2}
  2.3729,                                 !- Property Value 25 {BasedOnField A2}
  2.3407,                                 !- Property Value 26 {BasedOnField A2}
  2.3094,                                 !- Property Value 27 {BasedOnField A2}
  2.2789,                                 !- Property Value 28 {BasedOnField A2}
  2.2493,                                 !- Property Value 29 {BasedOnField A2}
  2.2204,                                 !- Property Value 30 {BasedOnField A2}
  2.1923,                                 !- Property Value 31 {BasedOnField A2}
  2.1649,                                 !- Property Value 32 {BasedOnField A2}
  2.1383,                                 !- Property Value 33 {BasedOnField A2}
  2.1123,                                 !- Property Value 34 {BasedOnField A2}
  2.0869,                                 !- Property Value 35 {BasedOnField A2}
  2.0622,                                 !- Property Value 36 {BasedOnField A2}
  2.038,                                  !- Property Value 37 {BasedOnField A2}
  2.0145,                                 !- Property Value 38 {BasedOnField A2}
  2.0029;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  67434,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  372190,                                 !- Property Value 6 {BasedOnField A2}
  375230,                                 !- Property Value 7 {BasedOnField A2}
  378270,                                 !- Property Value 8 {BasedOnField A2}
  381320,                                 !- Property Value 9 {BasedOnField A2}
  384390,                                 !- Property Value 10 {BasedOnField A2}
  387470,                                 !- Property Value 11 {BasedOnField A2}
  390570,                                 !- Property Value 12 {BasedOnField A2}
  393680,                                 !- Property Value 13 {BasedOnField A2}
  396810,                                 !- Property Value 14 {BasedOnField A2}
  399970,                                 !- Property Value 15 {BasedOnField A2}
  403140,                                 !- Property Value 16 {BasedOnField A2}
  406340,                                 !- Property Value 17 {BasedOnField A2}
  409560,                                 !- Property Value 18 {BasedOnField A2}
  412810,                                 !- Property Value 19 {BasedOnField A2}
  416070,                                 !- Property Value 20 {BasedOnField A2}
  419360,                                 !- Property Value 21 {BasedOnField A2}
  422670,                                 !- Property Value 22 {BasedOnField A2}
  426010,                                 !- Property Value 23 {BasedOnField A2}
  429370,                                 !- Property Value 24 {BasedOnField A2}
  432760,                                 !- Property Value 25 {BasedOnField A2}
  436170,                                 !- Property Value 26 {BasedOnField A2}
  439610,                                 !- Property Value 27 {BasedOnField A2}
  443070,                                 !- Property Value 28 {BasedOnField A2}
  446550,                                 !- Property Value 29 {BasedOnField A2}
  450060,                                 !- Property Value 30 {BasedOnField A2}
  453600,                                 !- Property Value 31 {BasedOnField A2}
  457160,                                 !- Property Value 32 {BasedOnField A2}
  460740,                                 !- Property Value 33 {BasedOnField A2}
  464350,                                 !- Property Value 34 {BasedOnField A2}
  467990,                                 !- Property Value 35 {BasedOnField A2}
  471650,                                 !- Property Value 36 {BasedOnField A2}
  475330,                                 !- Property Value 37 {BasedOnField A2}
  479040,                                 !- Property Value 38 {BasedOnField A2}
  480910;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  83012,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  3.9452,                                 !- Property Value 7 {BasedOnField A2}
  3.8667,                                 !- Property Value 8 {BasedOnField A2}
  3.7921,                                 !- Property Value 9 {BasedOnField A2}
  3.721,                                  !- Property Value 10 {BasedOnField A2}
  3.653,                                  !- Property Value 11 {BasedOnField A2}
  3.5879,                                 !- Property Value 12 {BasedOnField A2}
  3.5254,                                 !- Property Value 13 {BasedOnField A2}
  3.4653,                                 !- Property Value 14 {BasedOnField A2}
  3.4076,                                 !- Property Value 15 {BasedOnField A2}
  3.3519,                                 !- Property Value 16 {BasedOnField A2}
  3.2983,                                 !- Property Value 17 {BasedOnField A2}
  3.2465,                                 !- Property Value 18 {BasedOnField A2}
  3.1965,                                 !- Property Value 19 {BasedOnField A2}
  3.1481,                                 !- Property Value 20 {BasedOnField A2}
  3.1013,                                 !- Property Value 21 {BasedOnField A2}
  3.056,                                  !- Property Value 22 {BasedOnField A2}
  3.0121,                                 !- Property Value 23 {BasedOnField A2}
  2.9695,                                 !- Property Value 24 {BasedOnField A2}
  2.9282,                                 !- Property Value 25 {BasedOnField A2}
  2.888,                                  !- Property Value 26 {BasedOnField A2}
  2.8491,                                 !- Property Value 27 {BasedOnField A2}
  2.8112,                                 !- Property Value 28 {BasedOnField A2}
  2.7743,                                 !- Property Value 29 {BasedOnField A2}
  2.7385,                                 !- Property Value 30 {BasedOnField A2}
  2.7036,                                 !- Property Value 31 {BasedOnField A2}
  2.6697,                                 !- Property Value 32 {BasedOnField A2}
  2.6366,                                 !- Property Value 33 {BasedOnField A2}
  2.6043,                                 !- Property Value 34 {BasedOnField A2}
  2.5729,                                 !- Property Value 35 {BasedOnField A2}
  2.5422,                                 !- Property Value 36 {BasedOnField A2}
  2.5123,                                 !- Property Value 37 {BasedOnField A2}
  2.4831,                                 !- Property Value 38 {BasedOnField A2}
  2.4688;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  83012,                                  !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  374570,                                 !- Property Value 7 {BasedOnField A2}
  377670,                                 !- Property Value 8 {BasedOnField A2}
  380760,                                 !- Property Value 9 {BasedOnField A2}
  383860,                                 !- Property Value 10 {BasedOnField A2}
  386980,                                 !- Property Value 11 {BasedOnField A2}
  390100,                                 !- Property Value 12 {BasedOnField A2}
  393240,                                 !- Property Value 13 {BasedOnField A2}
  396400,                                 !- Property Value 14 {BasedOnField A2}
  399580,                                 !- Property Value 15 {BasedOnField A2}
  402770,                                 !- Property Value 16 {BasedOnField A2}
  405990,                                 !- Property Value 17 {BasedOnField A2}
  409230,                                 !- Property Value 18 {BasedOnField A2}
  412480,                                 !- Property Value 19 {BasedOnField A2}
  415760,                                 !- Property Value 20 {BasedOnField A2}
  419070,                                 !- Property Value 21 {BasedOnField A2}
  422390,                                 !- Property Value 22 {BasedOnField A2}
  425740,                                 !- Property Value 23 {BasedOnField A2}
  429110,                                 !- Property Value 24 {BasedOnField A2}
  432510,                                 !- Property Value 25 {BasedOnField A2}
  435930,                                 !- Property Value 26 {BasedOnField A2}
  439370,                                 !- Property Value 27 {BasedOnField A2}
  442840,                                 !- Property Value 28 {BasedOnField A2}
  446340,                                 !- Property Value 29 {BasedOnField A2}
  449850,                                 !- Property Value 30 {BasedOnField A2}
  453400,                                 !- Property Value 31 {BasedOnField A2}
  456960,                                 !- Property Value 32 {BasedOnField A2}
  460550,                                 !- Property Value 33 {BasedOnField A2}
  464170,                                 !- Property Value 34 {BasedOnField A2}
  467810,                                 !- Property Value 35 {BasedOnField A2}
  471480,                                 !- Property Value 36 {BasedOnField A2}
  475170,                                 !- Property Value 37 {BasedOnField A2}
  478880,                                 !- Property Value 38 {BasedOnField A2}
  480750;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  101320,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  4.6925,                                 !- Property Value 8 {BasedOnField A2}
  4.5992,                                 !- Property Value 9 {BasedOnField A2}
  4.5105,                                 !- Property Value 10 {BasedOnField A2}
  4.426,                                  !- Property Value 11 {BasedOnField A2}
  4.3453,                                 !- Property Value 12 {BasedOnField A2}
  4.268,                                  !- Property Value 13 {BasedOnField A2}
  4.1939,                                 !- Property Value 14 {BasedOnField A2}
  4.1228,                                 !- Property Value 15 {BasedOnField A2}
  4.0543,                                 !- Property Value 16 {BasedOnField A2}
  3.9884,                                 !- Property Value 17 {BasedOnField A2}
  3.9249,                                 !- Property Value 18 {BasedOnField A2}
  3.8636,                                 !- Property Value 19 {BasedOnField A2}
  3.8044,                                 !- Property Value 20 {BasedOnField A2}
  3.7471,                                 !- Property Value 21 {BasedOnField A2}
  3.6917,                                 !- Property Value 22 {BasedOnField A2}
  3.6381,                                 !- Property Value 23 {BasedOnField A2}
  3.5861,                                 !- Property Value 24 {BasedOnField A2}
  3.5357,                                 !- Property Value 25 {BasedOnField A2}
  3.4868,                                 !- Property Value 26 {BasedOnField A2}
  3.4394,                                 !- Property Value 27 {BasedOnField A2}
  3.3933,                                 !- Property Value 28 {BasedOnField A2}
  3.3485,                                 !- Property Value 29 {BasedOnField A2}
  3.3049,                                 !- Property Value 30 {BasedOnField A2}
  3.2625,                                 !- Property Value 31 {BasedOnField A2}
  3.2212,                                 !- Property Value 32 {BasedOnField A2}
  3.1811,                                 !- Property Value 33 {BasedOnField A2}
  3.1419,                                 !- Property Value 34 {BasedOnField A2}
  3.1038,                                 !- Property Value 35 {BasedOnField A2}
  3.0666,                                 !- Property Value 36 {BasedOnField A2}
  3.0303,                                 !- Property Value 37 {BasedOnField A2}
  2.9949,                                 !- Property Value 38 {BasedOnField A2}
  2.9775;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  101320,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  376930,                                 !- Property Value 8 {BasedOnField A2}
  380090,                                 !- Property Value 9 {BasedOnField A2}
  383240,                                 !- Property Value 10 {BasedOnField A2}
  386390,                                 !- Property Value 11 {BasedOnField A2}
  389550,                                 !- Property Value 12 {BasedOnField A2}
  392720,                                 !- Property Value 13 {BasedOnField A2}
  395910,                                 !- Property Value 14 {BasedOnField A2}
  399110,                                 !- Property Value 15 {BasedOnField A2}
  402330,                                 !- Property Value 16 {BasedOnField A2}
  405570,                                 !- Property Value 17 {BasedOnField A2}
  408830,                                 !- Property Value 18 {BasedOnField A2}
  412100,                                 !- Property Value 19 {BasedOnField A2}
  415400,                                 !- Property Value 20 {BasedOnField A2}
  418720,                                 !- Property Value 21 {BasedOnField A2}
  422060,                                 !- Property Value 22 {BasedOnField A2}
  425420,                                 !- Property Value 23 {BasedOnField A2}
  428810,                                 !- Property Value 24 {BasedOnField A2}
  432220,                                 !- Property Value 25 {BasedOnField A2}
  435650,                                 !- Property Value 26 {BasedOnField A2}
  439100,                                 !- Property Value 27 {BasedOnField A2}
  442580,                                 !- Property Value 28 {BasedOnField A2}
  446080,                                 !- Property Value 29 {BasedOnField A2}
  449610,                                 !- Property Value 30 {BasedOnField A2}
  453160,                                 !- Property Value 31 {BasedOnField A2}
  456740,                                 !- Property Value 32 {BasedOnField A2}
  460330,                                 !- Property Value 33 {BasedOnField A2}
  463960,                                 !- Property Value 34 {BasedOnField A2}
  467600,                                 !- Property Value 35 {BasedOnField A2}
  471280,                                 !- Property Value 36 {BasedOnField A2}
  474970,                                 !- Property Value 37 {BasedOnField A2}
  478690,                                 !- Property Value 38 {BasedOnField A2}
  480560;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  122700,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  5.7,                                    !- Property Value 9 {BasedOnField A2}
  5.5858,                                 !- Property Value 10 {BasedOnField A2}
  5.4774,                                 !- Property Value 11 {BasedOnField A2}
  5.3744,                                 !- Property Value 12 {BasedOnField A2}
  5.276,                                  !- Property Value 13 {BasedOnField A2}
  5.182,                                  !- Property Value 14 {BasedOnField A2}
  5.0919,                                 !- Property Value 15 {BasedOnField A2}
  5.0054,                                 !- Property Value 16 {BasedOnField A2}
  4.9223,                                 !- Property Value 17 {BasedOnField A2}
  4.8423,                                 !- Property Value 18 {BasedOnField A2}
  4.7653,                                 !- Property Value 19 {BasedOnField A2}
  4.6909,                                 !- Property Value 20 {BasedOnField A2}
  4.6192,                                 !- Property Value 21 {BasedOnField A2}
  4.5498,                                 !- Property Value 22 {BasedOnField A2}
  4.4828,                                 !- Property Value 23 {BasedOnField A2}
  4.4178,                                 !- Property Value 24 {BasedOnField A2}
  4.3549,                                 !- Property Value 25 {BasedOnField A2}
  4.294,                                  !- Property Value 26 {BasedOnField A2}
  4.2348,                                 !- Property Value 27 {BasedOnField A2}
  4.1774,                                 !- Property Value 28 {BasedOnField A2}
  4.1217,                                 !- Property Value 29 {BasedOnField A2}
  4.0675,                                 !- Property Value 30 {BasedOnField A2}
  4.0148,                                 !- Property Value 31 {BasedOnField A2}
  3.9636,                                 !- Property Value 32 {BasedOnField A2}
  3.9137,                                 !- Property Value 33 {BasedOnField A2}
  3.8651,                                 !- Property Value 34 {BasedOnField A2}
  3.8178,                                 !- Property Value 35 {BasedOnField A2}
  3.7717,                                 !- Property Value 36 {BasedOnField A2}
  3.7267,                                 !- Property Value 37 {BasedOnField A2}
  3.6829,                                 !- Property Value 38 {BasedOnField A2}
  3.6614;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  122700,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  379270,                                 !- Property Value 9 {BasedOnField A2}
  382480,                                 !- Property Value 10 {BasedOnField A2}
  385690,                                 !- Property Value 11 {BasedOnField A2}
  388900,                                 !- Property Value 12 {BasedOnField A2}
  392110,                                 !- Property Value 13 {BasedOnField A2}
  395330,                                 !- Property Value 14 {BasedOnField A2}
  398570,                                 !- Property Value 15 {BasedOnField A2}
  401810,                                 !- Property Value 16 {BasedOnField A2}
  405080,                                 !- Property Value 17 {BasedOnField A2}
  408360,                                 !- Property Value 18 {BasedOnField A2}
  411660,                                 !- Property Value 19 {BasedOnField A2}
  414980,                                 !- Property Value 20 {BasedOnField A2}
  418310,                                 !- Property Value 21 {BasedOnField A2}
  421670,                                 !- Property Value 22 {BasedOnField A2}
  425050,                                 !- Property Value 23 {BasedOnField A2}
  428450,                                 !- Property Value 24 {BasedOnField A2}
  431870,                                 !- Property Value 25 {BasedOnField A2}
  435320,                                 !- Property Value 26 {BasedOnField A2}
  438780,                                 !- Property Value 27 {BasedOnField A2}
  442270,                                 !- Property Value 28 {BasedOnField A2}
  445790,                                 !- Property Value 29 {BasedOnField A2}
  449320,                                 !- Property Value 30 {BasedOnField A2}
  452880,                                 !- Property Value 31 {BasedOnField A2}
  456470,                                 !- Property Value 32 {BasedOnField A2}
  460080,                                 !- Property Value 33 {BasedOnField A2}
  463710,                                 !- Property Value 34 {BasedOnField A2}
  467360,                                 !- Property Value 35 {BasedOnField A2}
  471040,                                 !- Property Value 36 {BasedOnField A2}
  474740,                                 !- Property Value 37 {BasedOnField A2}
  478470,                                 !- Property Value 38 {BasedOnField A2}
  480340;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  147470,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  6.695,                                  !- Property Value 10 {BasedOnField A2}
  6.5604,                                 !- Property Value 11 {BasedOnField A2}
  6.4328,                                 !- Property Value 12 {BasedOnField A2}
  6.3116,                                 !- Property Value 13 {BasedOnField A2}
  6.196,                                  !- Property Value 14 {BasedOnField A2}
  6.0855,                                 !- Property Value 15 {BasedOnField A2}
  5.9797,                                 !- Property Value 16 {BasedOnField A2}
  5.8783,                                 !- Property Value 17 {BasedOnField A2}
  5.7808,                                 !- Property Value 18 {BasedOnField A2}
  5.6871,                                 !- Property Value 19 {BasedOnField A2}
  5.5968,                                 !- Property Value 20 {BasedOnField A2}
  5.5098,                                 !- Property Value 21 {BasedOnField A2}
  5.4257,                                 !- Property Value 22 {BasedOnField A2}
  5.3446,                                 !- Property Value 23 {BasedOnField A2}
  5.2661,                                 !- Property Value 24 {BasedOnField A2}
  5.1901,                                 !- Property Value 25 {BasedOnField A2}
  5.1165,                                 !- Property Value 26 {BasedOnField A2}
  5.0452,                                 !- Property Value 27 {BasedOnField A2}
  4.9761,                                 !- Property Value 28 {BasedOnField A2}
  4.9089,                                 !- Property Value 29 {BasedOnField A2}
  4.8437,                                 !- Property Value 30 {BasedOnField A2}
  4.7804,                                 !- Property Value 31 {BasedOnField A2}
  4.7188,                                 !- Property Value 32 {BasedOnField A2}
  4.6589,                                 !- Property Value 33 {BasedOnField A2}
  4.6006,                                 !- Property Value 34 {BasedOnField A2}
  4.5438,                                 !- Property Value 35 {BasedOnField A2}
  4.4885,                                 !- Property Value 36 {BasedOnField A2}
  4.4346,                                 !- Property Value 37 {BasedOnField A2}
  4.382,                                  !- Property Value 38 {BasedOnField A2}
  4.3563;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  147470,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  6.7815,                                 !- Property Value 10 {BasedOnField A2}
  6.6447,                                 !- Property Value 11 {BasedOnField A2}
  6.5151,                                 !- Property Value 12 {BasedOnField A2}
  6.392,                                  !- Property Value 13 {BasedOnField A2}
  6.2747,                                 !- Property Value 14 {BasedOnField A2}
  6.1626,                                 !- Property Value 15 {BasedOnField A2}
  6.0552,                                 !- Property Value 16 {BasedOnField A2}
  5.9523,                                 !- Property Value 17 {BasedOnField A2}
  5.8535,                                 !- Property Value 18 {BasedOnField A2}
  5.7584,                                 !- Property Value 19 {BasedOnField A2}
  5.6669,                                 !- Property Value 20 {BasedOnField A2}
  5.5786,                                 !- Property Value 21 {BasedOnField A2}
  5.4934,                                 !- Property Value 22 {BasedOnField A2}
  5.4112,                                 !- Property Value 23 {BasedOnField A2}
  5.3316,                                 !- Property Value 24 {BasedOnField A2}
  5.2546,                                 !- Property Value 25 {BasedOnField A2}
  5.18,                                   !- Property Value 26 {BasedOnField A2}
  5.1078,                                 !- Property Value 27 {BasedOnField A2}
