  1430.4,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  {10a9bcc4-b45a-4c88-a1b2-b3a47096e3f5}, !- Case Defrost Schedule Name
  {cec42f1f-4304-4d6a-b085-20578d959dab}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {53b44291-fae1-437b-94b1-e370eb8d2e5e}, !- Case Credit Fraction Schedule Name
  -30;                                    !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {2be813b0-2b71-426c-8853-6e8cc93c616b}, !- Handle
  Refrigeration Defrost Schedule 2,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {bb14099f-6482-41a8-8dc1-b5c3315d090c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bb14099f-6482-41a8-8dc1-b5c3315d090c}, !- Handle
  Refrigeration Defrost Schedule Default 2, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {89a1ee29-f3fb-4ab9-bb82-c2af8d58dda2}, !- Handle
  Refrigeration Defrost Schedule 3,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {7cc46372-737a-42cd-86cf-40a3bf2b3683}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7cc46372-737a-42cd-86cf-40a3bf2b3683}, !- Handle
  Refrigeration Defrost Schedule Default 3, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {53b44291-fae1-437b-94b1-e370eb8d2e5e}, !- Handle
  Refrigeration Case Credit Schedule 1,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {c6da6016-55af-4eae-b446-d36f5f608f4d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c6da6016-55af-4eae-b446-d36f5f608f4d}, !- Handle
  Refrigeration Case Credit Schedule Default 1, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {1c745e7c-a4e8-44d5-881f-5b26f69108a5}, !- Handle
  Grocery Freezer,                        !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  7687.9494681861,                        !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  615.0359575,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  518.39949832151,                        !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {0a96f665-e00c-41e3-bd83-a74e6a7932d4}, !- Defrost Schedule Name
  {9338399d-33a8-4fa7-a678-5ede06ce0887}, !- Defrost Drip-Down Schedule Name
  6073.48008,                             !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  47.999953548288,                        !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {3a98bc01-ed92-4385-b66f-9d88873805cb}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {3a98bc01-ed92-4385-b66f-9d88873805cb}, !- Handle
  Refrigeration Walk In Zone Boundary 1,  !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  111.3,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:Schedule:Ruleset,
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Handle
  door_wi_sched,                          !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {3bfb5953-c1a6-4601-aaec-9ebf94daee0c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3bfb5953-c1a6-4601-aaec-9ebf94daee0c}, !- Handle
  door_wi_sched Default,                  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  22,                                     !- Hour 2
  0,                                      !- Minute 2
  0.0625,                                 !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:AdditionalProperties,
  {95963a8a-4ee6-4fb5-802d-3ae70a3ee449}, !- Handle
  {1c745e7c-a4e8-44d5-881f-5b26f69108a5}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {54145bce-4192-4166-9bbb-2ffb6b8096fb}, !- Handle
  Refrigeration Defrost Schedule 4,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {2f807766-7799-4cdd-b1ae-cbe5eefb4ccf}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2f807766-7799-4cdd-b1ae-cbe5eefb4ccf}, !- Handle
  Refrigeration Defrost Schedule Default 4, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {eeb5538d-3a60-45c2-b22b-50be08434a47}, !- Handle
  Refrigeration Defrost Schedule 5,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a238f113-5bf8-4c19-9546-2216a181792e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a238f113-5bf8-4c19-9546-2216a181792e}, !- Handle
  Refrigeration Defrost Schedule Default 5, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {898d7b0f-d6aa-4df9-9e6a-5524f3adb1be}, !- Handle
  Curve Linear 1,                         !- Name
  0,                                      !- Coefficient1 Constant
  13799.4,                                !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {585b8a1e-db04-45a5-86c2-96da015a3656}, !- Handle
  Refrigeration Condenser Air Cooled 1,   !- Name
  {898d7b0f-d6aa-4df9-9e6a-5524f3adb1be}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  4102.91,                                !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {da95603d-cd59-470d-8c61-bc8de646f5ef}, !- Handle
  Rack B,                                 !- Name
  {1169dc6d-31e0-43bf-9101-44468251605d}, !- Refrigerated CaseAndWalkInList Name
  {86f1d3d1-3458-4e68-a2a0-136f582eecb7}, !- Refrigeration TransferLoad List Name
  {1e74d348-27c8-4030-b024-7503d6557ed5}, !- Refrigeration Condenser Name
  {bdc173d5-dc1a-4d0b-a791-19b25f81a1e2}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {ce1ea694-ab7e-45b9-b31f-325fe31f247f}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {1169dc6d-31e0-43bf-9101-44468251605d}, !- Handle
  Refrigeration System 1 Case and Walkin List 1, !- Name
  {80ef5741-4719-4e1d-b839-f368b6b48383}, !- Model Object 1
  {01da08c9-b737-4930-8efe-07586f36202d}; !- Model Object 2

OS:ModelObjectList,
  {86f1d3d1-3458-4e68-a2a0-136f582eecb7}, !- Handle
  Refrigeration System 1 Transfer Load List 1; !- Name

OS:ModelObjectList,
  {bdc173d5-dc1a-4d0b-a791-19b25f81a1e2}, !- Handle
  Refrigeration System 1 Compressor List 1, !- Name
  {33e6e497-9ced-45e0-a28f-37e71f2404b6}, !- Model Object 1
  {edbba07a-b923-46de-ba21-32342468a84a}, !- Model Object 2
  {63cc9d4f-5662-471a-9fc7-37bc368db238}, !- Model Object 3
  {4e95db9c-d346-4a67-8f8d-a0cced8f230f}, !- Model Object 4
  {61d214fb-e99b-4d0a-a3c3-77ceb5c4adca}, !- Model Object 5
  {7c096947-8fcb-40a8-91e6-ce515c9cdb7a}, !- Model Object 6
  {7dd9a641-977d-41c1-8529-6ab98c7495f7}, !- Model Object 7
  {24b2bc5d-2e6d-407f-a4fb-832aba9e8533}, !- Model Object 8
  {807d431b-4a88-4f4f-b508-9416a18676ba}, !- Model Object 9
  {d5bae0f2-7f94-4f46-9173-dc5bbae469c1}, !- Model Object 10
  {a93bba1e-8103-4a0b-89ab-57fc3fe40f65}, !- Model Object 11
  {51312eee-0752-4b4f-826f-ced45e6e7a3c}, !- Model Object 12
  {0c2fa463-206d-4b69-bb34-584c5c257429}, !- Model Object 13
  {2422b6fb-1a86-408e-8b9d-213f806db02c}, !- Model Object 14
  {de4f6aae-957c-4b59-8c98-60c4c3075233}, !- Model Object 15
  {5afe17cc-f19b-48a4-83f3-b5213cd74416}, !- Model Object 16
  {e1791290-50bd-4999-85c4-d315f4e553b9}, !- Model Object 17
  {681b6074-eee8-435e-a439-a140376d7916}, !- Model Object 18
  {1a017dd6-19c3-4e2b-96dd-82f824fcc909}, !- Model Object 19
  {4f34cf44-1cfa-4145-8252-5cbd9824ec56}; !- Model Object 20

OS:ModelObjectList,
  {ce1ea694-ab7e-45b9-b31f-325fe31f247f}, !- Handle
  Refrigeration System 1 High Stage Compressor List 1; !- Name

OS:Refrigeration:Compressor,
  {33e6e497-9ced-45e0-a28f-37e71f2404b6}, !- Handle
  Refrigeration Compressor 21,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {edbba07a-b923-46de-ba21-32342468a84a}, !- Handle
  Refrigeration Compressor 22,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {63cc9d4f-5662-471a-9fc7-37bc368db238}, !- Handle
  Refrigeration Compressor 23,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4e95db9c-d346-4a67-8f8d-a0cced8f230f}, !- Handle
  Refrigeration Compressor 24,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {61d214fb-e99b-4d0a-a3c3-77ceb5c4adca}, !- Handle
  Refrigeration Compressor 25,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7c096947-8fcb-40a8-91e6-ce515c9cdb7a}, !- Handle
  Refrigeration Compressor 26,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7dd9a641-977d-41c1-8529-6ab98c7495f7}, !- Handle
  Refrigeration Compressor 27,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {24b2bc5d-2e6d-407f-a4fb-832aba9e8533}, !- Handle
  Refrigeration Compressor 28,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {807d431b-4a88-4f4f-b508-9416a18676ba}, !- Handle
  Refrigeration Compressor 29,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d5bae0f2-7f94-4f46-9173-dc5bbae469c1}, !- Handle
  Refrigeration Compressor 30,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a93bba1e-8103-4a0b-89ab-57fc3fe40f65}, !- Handle
  Refrigeration Compressor 31,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {51312eee-0752-4b4f-826f-ced45e6e7a3c}, !- Handle
  Refrigeration Compressor 32,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0c2fa463-206d-4b69-bb34-584c5c257429}, !- Handle
  Refrigeration Compressor 33,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2422b6fb-1a86-408e-8b9d-213f806db02c}, !- Handle
  Refrigeration Compressor 34,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {de4f6aae-957c-4b59-8c98-60c4c3075233}, !- Handle
  Refrigeration Compressor 35,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {5afe17cc-f19b-48a4-83f3-b5213cd74416}, !- Handle
  Refrigeration Compressor 36,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {e1791290-50bd-4999-85c4-d315f4e553b9}, !- Handle
  Refrigeration Compressor 37,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {681b6074-eee8-435e-a439-a140376d7916}, !- Handle
  Refrigeration Compressor 38,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1a017dd6-19c3-4e2b-96dd-82f824fcc909}, !- Handle
  Refrigeration Compressor 39,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4f34cf44-1cfa-4145-8252-5cbd9824ec56}, !- Handle
  Refrigeration Compressor 40,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Case,
  {80ef5741-4719-4e1d-b839-f368b6b48383}, !- Handle
  Frozen Food Reach-Ins,                  !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  583.7,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  41.40000864,                            !- Case Length {m}
  -20,                                    !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Latent Case Credit Curve Name
  70.21,                                  !- Standard Case Fan Power per Unit Length {W/m}
  70.21,                                  !- Operating Case Fan Power per Unit Length {W/m}
  99.08,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  99.08,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.7,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  {10a9bcc4-b45a-4c88-a1b2-b3a47096e3f5}, !- Case Defrost Schedule Name
  {cec42f1f-4304-4d6a-b085-20578d959dab}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {9adfe534-8b9e-4a34-9ba4-dbc34eefc34f}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {8bfd9fb2-9ab2-41d4-b3b5-bfd302a3d432}, !- Case Credit Fraction Schedule Name
  -23.5;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {8aec86b0-e79a-45d7-a542-49331005b01e}, !- Handle
  Refrigeration Defrost Schedule 6,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a78d5919-aaac-49cc-9fbc-dc15102f27ea}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a78d5919-aaac-49cc-9fbc-dc15102f27ea}, !- Handle
  Refrigeration Defrost Schedule Default 6, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {5b991266-a8a7-4267-b563-b073adf3fdeb}, !- Handle
  Refrigeration Defrost Schedule 7,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {86928ab3-30ec-4527-8517-5ea924816d84}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86928ab3-30ec-4527-8517-5ea924816d84}, !- Handle
  Refrigeration Defrost Schedule Default 7, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {8bfd9fb2-9ab2-41d4-b3b5-bfd302a3d432}, !- Handle
  Refrigeration Case Credit Schedule 2,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {12057d6a-55c3-4f66-89a8-d23069b5651f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {12057d6a-55c3-4f66-89a8-d23069b5651f}, !- Handle
  Refrigeration Case Credit Schedule Default 2, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {01da08c9-b737-4930-8efe-07586f36202d}, !- Handle
  Bakery Freezer,                         !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  2850.345512302,                         !- Rated Coil Cooling Capacity {W}
  -26.1,                                  !- Operating Temperature {C}
  -31.7,                                  !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  228.027641,                             !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  129.599874580378,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  Electric,                               !- Defrost Type
  TemperatureTermination,                 !- Defrost Control Type
  {4365e37e-6ea8-49cc-939e-1c8c172fa343}, !- Defrost Schedule Name
  {9d23706f-34e6-49f4-8a06-f0371f9b580f}, !- Defrost Drip-Down Schedule Name
  2251.772955,                            !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  11.999988387072,                        !- Insulated Floor Surface Area {m2}
  0.203,                                  !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {b294a697-c646-47c6-8d93-ec10b4daf180}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {b294a697-c646-47c6-8d93-ec10b4daf180}, !- Handle
  Refrigeration Walk In Zone Boundary 2,  !- Name
  {1d0f2405-845c-4f3f-b1e7-4b751ee7c314}, !- Zone Name
  49.3,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.177,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.177,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {e1365699-632b-4e93-835a-6599ab1f54f1}, !- Handle
  {01da08c9-b737-4930-8efe-07586f36202d}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6ce45a4e-2057-4af1-9dd6-5b39a6b3ca8d}, !- Handle
  Refrigeration Defrost Schedule 8,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {2b42eebe-e8b4-486d-bb41-09e8f9f10fcd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2b42eebe-e8b4-486d-bb41-09e8f9f10fcd}, !- Handle
  Refrigeration Defrost Schedule Default 8, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {448fd407-c970-4c03-bb2c-fbf9f56807c7}, !- Handle
  Refrigeration Defrost Schedule 9,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {f54b1fb5-be20-4e95-9a44-2554a279ab33}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f54b1fb5-be20-4e95-9a44-2554a279ab33}, !- Handle
  Refrigeration Defrost Schedule Default 9, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {5ded4135-cd54-46e0-a051-90acf76b7e02}, !- Handle
  Curve Linear 2,                         !- Name
  0,                                      !- Coefficient1 Constant
  9180.2,                                 !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {1e74d348-27c8-4030-b024-7503d6557ed5}, !- Handle
  Refrigeration Condenser Air Cooled 2,   !- Name
  {5ded4135-cd54-46e0-a051-90acf76b7e02}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  2962.15,                                !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {4e0c5f47-147f-45c5-a5cc-48b8c3d9d836}, !- Handle
  Rack C,                                 !- Name
  {88b65fee-3364-4bfd-b66f-a4357504ab28}, !- Refrigerated CaseAndWalkInList Name
  {61371112-ba49-49bd-a56f-866dbc586e12}, !- Refrigeration TransferLoad List Name
  {a3fad024-7b50-4eb5-8187-5a7ead041b6c}, !- Refrigeration Condenser Name
  {1b589e59-c9f0-49ec-bf09-da43a646ce56}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {23a24847-0365-44f7-bcb5-89a744480970}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {88b65fee-3364-4bfd-b66f-a4357504ab28}, !- Handle
  Refrigeration System 1 Case and Walkin List 2, !- Name
  {6a89dd9e-c997-4916-b6e3-6e766c2c141c}, !- Model Object 1
  {9b8336a7-8088-4ab3-a77b-c991b4fb2901}, !- Model Object 2
  {ca14adce-d0ec-4ca7-b589-42eb4867f533}, !- Model Object 3
  {eba41cc8-c901-474a-b45b-e3029a3cf327}, !- Model Object 4
  {7526a940-51ce-447c-9d6d-8458bfb582f3}, !- Model Object 5
  {7ead8446-3400-4e01-a5d5-84b0fb6006c6}, !- Model Object 6
  {22c46e66-5afb-48c1-a8ad-5582b35d6a6b}; !- Model Object 7

OS:ModelObjectList,
  {61371112-ba49-49bd-a56f-866dbc586e12}, !- Handle
  Refrigeration System 1 Transfer Load List 2; !- Name

OS:ModelObjectList,
  {1b589e59-c9f0-49ec-bf09-da43a646ce56}, !- Handle
  Refrigeration System 1 Compressor List 2, !- Name
  {94c3ecbf-fc10-415c-a3af-ab126082e0b8}, !- Model Object 1
  {5286d9b4-75be-4604-b66c-972cbe0b70df}, !- Model Object 2
  {8f01323e-d0fc-4aa7-8efd-4cbff3f42a56}, !- Model Object 3
  {4dcdfaa8-8a30-4eb4-bb36-a7cc7e7ed27e}, !- Model Object 4
  {42c679b7-2b5f-45e9-9a4c-b76a25003b2d}, !- Model Object 5
  {b7ad8ba3-71e6-4389-9790-0fa238c77f2e}, !- Model Object 6
  {b89f24ff-6c1c-4281-83f3-441fa687d77e}, !- Model Object 7
  {8f3ade34-f6e3-4dd7-991c-a9f23123e55f}, !- Model Object 8
  {de42f1c1-324d-4162-962e-3ec0eeaeb380}, !- Model Object 9
  {b3e9d4ed-91bc-43b8-aca7-a58b1dd07204}, !- Model Object 10
  {274f8186-3790-4c25-b062-78d41b1be570}, !- Model Object 11
  {82d0020b-c520-4739-ac2e-8b9eabfcc3c5}, !- Model Object 12
  {a2c64745-34b9-42d9-8fd8-f8552210d2d2}, !- Model Object 13
  {2ea6dd0e-ed06-4b97-8dee-5ff910bca877}, !- Model Object 14
  {2d84cd4f-6d6b-46b1-9e41-6809b48932fc}, !- Model Object 15
  {9ae3f2ba-39b5-4729-ba10-1bf61435d761}, !- Model Object 16
  {a75e87cd-ffd9-4926-a307-549fd49cf0e4}, !- Model Object 17
  {b7971411-57dc-4e53-a16f-cfef90faa411}, !- Model Object 18
  {4416fa6a-798b-4950-afc9-99df4c6e2251}, !- Model Object 19
  {8309d050-0da6-4e37-bf29-45f40895468b}; !- Model Object 20

OS:ModelObjectList,
  {23a24847-0365-44f7-bcb5-89a744480970}, !- Handle
  Refrigeration System 1 High Stage Compressor List 2; !- Name

OS:Refrigeration:Compressor,
  {94c3ecbf-fc10-415c-a3af-ab126082e0b8}, !- Handle
  Refrigeration Compressor 41,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Handle
  Old_Med_Temp_Comp_Pwr_Curve,            !- Name
  7438.92229,                             !- Coefficient1 Constant
  -269.597565,                            !- Coefficient2 x
  -9.85610446,                            !- Coefficient3 x**2
  553.57326,                              !- Coefficient4 y
  -3.38588961,                            !- Coefficient5 y**2
  14.8657878,                             !- Coefficient6 x*y
  -0.100796292,                           !- Coefficient7 x**3
  0.00982279315,                          !- Coefficient8 y**3
  0.0973623556,                           !- Coefficient9 x**2*y
  -0.039675217,                           !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Curve:Bicubic,
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Handle
  Old_Med_Temp_Comp_Cap_Curve,            !- Name
  151166.436,                             !- Coefficient1 Constant
  5266.34789,                             !- Coefficient2 x
  60.6727151,                             !- Coefficient3 x**2
  -1851.55938,                            !- Coefficient4 y
  5.73132755,                             !- Coefficient5 y**2
  -46.9277173,                            !- Coefficient6 x*y
  0.136401203,                            !- Coefficient7 x**3
  -0.0356978841,                          !- Coefficient8 y**3
  -0.403053994,                           !- Coefficient9 x**2*y
  -0.0392904778,                          !- Coefficient10 x*y**2
  -23.3,                                  !- Minimum Value of x
  7.2,                                    !- Maximum Value of x
  10,                                     !- Minimum Value of y
  60;                                     !- Maximum Value of y

OS:Refrigeration:Compressor,
  {5286d9b4-75be-4604-b66c-972cbe0b70df}, !- Handle
  Refrigeration Compressor 42,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8f01323e-d0fc-4aa7-8efd-4cbff3f42a56}, !- Handle
  Refrigeration Compressor 43,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4dcdfaa8-8a30-4eb4-bb36-a7cc7e7ed27e}, !- Handle
  Refrigeration Compressor 44,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {42c679b7-2b5f-45e9-9a4c-b76a25003b2d}, !- Handle
  Refrigeration Compressor 45,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b7ad8ba3-71e6-4389-9790-0fa238c77f2e}, !- Handle
  Refrigeration Compressor 46,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b89f24ff-6c1c-4281-83f3-441fa687d77e}, !- Handle
  Refrigeration Compressor 47,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8f3ade34-f6e3-4dd7-991c-a9f23123e55f}, !- Handle
  Refrigeration Compressor 48,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {de42f1c1-324d-4162-962e-3ec0eeaeb380}, !- Handle
  Refrigeration Compressor 49,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b3e9d4ed-91bc-43b8-aca7-a58b1dd07204}, !- Handle
  Refrigeration Compressor 50,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {274f8186-3790-4c25-b062-78d41b1be570}, !- Handle
  Refrigeration Compressor 51,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {82d0020b-c520-4739-ac2e-8b9eabfcc3c5}, !- Handle
  Refrigeration Compressor 52,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a2c64745-34b9-42d9-8fd8-f8552210d2d2}, !- Handle
  Refrigeration Compressor 53,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2ea6dd0e-ed06-4b97-8dee-5ff910bca877}, !- Handle
  Refrigeration Compressor 54,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2d84cd4f-6d6b-46b1-9e41-6809b48932fc}, !- Handle
  Refrigeration Compressor 55,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {9ae3f2ba-39b5-4729-ba10-1bf61435d761}, !- Handle
  Refrigeration Compressor 56,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a75e87cd-ffd9-4926-a307-549fd49cf0e4}, !- Handle
  Refrigeration Compressor 57,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {b7971411-57dc-4e53-a16f-cfef90faa411}, !- Handle
  Refrigeration Compressor 58,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4416fa6a-798b-4950-afc9-99df4c6e2251}, !- Handle
  Refrigeration Compressor 59,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8309d050-0da6-4e37-bf29-45f40895468b}, !- Handle
  Refrigeration Compressor 60,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Case,
  {6a89dd9e-c997-4916-b6e3-6e766c2c141c}, !- Handle
  Deli Cases,                             !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  410,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  25.500000816,                           !- Case Length {m}
  -2.9,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Latent Case Credit Curve Name
  50.85,                                  !- Standard Case Fan Power per Unit Length {W/m}
  50.85,                                  !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  856.3,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  {38e9b298-a638-4e82-8466-fa64bfe21936}, !- Case Defrost Schedule Name
  {6f4fcf52-22d6-40b0-af7b-53c9c42b312b}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {9adfe534-8b9e-4a34-9ba4-dbc34eefc34f}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {0652bf1d-e0c4-4618-9289-6c6e7542e89e}, !- Case Credit Fraction Schedule Name
  -6.4;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {7e1a4562-6b69-4e8e-be22-50cf21730a0b}, !- Handle
  Refrigeration Defrost Schedule 10,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {d8a6ef7e-86a6-460a-bb4e-328db559bd6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d8a6ef7e-86a6-460a-bb4e-328db559bd6f}, !- Handle
  Refrigeration Defrost Schedule Default 10, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {a65e26fa-3f6b-4d61-8890-de9d22304333}, !- Handle
  Refrigeration Defrost Schedule 11,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {06d7b6b7-773c-4fcc-aca8-6d7b7647c835}; !- Default Day Schedule Name

OS:Schedule:Day,
  {06d7b6b7-773c-4fcc-aca8-6d7b7647c835}, !- Handle
  Refrigeration Defrost Schedule Default 11, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {0652bf1d-e0c4-4618-9289-6c6e7542e89e}, !- Handle
  Refrigeration Case Credit Schedule 3,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a6b6c4a9-fea3-45ff-8404-c7343f955c57}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a6b6c4a9-fea3-45ff-8404-c7343f955c57}, !- Handle
  Refrigeration Case Credit Schedule Default 3, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Curve:Cubic,
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Handle
  Open Latent Curve Case,                 !- Name
  -0.0187,                                !- Coefficient1 Constant
  0.0458,                                 !- Coefficient2 x
  0.0011,                                 !- Coefficient3 x**2
  5e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {9b8336a7-8088-4ab3-a77b-c991b4fb2901}, !- Handle
  Dairy Cases,                            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  7.29996,                                !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {fb162e6d-0dba-42d6-8e81-7f8498f51a8b}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {466246d0-af80-4efb-b3ef-c00907452c23}, !- Handle
  Refrigeration Defrost Schedule 12,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {07b26e27-720d-4bf7-9576-4c61c432de97}; !- Default Day Schedule Name

OS:Schedule:Day,
  {07b26e27-720d-4bf7-9576-4c61c432de97}, !- Handle
  Refrigeration Defrost Schedule Default 12, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {851030ef-e8ed-4feb-bccd-fb2ef17ff8f2}, !- Handle
  Refrigeration Defrost Schedule 13,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {839ed353-be14-4bb1-986c-036b933f4d5b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {839ed353-be14-4bb1-986c-036b933f4d5b}, !- Handle
  Refrigeration Defrost Schedule Default 13, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {fb162e6d-0dba-42d6-8e81-7f8498f51a8b}, !- Handle
  Refrigeration Case Credit Schedule 4,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {983c4d0f-5ff2-42b9-8b0d-20c74160a789}; !- Default Day Schedule Name

OS:Schedule:Day,
  {983c4d0f-5ff2-42b9-8b0d-20c74160a789}, !- Handle
  Refrigeration Case Credit Schedule Default 4, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {ca14adce-d0ec-4ca7-b589-42eb4867f533}, !- Handle
  Dairy_Meat Cases,                       !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.300192,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {26aa97c4-fe47-431b-8c5e-f569e01d77a1}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {f1ff9905-33ed-45de-bc45-00eae982dc8b}, !- Handle
  Refrigeration Defrost Schedule 14,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {9a46cf26-36c4-4e52-a647-7d0582b0e2c5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {9a46cf26-36c4-4e52-a647-7d0582b0e2c5}, !- Handle
  Refrigeration Defrost Schedule Default 14, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c951910d-448f-4234-8671-3af8cfecf60e}, !- Handle
  Refrigeration Defrost Schedule 15,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a1f17e54-7fed-4096-890b-733163cd5526}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a1f17e54-7fed-4096-890b-733163cd5526}, !- Handle
  Refrigeration Defrost Schedule Default 15, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {26aa97c4-fe47-431b-8c5e-f569e01d77a1}, !- Handle
  Refrigeration Case Credit Schedule 5,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {b4955c2e-8426-4b59-af5c-be3cbb116998}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b4955c2e-8426-4b59-af5c-be3cbb116998}, !- Handle
  Refrigeration Case Credit Schedule Default 5, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {eba41cc8-c901-474a-b45b-e3029a3cf327}, !- Handle
  Meat_Cases,                             !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.300192,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {d4d8dda4-3491-428a-81fe-c91421cd8d52}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {ab87c4fb-b0ad-4b46-8f60-90042c6d029b}, !- Handle
  Refrigeration Defrost Schedule 16,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {5957bbbd-b66c-45e5-a14d-73b70cea1328}; !- Default Day Schedule Name

OS:Schedule:Day,
  {5957bbbd-b66c-45e5-a14d-73b70cea1328}, !- Handle
  Refrigeration Defrost Schedule Default 16, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0f0d2c43-a629-493c-a548-0887ff128a1d}, !- Handle
  Refrigeration Defrost Schedule 17,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {fe748ec5-d6f5-43a1-a9ca-476524f36dfc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {fe748ec5-d6f5-43a1-a9ca-476524f36dfc}, !- Handle
  Refrigeration Defrost Schedule Default 17, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d4d8dda4-3491-428a-81fe-c91421cd8d52}, !- Handle
  Refrigeration Case Credit Schedule 6,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {6f015ae1-3740-4a35-beb6-af1f257ffd6d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6f015ae1-3740-4a35-beb6-af1f257ffd6d}, !- Handle
  Refrigeration Case Credit Schedule Default 6, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {7526a940-51ce-447c-9d6d-8458bfb582f3}, !- Handle
  Service Meat Cases,                     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  6.099048,                               !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {5477df1a-6b17-4100-aefa-96edaec148a0}, !- Case Credit Fraction Schedule Name
  -6.39999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {dd93cd16-9a25-4087-867c-264ae6645166}, !- Handle
  Refrigeration Defrost Schedule 18,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {32d0e446-d51c-4225-bd19-d742ca25969b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {32d0e446-d51c-4225-bd19-d742ca25969b}, !- Handle
  Refrigeration Defrost Schedule Default 18, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {ce0a6ee0-0a37-4a8d-b009-15f3fd289891}, !- Handle
  Refrigeration Defrost Schedule 19,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {d4a96ece-22f9-44d8-8b92-217554519a8f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d4a96ece-22f9-44d8-8b92-217554519a8f}, !- Handle
  Refrigeration Defrost Schedule Default 19, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {5477df1a-6b17-4100-aefa-96edaec148a0}, !- Handle
  Refrigeration Case Credit Schedule 7,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {6885ba05-6332-44e0-80aa-514f8cd6ee82}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6885ba05-6332-44e0-80aa-514f8cd6ee82}, !- Handle
  Refrigeration Case Credit Schedule Default 7, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {7ead8446-3400-4e01-a5d5-84b0fb6006c6}, !- Handle
  Dairy Cooler,                           !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  10861.228859927,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  868.8983088,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  669.599351998618,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  61.999939999872,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {817e4577-b446-4fbf-ab07-af5d931cfc16}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {817e4577-b446-4fbf-ab07-af5d931cfc16}, !- Handle
  Refrigeration Walk In Zone Boundary 3,  !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  135.5,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  21.699979,                              !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {f77b32e2-7a0c-4b66-b1a9-c741400fec2f}, !- Handle
  {7ead8446-3400-4e01-a5d5-84b0fb6006c6}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {f75b54f6-0157-4e04-95e5-591cef599440}, !- Handle
  Refrigeration Defrost Schedule 20,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {86c6b028-4fde-4b83-ae11-b77c8b1856f4}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86c6b028-4fde-4b83-ae11-b77c8b1856f4}, !- Handle
  Refrigeration Defrost Schedule Default 20, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {e3abb028-2ca6-40dc-9475-8a0ad64e6616}, !- Handle
  Refrigeration Defrost Schedule 21,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {d161b5d4-f475-4b5d-a752-5b166a41043e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d161b5d4-f475-4b5d-a752-5b166a41043e}, !- Handle
  Refrigeration Defrost Schedule Default 21, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {22c46e66-5afb-48c1-a8ad-5582b35d6a6b}, !- Handle
  Beer Cooler,                            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  8249.4703591179,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  659.9576287,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  475.199540128051,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  43.999957419264,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {57fcfefe-ea9f-494f-88f4-e8e8d6323b54}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {57fcfefe-ea9f-494f-88f4-e8e8d6323b54}, !- Handle
  Refrigeration Walk In Zone Boundary 4,  !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  104.1,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  15.39998509,                            !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {7f50ecea-880e-4468-89df-183846d117d2}, !- Handle
  {22c46e66-5afb-48c1-a8ad-5582b35d6a6b}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {b772306c-aa06-458c-afb5-0a5799016ee6}, !- Handle
  Refrigeration Defrost Schedule 22,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {4936badc-2e3e-487c-9c19-aa0e463fc02a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4936badc-2e3e-487c-9c19-aa0e463fc02a}, !- Handle
  Refrigeration Defrost Schedule Default 22, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {7ab62220-29eb-4e78-bc34-b76023a44abe}, !- Handle
  Refrigeration Defrost Schedule 23,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {ace4060d-c66d-4396-94ea-5b023ca1632f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ace4060d-c66d-4396-94ea-5b023ca1632f}, !- Handle
  Refrigeration Defrost Schedule Default 23, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {8fa5fea5-ebc7-4c32-a6ea-7079bc64f914}, !- Handle
  Curve Linear 3,                         !- Name
  0,                                      !- Coefficient1 Constant
  19669.8,                                !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {a3fad024-7b50-4eb5-8187-5a7ead041b6c}, !- Handle
  Refrigeration Condenser Air Cooled 3,   !- Name
  {8fa5fea5-ebc7-4c32-a6ea-7079bc64f914}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  5552.66,                                !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Refrigeration:System,
  {f5cd09cc-a2f2-4ef3-b4c6-031c7801c931}, !- Handle
  Rack D,                                 !- Name
  {7fde959e-7758-4e20-af2c-5141f7fb318d}, !- Refrigerated CaseAndWalkInList Name
  {7b8c73ff-0c91-43dd-b398-8cf14364d244}, !- Refrigeration TransferLoad List Name
  {debbda39-65c3-48cb-a247-a22ecc8d1885}, !- Refrigeration Condenser Name
  {60504726-4ba3-4f9e-bbaf-f60cf4c79f5e}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {5637f376-19dc-4999-b97a-f8b156907ff0}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {7fde959e-7758-4e20-af2c-5141f7fb318d}, !- Handle
  Refrigeration System 1 Case and Walkin List 3, !- Name
  {c87b2abf-ae3c-4a0e-8256-aec3b45a0da4}, !- Model Object 1
  {fcfeba21-199d-496c-9a6d-8717715522bf}, !- Model Object 2
  {705c6703-2690-4c53-ae8c-35b2a85300e8}, !- Model Object 3
  {e54c3634-ff89-4f19-b2e4-21fc82642faa}, !- Model Object 4
  {77d1cc2e-2a6e-4c20-9b15-3d7317df9f83}, !- Model Object 5
  {2f862448-2bfa-441b-aa77-b706c663402f}, !- Model Object 6
  {89eab225-e003-435b-89ca-5354a9b32232}, !- Model Object 7
  {024be913-c1d2-4bbc-8e4c-505a0af83d7d}, !- Model Object 8
  {716c8620-ed1c-42d9-9fb2-2d32bf63aad6}, !- Model Object 9
  {16b02228-3e12-491c-8a1c-7574a3e45963}, !- Model Object 10
  {463465ef-410d-44a4-8265-e462b1e76ad3}, !- Model Object 11
  {224c0b1e-4b6d-4ce3-b19e-0d7d1e152341}, !- Model Object 12
  {07bf87e9-2ef8-424d-99eb-d509eaea0131}; !- Model Object 13

OS:ModelObjectList,
  {7b8c73ff-0c91-43dd-b398-8cf14364d244}, !- Handle
  Refrigeration System 1 Transfer Load List 3; !- Name

OS:ModelObjectList,
  {60504726-4ba3-4f9e-bbaf-f60cf4c79f5e}, !- Handle
  Refrigeration System 1 Compressor List 3, !- Name
  {3c9cda00-be25-4bc4-a7ca-d93eae5a679a}, !- Model Object 1
  {d81f3277-24c0-45d3-9ae8-5b10f894fb1e}, !- Model Object 2
  {cbb18d63-8d06-4815-b2fa-d8613431d894}, !- Model Object 3
  {f8caee53-a2a4-47b8-a1e5-a276996c1e5d}, !- Model Object 4
  {37eb43db-9d54-407c-97d8-84ca93fe2f76}, !- Model Object 5
  {5f9e8b49-cb46-466f-8048-ca5c5e888739}, !- Model Object 6
  {1adda469-6e6b-4076-b6cc-b8b1c7155949}, !- Model Object 7
  {7c36d133-2da0-47a8-a4b6-1ab362431c1d}, !- Model Object 8
  {93f3521c-e521-4a7f-b32b-273ca885f3e3}, !- Model Object 9
  {2f597515-97a0-4547-a163-2181fb185cba}, !- Model Object 10
  {3788098f-8a33-482a-9816-0b8898ccceff}, !- Model Object 11
  {c35c61e2-3de3-41f2-bbb2-3abc4474b365}, !- Model Object 12
  {4658e512-a383-4249-8276-855ff99cca9f}, !- Model Object 13
  {7082e550-dd2b-47de-bfdd-2b7ccbcade2a}, !- Model Object 14
  {5e324a71-c4de-4fcb-a7df-49c1d45c884b}, !- Model Object 15
  {cef91ac1-f42c-43f0-a013-0c6e9c48b895}, !- Model Object 16
  {dfe14460-4764-44b4-804f-dede13dfa025}, !- Model Object 17
  {96ca3c59-f5b4-4d3d-b7a2-e7498226f1e0}, !- Model Object 18
  {8c376098-3c77-4854-99bb-3e7c477a431b}, !- Model Object 19
  {81ec01e1-42e9-4a03-a58a-630037309981}; !- Model Object 20

OS:ModelObjectList,
  {5637f376-19dc-4999-b97a-f8b156907ff0}, !- Handle
  Refrigeration System 1 High Stage Compressor List 3; !- Name

OS:Refrigeration:Compressor,
  {3c9cda00-be25-4bc4-a7ca-d93eae5a679a}, !- Handle
  Refrigeration Compressor 61,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d81f3277-24c0-45d3-9ae8-5b10f894fb1e}, !- Handle
  Refrigeration Compressor 62,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {cbb18d63-8d06-4815-b2fa-d8613431d894}, !- Handle
  Refrigeration Compressor 63,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {f8caee53-a2a4-47b8-a1e5-a276996c1e5d}, !- Handle
  Refrigeration Compressor 64,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {37eb43db-9d54-407c-97d8-84ca93fe2f76}, !- Handle
  Refrigeration Compressor 65,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {5f9e8b49-cb46-466f-8048-ca5c5e888739}, !- Handle
  Refrigeration Compressor 66,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {1adda469-6e6b-4076-b6cc-b8b1c7155949}, !- Handle
  Refrigeration Compressor 67,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7c36d133-2da0-47a8-a4b6-1ab362431c1d}, !- Handle
  Refrigeration Compressor 68,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {93f3521c-e521-4a7f-b32b-273ca885f3e3}, !- Handle
  Refrigeration Compressor 69,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2f597515-97a0-4547-a163-2181fb185cba}, !- Handle
  Refrigeration Compressor 70,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3788098f-8a33-482a-9816-0b8898ccceff}, !- Handle
  Refrigeration Compressor 71,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c35c61e2-3de3-41f2-bbb2-3abc4474b365}, !- Handle
  Refrigeration Compressor 72,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {4658e512-a383-4249-8276-855ff99cca9f}, !- Handle
  Refrigeration Compressor 73,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {7082e550-dd2b-47de-bfdd-2b7ccbcade2a}, !- Handle
  Refrigeration Compressor 74,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {5e324a71-c4de-4fcb-a7df-49c1d45c884b}, !- Handle
  Refrigeration Compressor 75,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {cef91ac1-f42c-43f0-a013-0c6e9c48b895}, !- Handle
  Refrigeration Compressor 76,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {dfe14460-4764-44b4-804f-dede13dfa025}, !- Handle
  Refrigeration Compressor 77,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {96ca3c59-f5b4-4d3d-b7a2-e7498226f1e0}, !- Handle
  Refrigeration Compressor 78,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8c376098-3c77-4854-99bb-3e7c477a431b}, !- Handle
  Refrigeration Compressor 79,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {81ec01e1-42e9-4a03-a58a-630037309981}, !- Handle
  Refrigeration Compressor 80,            !- Name
  {048bc2f8-1e07-4e9c-b849-bce6b67a3449}, !- Refrigeration Compressor Power Curve Name
  {636b5c2d-0669-4044-b8cf-c5b1bb31ea3e}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Case,
  {c87b2abf-ae3c-4a0e-8256-aec3b45a0da4}, !- Handle
  Beverage Cases,                         !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  4.901184,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {b8149ed3-20dd-4fbb-a63c-645d452457c7}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {0c79102a-612d-4575-bb3a-d2d44c97ec77}, !- Handle
  Refrigeration Defrost Schedule 24,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {1e6377e6-6898-4ae5-9d6b-1b6c89c3e095}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1e6377e6-6898-4ae5-9d6b-1b6c89c3e095}, !- Handle
  Refrigeration Defrost Schedule Default 24, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {cada0159-a3a0-4832-aac6-d79620c17a7d}, !- Handle
  Refrigeration Defrost Schedule 25,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {4b424abd-4dcc-4e21-8300-0119a71c5338}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4b424abd-4dcc-4e21-8300-0119a71c5338}, !- Handle
  Refrigeration Defrost Schedule Default 25, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {b8149ed3-20dd-4fbb-a63c-645d452457c7}, !- Handle
  Refrigeration Case Credit Schedule 8,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {0e434165-6452-479a-b881-8ab8ba0589cc}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0e434165-6452-479a-b881-8ab8ba0589cc}, !- Handle
  Refrigeration Case Credit Schedule Default 8, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {fcfeba21-199d-496c-9a6d-8717715522bf}, !- Handle
  Service Deli Cases,                     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  13.4,                                   !- Case Length {m}
  -2.9,                                   !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {9adfe534-8b9e-4a34-9ba4-dbc34eefc34f}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {3e96cab5-b88f-4854-aef3-80c0f88d8d86}, !- Case Credit Fraction Schedule Name
  -6.4;                                   !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {7b880217-e43b-40f5-91f3-96f158948a72}, !- Handle
  Refrigeration Defrost Schedule 26,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {68b325ee-fdac-4b87-aac6-036d5e86214c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {68b325ee-fdac-4b87-aac6-036d5e86214c}, !- Handle
  Refrigeration Defrost Schedule Default 26, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3c1c1f1c-bb0d-463b-bf88-fd231d688f0d}, !- Handle
  Refrigeration Defrost Schedule 27,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {384f88c6-2bb1-42ef-a392-e6c487340a3a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {384f88c6-2bb1-42ef-a392-e6c487340a3a}, !- Handle
  Refrigeration Defrost Schedule Default 27, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  1,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3e96cab5-b88f-4854-aef3-80c0f88d8d86}, !- Handle
  Refrigeration Case Credit Schedule 9,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {7708a7aa-8071-405f-98f6-626cf8ebf051}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7708a7aa-8071-405f-98f6-626cf8ebf051}, !- Handle
  Refrigeration Case Credit Schedule Default 9, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {705c6703-2690-4c53-ae8c-35b2a85300e8}, !- Handle
  Salad Cases,                            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  14.59992,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {8dd91bda-05fe-4705-88c8-8b7b3d627104}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {84a4cfc5-4e62-45d3-b70f-6d2f2a73267d}, !- Handle
  Refrigeration Defrost Schedule 28,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {39e68575-7511-4cde-a911-b2262eff10a9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {39e68575-7511-4cde-a911-b2262eff10a9}, !- Handle
  Refrigeration Defrost Schedule Default 28, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {981586c0-30e6-40c0-9bf3-77358644cc2f}, !- Handle
  Refrigeration Defrost Schedule 29,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {3962740e-6d8b-4d07-912d-acf9dfdfbc66}; !- Default Day Schedule Name

OS:Schedule:Day,
  {3962740e-6d8b-4d07-912d-acf9dfdfbc66}, !- Handle
  Refrigeration Defrost Schedule Default 29, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  2,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  2,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {8dd91bda-05fe-4705-88c8-8b7b3d627104}, !- Handle
  Refrigeration Case Credit Schedule 10,  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a77d3f44-5ce3-41b0-9a49-9de488642939}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a77d3f44-5ce3-41b0-9a49-9de488642939}, !- Handle
  Refrigeration Case Credit Schedule Default 10, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {e54c3634-ff89-4f19-b2e4-21fc82642faa}, !- Handle
  Produce Islands,                        !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  410,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  18.3,                                   !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {c24a3f9b-7b96-44e4-99a8-54544acbb018}, !- Latent Case Credit Curve Name
  50.85,                                  !- Standard Case Fan Power per Unit Length {W/m}
  50.85,                                  !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  856.3,                                  !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  {b9fd3821-5c30-45cd-b86d-d3dfbcc25887}, !- Case Defrost Schedule Name
  {644fc565-eef3-4c91-b2ab-cfcae6a89cb0}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {3991ba31-1f29-42d6-a4c7-a874b056bf60}, !- Case Credit Fraction Schedule Name
  -6.39999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {6a1d4431-d554-4798-a404-16f9dd9f19f9}, !- Handle
  Refrigeration Defrost Schedule 30,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {57d0674a-218c-4223-8bb0-ebb4fd488e6f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {57d0674a-218c-4223-8bb0-ebb4fd488e6f}, !- Handle
  Refrigeration Defrost Schedule Default 30, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b3975c62-fd53-42a2-958b-b95df23f28b0}, !- Handle
  Refrigeration Defrost Schedule 31,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {86961abb-d175-42d5-a2ae-57985e12342b}; !- Default Day Schedule Name

OS:Schedule:Day,
  {86961abb-d175-42d5-a2ae-57985e12342b}, !- Handle
  Refrigeration Defrost Schedule Default 31, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  3,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {3991ba31-1f29-42d6-a4c7-a874b056bf60}, !- Handle
  Refrigeration Case Credit Schedule 11,  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {e909f9e7-daeb-47f3-aafb-71f37706169d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e909f9e7-daeb-47f3-aafb-71f37706169d}, !- Handle
  Refrigeration Case Credit Schedule Default 11, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {77d1cc2e-2a6e-4c20-9b15-3d7317df9f83}, !- Handle
  Floral Cases,                           !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  3.700272,                               !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {c7ce6d8f-9646-4575-8406-740cf6b4f99c}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {8aac5409-d883-403c-8ad6-8f87debf96d0}, !- Handle
  Refrigeration Defrost Schedule 32,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {8dc0b902-c5d5-4210-be6d-43837c6a37e0}; !- Default Day Schedule Name

OS:Schedule:Day,
  {8dc0b902-c5d5-4210-be6d-43837c6a37e0}, !- Handle
  Refrigeration Defrost Schedule Default 32, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {7c3ffb9a-dfbd-4496-8690-fa92647e6e0c}, !- Handle
  Refrigeration Defrost Schedule 33,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {1ee27d82-f08b-40b6-a79d-dbc8cbdbf1d9}; !- Default Day Schedule Name

OS:Schedule:Day,
  {1ee27d82-f08b-40b6-a79d-dbc8cbdbf1d9}, !- Handle
  Refrigeration Defrost Schedule Default 33, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  4,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  4,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {c7ce6d8f-9646-4575-8406-740cf6b4f99c}, !- Handle
  Refrigeration Case Credit Schedule 12,  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {d31a77d3-d346-47d3-be22-36d3bd17f85c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d31a77d3-d346-47d3-be22-36d3bd17f85c}, !- Handle
  Refrigeration Case Credit Schedule Default 12, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {2f862448-2bfa-441b-aa77-b706c663402f}, !- Handle
  Service Bakery Cases,                   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  808,                                    !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.398776,                               !- Case Length {m}
  -2.89999999999998,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Latent Case Credit Curve Name
  31.82,                                  !- Standard Case Fan Power per Unit Length {W/m}
  31.82,                                  !- Operating Case Fan Power per Unit Length {W/m}
  71.52,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  71.52,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  63.6,                                   !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {1269e1f7-ed26-42f9-9289-ff2714e6f48b}, !- Case Credit Fraction Schedule Name
  -6.39999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {af5276c3-09f8-4d44-92e0-3b8d694b7a67}, !- Handle
  Refrigeration Defrost Schedule 34,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {4c0e5cea-f7f6-4221-8503-367bb76fdeab}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4c0e5cea-f7f6-4221-8503-367bb76fdeab}, !- Handle
  Refrigeration Defrost Schedule Default 34, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d606b94a-4053-4ab5-8414-d511bba02c03}, !- Handle
  Refrigeration Defrost Schedule 35,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {00844c54-12e5-4628-9844-96fb3aedcf4f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {00844c54-12e5-4628-9844-96fb3aedcf4f}, !- Handle
  Refrigeration Defrost Schedule Default 35, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  5,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  5,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {1269e1f7-ed26-42f9-9289-ff2714e6f48b}, !- Handle
  Refrigeration Case Credit Schedule 13,  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {6edfc1fc-c163-4867-80a6-653f1f3d48c7}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6edfc1fc-c163-4867-80a6-653f1f3d48c7}, !- Handle
  Refrigeration Case Credit Schedule Default 13, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:Case,
  {89eab225-e003-435b-89ca-5354a9b32232}, !- Handle
  Prepared Foods Cases,                   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  1437.6,                                 !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.3,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  16.998696,                              !- Case Length {m}
  0.600000000000023,                      !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {cf2086e3-66ab-4f10-b50f-66f3e0b57142}, !- Latent Case Credit Curve Name
  42.98,                                  !- Standard Case Fan Power per Unit Length {W/m}
  42.98,                                  !- Operating Case Fan Power per Unit Length {W/m}
  72.51,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  72.51,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  0,                                      !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  None,                                   !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  0,                                      !- Case Defrost Power per Unit Length {W/m}
  OffCycle,                               !- Case Defrost Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Case Defrost Drip-Down Schedule Name
  None,                                   !- Defrost Energy Correction Curve Type
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {a6abe5b4-5f44-4f40-8151-0adac402a4a3}, !- Case Credit Fraction Schedule Name
  -3.89999999999998;                      !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {b2de9403-0213-4a39-90f7-6239d148b918}, !- Handle
  Refrigeration Defrost Schedule 36,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {d833d93c-579f-403f-9017-d4d83713753a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d833d93c-579f-403f-9017-d4d83713753a}, !- Handle
  Refrigeration Defrost Schedule Default 36, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {d24e819d-21ec-4207-aab6-8333ed98ac41}, !- Handle
  Refrigeration Defrost Schedule 37,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {ae60f476-14a4-4acb-8060-f2a25d342890}; !- Default Day Schedule Name

OS:Schedule:Day,
  {ae60f476-14a4-4acb-8060-f2a25d342890}, !- Handle
  Refrigeration Defrost Schedule Default 37, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  59,                                     !- Minute 2
  0,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a6abe5b4-5f44-4f40-8151-0adac402a4a3}, !- Handle
  Refrigeration Case Credit Schedule 14,  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {0f760d17-3311-4cad-90d4-2caed989428e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0f760d17-3311-4cad-90d4-2caed989428e}, !- Handle
  Refrigeration Case Credit Schedule Default 14, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Refrigeration:WalkIn,
  {024be913-c1d2-4bbc-8e4c-505a0af83d7d}, !- Handle
  Meat Cooler,                            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  7330.1114864757,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  586.4089189,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  410.399602837862,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  37.999963225728,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {55bc0b12-4dda-4546-b9e6-51830e63f1c9}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {55bc0b12-4dda-4546-b9e6-51830e63f1c9}, !- Handle
  Refrigeration Walk In Zone Boundary 5,  !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  94.1,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {fa6766e9-e323-40a8-b62a-41dc82034286}, !- Handle
  {024be913-c1d2-4bbc-8e4c-505a0af83d7d}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {ab30fa90-7068-438e-9125-237823edddf5}, !- Handle
  Refrigeration Defrost Schedule 38,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {314665d9-f1c9-410e-bc08-dbf6307e8e60}; !- Default Day Schedule Name

OS:Schedule:Day,
  {314665d9-f1c9-410e-bc08-dbf6307e8e60}, !- Handle
  Refrigeration Defrost Schedule Default 38, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {8a13d56e-4134-4514-9d43-3c68579e6875}, !- Handle
  Refrigeration Defrost Schedule 39,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {d097e3ad-7c53-4806-862e-eecee52da913}; !- Default Day Schedule Name

OS:Schedule:Day,
  {d097e3ad-7c53-4806-862e-eecee52da913}, !- Handle
  Refrigeration Defrost Schedule Default 39, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {716c8620-ed1c-42d9-9fb2-2d32bf63aad6}, !- Handle
  Meat Prep,                              !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  10015.029045843,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  801.2023237,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  604.799414708429,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  55.999945806336,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {dc4efaed-e85c-4333-a2ba-ddada3d36115}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {dc4efaed-e85c-4333-a2ba-ddada3d36115}, !- Handle
  Refrigeration Walk In Zone Boundary 6,  !- Name
  {f7dc6b8f-df7e-40db-a5ff-330367e6f7a2}, !- Zone Name
  125.1,                                  !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {5e6286e1-f2f9-4689-8a71-57a7fe5461b9}, !- Handle
  {716c8620-ed1c-42d9-9fb2-2d32bf63aad6}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {bb6f51fc-9f31-4e33-9751-0c14040acfc0}, !- Handle
  Refrigeration Defrost Schedule 40,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {6dd622fb-8b9a-4784-b81a-6b89957e403e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6dd622fb-8b9a-4784-b81a-6b89957e403e}, !- Handle
  Refrigeration Defrost Schedule Default 40, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {aa3f931a-e2dd-4fb6-b6fb-13bb708e8274}, !- Handle
  Refrigeration Defrost Schedule 41,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {91e83c20-1e08-474a-8e68-1264b6577da5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {91e83c20-1e08-474a-8e68-1264b6577da5}, !- Handle
  Refrigeration Defrost Schedule Default 41, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {16b02228-3e12-491c-8a1c-7574a3e45963}, !- Handle
  Bloom Box,                              !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  2015.0057726298,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  161.2004618,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  64.7999372901888,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  5.999994193536,                         !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {e641716e-0415-46ba-9378-dadb6b794d92}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {e641716e-0415-46ba-9378-dadb6b794d92}, !- Handle
  Refrigeration Walk In Zone Boundary 7,  !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  39,                                     !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {c6c0355e-a82e-433f-9891-ae9d50c334bd}, !- Handle
  {16b02228-3e12-491c-8a1c-7574a3e45963}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {3e3f04c5-75cf-4f95-adb0-18cb2c372bed}, !- Handle
  Refrigeration Defrost Schedule 42,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {adcf5743-ca19-44f2-a641-e6187c508f05}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adcf5743-ca19-44f2-a641-e6187c508f05}, !- Handle
  Refrigeration Defrost Schedule Default 42, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {c29e2a67-0a1a-45a4-b23e-5b160869dfca}, !- Handle
  Refrigeration Defrost Schedule 43,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {53cd43fd-4d30-4040-b167-17c564d42cb5}; !- Default Day Schedule Name

OS:Schedule:Day,
  {53cd43fd-4d30-4040-b167-17c564d42cb5}, !- Handle
  Refrigeration Defrost Schedule Default 43, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {463465ef-410d-44a4-8265-e462b1e76ad3}, !- Handle
  Deli Cooler,                            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  2891.2154603848,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  231.2972368,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  118.799885032013,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  10.999989354816,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {87c5d672-627e-4242-b893-a5aa29915641}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {87c5d672-627e-4242-b893-a5aa29915641}, !- Handle
  Refrigeration Walk In Zone Boundary 8,  !- Name
  {f7dc6b8f-df7e-40db-a5ff-330367e6f7a2}, !- Zone Name
  47.6,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {262e13c0-f8ea-4415-841e-b1a1a1806bd3}, !- Handle
  {463465ef-410d-44a4-8265-e462b1e76ad3}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {6920e983-2da4-4354-8c73-6d30f4e4fd97}, !- Handle
  Refrigeration Defrost Schedule 44,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {457fca67-c134-4648-8819-84169887a513}; !- Default Day Schedule Name

OS:Schedule:Day,
  {457fca67-c134-4648-8819-84169887a513}, !- Handle
  Refrigeration Defrost Schedule Default 44, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {b468c488-ca01-4d2b-8e56-ff651d94adfa}, !- Handle
  Refrigeration Defrost Schedule 45,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {870a8085-03e0-48f5-918c-0d79c0e0b60d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {870a8085-03e0-48f5-918c-0d79c0e0b60d}, !- Handle
  Refrigeration Defrost Schedule Default 45, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {224c0b1e-4b6d-4ce3-b19e-0d7d1e152341}, !- Handle
  Produce Cooler,                         !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  7174.5141174836,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  573.9611294,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  399.599613289498,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  36.999964193472,                        !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {5d8b43a5-21f8-45fe-b706-653a4d0b96fe}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {5d8b43a5-21f8-45fe-b706-653a4d0b96fe}, !- Handle
  Refrigeration Walk In Zone Boundary 9,  !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  92.4,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {279ea925-2cd6-4530-b92e-346745438307}, !- Handle
  {224c0b1e-4b6d-4ce3-b19e-0d7d1e152341}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {8dfa49b8-fdcd-4b5e-8aa1-1bfb2b1b3e07}, !- Handle
  Refrigeration Defrost Schedule 46,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {790a9b04-b97d-48be-9f04-552af5f9d0aa}; !- Default Day Schedule Name

OS:Schedule:Day,
  {790a9b04-b97d-48be-9f04-552af5f9d0aa}, !- Handle
  Refrigeration Defrost Schedule Default 46, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {9339d729-93a7-4ad3-b3e8-6dd05e7baf89}, !- Handle
  Refrigeration Defrost Schedule 47,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {234ee5fb-86cc-461a-aa16-245a6e322e0e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {234ee5fb-86cc-461a-aa16-245a6e322e0e}, !- Handle
  Refrigeration Defrost Schedule Default 47, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Refrigeration:WalkIn,
  {07bf87e9-2ef8-424d-99eb-d509eaea0131}, !- Handle
  Fish Cooler,                            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  2191.6025059903,                        !- Rated Coil Cooling Capacity {W}
  1.67000000000002,                       !- Operating Temperature {C}
  -3.88999999999999,                      !- Rated Cooling Source Temperature {C}
  0,                                      !- Rated Total Heating Power {W}
  ,                                       !- Heating Power Schedule Name
  175.3282005,                            !- Rated Cooling Coil Fan Power {W}
  0,                                      !- Rated Circulation Fan Power {W}
  75.5999268385536,                       !- Rated Total Lighting Power {W}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Lighting Schedule Name
  OffCycle,                               !- Defrost Type
  TimeSchedule,                           !- Defrost Control Type
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Schedule Name
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Defrost Drip-Down Schedule Name
  0,                                      !- Defrost Power {W}
  0.7,                                    !- Temperature Termination Defrost Fraction to Ice {dimensionless}
  ,                                       !- Restocking Schedule Name
  ,                                       !- Average Refrigerant Charge Inventory {kg}
  6.999993225792,                         !- Insulated Floor Surface Area {m2}
  2.27,                                   !- Insulated Floor U-Value {W/m2-K}
  ,                                       !- WalkIn Defrost Cycle Parameters Name
  {f1b47925-390c-4240-b5cb-5e2cf0b7f63f}; !- WalkIn Zone Boundary 1

OS:Refrigeration:WalkIn:ZoneBoundary,
  {f1b47925-390c-4240-b5cb-5e2cf0b7f63f}, !- Handle
  Refrigeration Walk In Zone Boundary 10, !- Name
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Zone Name
  40.7,                                   !- Total Insulated Surface Area Facing Zone {m2}
  0.203,                                  !- Insulated Surface U-Value Facing Zone {W/m2-K}
  ,                                       !- Area of Glass Reach In Doors Facing Zone {m2}
  1.8288,                                 !- Height of Glass Reach In Doors Facing Zone {m}
  2.26974551182733,                       !- Glass Reach In Door U Value Facing Zone {W/m2-K}
  ,                                       !- Glass Reach In Door Opening Schedule Name Facing Zone
  3.30010798722889,                       !- Area of Stocking Doors Facing Zone {m2}
  2.099998848,                            !- Height of Stocking Doors Facing Zone {m}
  0.203,                                  !- Stocking Door U Value Facing Zone {W/m2-K}
  {50e85e4f-af87-41ed-9e1e-280caa060d7f}, !- Stocking Door Opening Schedule Name Facing Zone
  None;                                   !- Stocking Door Opening Protection Type Facing Zone

OS:AdditionalProperties,
  {4a13dde0-2b7d-423a-99fb-5cca8e58acbf}, !- Handle
  {07bf87e9-2ef8-424d-99eb-d509eaea0131}, !- Object Name
  motor_category,                         !- Feature Name 1
  String,                                 !- Feature Data Type 1
  SPM;                                    !- Feature Value 1

OS:Schedule:Ruleset,
  {81bd15ab-592d-4134-a2b9-0b02ced220d8}, !- Handle
  Refrigeration Defrost Schedule 48,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {bff0e218-be20-4ffe-9846-e4731667fc28}; !- Default Day Schedule Name

OS:Schedule:Day,
  {bff0e218-be20-4ffe-9846-e4731667fc28}, !- Handle
  Refrigeration Defrost Schedule Default 48, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Schedule:Ruleset,
  {2add6571-9d10-42a4-a5ee-b96522dc95ac}, !- Handle
  Refrigeration Defrost Schedule 49,      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {7edc0702-19fd-43b7-8607-025833064fd6}; !- Default Day Schedule Name

OS:Schedule:Day,
  {7edc0702-19fd-43b7-8607-025833064fd6}, !- Handle
  Refrigeration Defrost Schedule Default 49, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  1,                                      !- Value Until Time 1
  10,                                     !- Hour 2
  0,                                      !- Minute 2
  0,                                      !- Value Until Time 2
  10,                                     !- Hour 3
  59,                                     !- Minute 3
  1,                                      !- Value Until Time 3
  24,                                     !- Hour 4
  0,                                      !- Minute 4
  0;                                      !- Value Until Time 4

OS:Curve:Linear,
  {dbc1f67d-ef1b-4ec2-86e7-0653b5fad259}, !- Handle
  Curve Linear 4,                         !- Name
  0,                                      !- Coefficient1 Constant
  35252.9,                                !- Coefficient2 x
  1.4,                                    !- Minimum Value of x
  33.3;                                   !- Maximum Value of x

OS:Refrigeration:Condenser:AirCooled,
  {debbda39-65c3-48cb-a247-a22ecc8d1885}, !- Handle
  Refrigeration Condenser Air Cooled 4,   !- Name
  {dbc1f67d-ef1b-4ec2-86e7-0653b5fad259}, !- Rated Effective Total Heat Rejection Rate Curve Name
  0,                                      !- Rated Subcooling Temperature Difference {deltaC}
  Fixed,                                  !- Condenser Fan Speed Control Type
  9401.07,                                !- Rated Fan Power {W}
  0.1;                                    !- Minimum Fan Air Flow Ratio {dimensionless}

OS:Material:NoMass,
  {1f0948cd-5f8c-43d2-894f-2a85bf983523}, !- Handle
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {6c54f48d-cfd7-47f8-ad3d-5b58ede916af}, !- Handle
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832;                                    !- Specific Heat {J/kg-K}

OS:Material:NoMass,
  {acc39502-702f-40ff-a41c-f031784262f4}, !- Handle
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {188f92c8-00d9-48a6-ac11-1ed85d2818a5}, !- Handle
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Material:NoMass,
  {817183a2-945a-4dce-af79-9cd1de300af9}, !- Handle
  CP02 CARPET PAD 1,                      !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Material,
  {29d39f70-164d-4cd6-bcd1-69f993797395}, !- Handle
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912;                                    !- Specific Heat {J/kg-K}

OS:Construction:FfactorGroundFloor,
  {13a05d7b-7531-41bf-94a0-89c9cc0f3783}, !- Handle
  Foundation F 126 Perim 227 Area 2247,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  224.69973753,                           !- Area {m2}
  22.7013;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2469aab0-2558-4a31-a484-8198e6c4cbb4}, !- Handle
  Foundation F 126 Perim 2348 Area 10735, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  107.353760399996,                       !- Area {m2}
  23.4807;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {2da44b43-e797-4c68-b126-fdf72142bd5a}, !- Handle
  Foundation F 126 Perim 625 Area 4646,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  46.4580428000012,                       !- Area {m2}
  6.24519999999999;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {48de07fa-5d4c-45a7-9e9d-110954131504}, !- Handle
  Foundation F 126 Perim 6005 Area 71136, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  711.361869239997,                       !- Area {m2}
  60.0535999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {ea46341b-7598-43e9-92fc-5e6294686fbe}, !- Handle
  Foundation F 126 Perim 61 Area 2787,    !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.870911999999,                        !- Area {m2}
  6.096;                                  !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {9a224e97-4e0d-47f4-8b7b-9537de284243}, !- Handle
  Foundation F 126 Perim 1118 Area 2784,  !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  27.8359941000007,                       !- Area {m2}
  11.1809000000002;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {dbdc30c5-58b5-431d-aeac-985268f5f900}, !- Handle
  Foundation F 126 Perim 5601 Area 42217, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  422.16666408,                           !- Area {m2}
  56.0101;                                !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {04625346-8e19-41c1-b8e8-9aee64207c40}, !- Handle
  Foundation F 126 Perim 843 Area 6271,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  62.7076084250017,                       !- Area {m2}
  8.429575;                               !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {de53f4d7-1957-4adc-99c4-418b7536cd70}, !- Handle
  Foundation F 126 Perim 3102 Area 20903, !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  209.033024849998,                       !- Area {m2}
  31.0165999999998;                       !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {a21fbe25-2762-4420-8111-990a3c68db50}, !- Handle
  Foundation F 126 Perim 0 Area 208239,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  2082.38622372,                          !- Area {m2}
  0;                                      !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {05a17a7a-7226-4171-87fe-805836c2db05}, !- Handle
  Foundation F 126 Perim 154 Area 4941,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  49.4124348299999,                       !- Area {m2}
  1.5367;                                 !- PerimeterExposed {m}

OS:Construction:FfactorGroundFloor,
  {02295a9c-70c5-4914-a8b4-e2a1de4fd8aa}, !- Handle
  Foundation F 126 Perim 749 Area 5574,   !- Name
  1.26343630645112,                       !- F-Factor {W/m-K}
  55.7404270000001,                       !- Area {m2}
  7.49300000000001;                       !- PerimeterExposed {m}

OS:DefaultConstructionSet,
  {7938cac8-e35c-41d1-8d82-5a60dac258a6}, !- Handle
  90.1-2004 - SpMarket - ASHRAE 169-2013-5A, !- Name
  {91b1e6e0-cbb6-4eec-82c6-d74517fb0b43}, !- Default Exterior Surface Constructions Name
  {3ec9fbc8-d515-4569-b686-84240ae2b51c}, !- Default Interior Surface Constructions Name
  {e031306d-c198-4069-9858-635ac32a9473}, !- Default Ground Contact Surface Constructions Name
  {2326c24d-01a8-402f-b609-19780561edbd}, !- Default Exterior SubSurface Constructions Name
  {9dd9cc8c-cd8d-49aa-8371-88e2b27ca0a7}, !- Default Interior SubSurface Constructions Name
  {ae922218-64ab-4f49-a7b5-9097b58f15c9}, !- Interior Partition Construction Name
  ,                                       !- Space Shading Construction Name
  ,                                       !- Building Shading Construction Name
  ,                                       !- Site Shading Construction Name
  ;                                       !- Adiabatic Surface Construction Name

OS:DefaultSurfaceConstructions,
  {91b1e6e0-cbb6-4eec-82c6-d74517fb0b43}, !- Handle
  Default Surface Constructions 1,        !- Name
  {53cfb8ff-c549-4c1c-970e-0a1168928061}, !- Floor Construction Name
  {0e516bfa-76f3-400f-a68f-ca100a2482a3}, !- Wall Construction Name
  {8e455d68-221d-49d1-9e86-55ccbca6d98f}; !- Roof Ceiling Construction Name

OS:Construction,
  {53cfb8ff-c549-4c1c-970e-0a1168928061}, !- Handle
  Typical Insulated Exterior Mass Floor R-11.49, !- Name
  ,                                       !- Surface Rendering Name
  {50fd93ca-ff13-4150-a66d-b006097b1aed}, !- Layer 1
  {8f930a7c-7704-40be-9216-565006e68a49}, !- Layer 2
  {24ca0a14-d500-4f0f-bb89-91f162571788}; !- Layer 3

OS:StandardsInformation:Construction,
  {4f43ccd2-4146-498e-87ae-b9c3b4d904ab}, !- Handle
  {53cfb8ff-c549-4c1c-970e-0a1168928061}, !- Construction Name
  ExteriorFloor,                          !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {50fd93ca-ff13-4150-a66d-b006097b1aed}, !- Handle
  Typical Insulation R-8.93,              !- Name
  Smooth,                                 !- Roughness
  1.57183221366242,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {8f930a7c-7704-40be-9216-565006e68a49}, !- Handle
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {24ca0a14-d500-4f0f-bb89-91f162571788}, !- Handle
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

OS:Construction,
  {0e516bfa-76f3-400f-a68f-ca100a2482a3}, !- Handle
  Typical Insulated Exterior Mass Wall R-8.13, !- Name
  ,                                       !- Surface Rendering Name
  {0d771a08-ab2a-4ce0-84b1-c9ad7ab557cb}, !- Layer 1
  {ea391ba2-294d-46a0-b4c2-74f8ca306aeb}, !- Layer 2
  {d9d08f48-b0fb-4031-b807-59a48539c681}, !- Layer 3
  {86a0269f-f617-4e5d-961c-bbdc12891b79}; !- Layer 4

OS:StandardsInformation:Construction,
  {edeb688e-788c-44d1-a1b3-4f53ed74ed27}, !- Handle
  {0e516bfa-76f3-400f-a68f-ca100a2482a3}, !- Construction Name
  ExteriorWall,                           !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {0d771a08-ab2a-4ce0-84b1-c9ad7ab557cb}, !- Handle
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

OS:Material,
  {ea391ba2-294d-46a0-b4c2-74f8ca306aeb}, !- Handle
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {d9d08f48-b0fb-4031-b807-59a48539c681}, !- Handle
  Typical Insulation R-5.74,              !- Name
  Smooth,                                 !- Roughness
  1.01115400561992,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {86a0269f-f617-4e5d-961c-bbdc12891b79}, !- Handle
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

OS:Construction,
  {8e455d68-221d-49d1-9e86-55ccbca6d98f}, !- Handle
  Typical IEAD Roof R-15.87,              !- Name
  ,                                       !- Surface Rendering Name
  {1637aaca-0918-43a6-be4b-0733eba02d7b}, !- Layer 1
  {ea8e7b76-725e-4ffa-8594-c77e25b7b0c3}, !- Layer 2
  {0af581b1-9310-43b1-b498-70eab2265a08}; !- Layer 3

OS:StandardsInformation:Construction,
  {fabf30e9-f5b7-4851-a55a-3294094b88c8}, !- Handle
  {8e455d68-221d-49d1-9e86-55ccbca6d98f}, !- Construction Name
  ExteriorRoof,                           !- Intended Surface Type
  IEAD;                                   !- Standards Construction Type

OS:Material,
  {1637aaca-0918-43a6-be4b-0733eba02d7b}, !- Handle
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material:NoMass,
  {ea8e7b76-725e-4ffa-8594-c77e25b7b0c3}, !- Handle
  Typical Insulation R-14.76,             !- Name
  Smooth,                                 !- Roughness
  2.59864112987226,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {0af581b1-9310-43b1-b498-70eab2265a08}, !- Handle
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSurfaceConstructions,
  {3ec9fbc8-d515-4569-b686-84240ae2b51c}, !- Handle
  Default Surface Constructions 2,        !- Name
  {d9cae749-cb56-4e4c-8f1f-43a5e6b3cf83}, !- Floor Construction Name
  {f0cd8562-0872-4a3d-a987-3895dda66cb2}, !- Wall Construction Name
  {3d8253d7-44a9-4e69-be0a-459c9b79bec8}; !- Roof Ceiling Construction Name

OS:Construction,
  {d9cae749-cb56-4e4c-8f1f-43a5e6b3cf83}, !- Handle
  Typical Interior Floor,                 !- Name
  ,                                       !- Surface Rendering Name
  {6c54f48d-cfd7-47f8-ad3d-5b58ede916af}, !- Layer 1
  {1f0948cd-5f8c-43d2-894f-2a85bf983523}; !- Layer 2

OS:StandardsInformation:Construction,
  {62a0738a-cc4b-47e8-9432-6964ee6238a3}, !- Handle
  {d9cae749-cb56-4e4c-8f1f-43a5e6b3cf83}, !- Construction Name
  InteriorFloor,                          !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {f0cd8562-0872-4a3d-a987-3895dda66cb2}, !- Handle
  Typical Interior Wall,                  !- Name
  ,                                       !- Surface Rendering Name
  {188f92c8-00d9-48a6-ac11-1ed85d2818a5}, !- Layer 1
  {188f92c8-00d9-48a6-ac11-1ed85d2818a5}; !- Layer 2

OS:StandardsInformation:Construction,
  {9a6dfddb-c195-4a8b-bead-fb9011e8f9a5}, !- Handle
  {f0cd8562-0872-4a3d-a987-3895dda66cb2}, !- Construction Name
  InteriorWall,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Construction,
  {3d8253d7-44a9-4e69-be0a-459c9b79bec8}, !- Handle
  Typical Interior Ceiling,               !- Name
  ,                                       !- Surface Rendering Name
  {1f0948cd-5f8c-43d2-894f-2a85bf983523}, !- Layer 1
  {6c54f48d-cfd7-47f8-ad3d-5b58ede916af}; !- Layer 2

OS:StandardsInformation:Construction,
  {ceef9807-9808-4147-b362-216eb7aff919}, !- Handle
  {3d8253d7-44a9-4e69-be0a-459c9b79bec8}, !- Construction Name
  InteriorCeiling,                        !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:DefaultSurfaceConstructions,
  {e031306d-c198-4069-9858-635ac32a9473}, !- Handle
  Default Surface Constructions 3,        !- Name
  {57a81eef-dd34-48ba-86e3-d44a63a16ea0}, !- Floor Construction Name
  {40ed99ad-4424-4360-bb6d-e6a1116f55a4}, !- Wall Construction Name
  ;                                       !- Roof Ceiling Construction Name

OS:Construction,
  {57a81eef-dd34-48ba-86e3-d44a63a16ea0}, !- Handle
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  ,                                       !- Surface Rendering Name
  {501eb106-db3c-4471-a187-407b97e80e4d}, !- Layer 1
  {24ca0a14-d500-4f0f-bb89-91f162571788}; !- Layer 2

OS:StandardsInformation:Construction,
  {9b887a17-0bf7-4406-9f01-cdccf2f23b24}, !- Handle
  {57a81eef-dd34-48ba-86e3-d44a63a16ea0}, !- Construction Name
  GroundContactFloor,                     !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material:NoMass,
  {2a960242-72db-4782-891f-daa52dfc0622}, !- Handle
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Material,
  {501eb106-db3c-4471-a187-407b97e80e4d}, !- Handle
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {40ed99ad-4424-4360-bb6d-e6a1116f55a4}, !- Handle
  Typical Insulated Basement Mass Wall,   !- Name
  ,                                       !- Surface Rendering Name
  {c310523c-6ae9-49ec-ab99-cd6e2462a435}; !- Layer 1

OS:StandardsInformation:Construction,
  {4c58eb72-a3db-4457-a825-b26f2ae8253d}, !- Handle
  {40ed99ad-4424-4360-bb6d-e6a1116f55a4}, !- Construction Name
  GroundContactWall,                      !- Intended Surface Type
  Mass;                                   !- Standards Construction Type

OS:Material,
  {c310523c-6ae9-49ec-ab99-cd6e2462a435}, !- Handle
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:DefaultSubSurfaceConstructions,
  {2326c24d-01a8-402f-b609-19780561edbd}, !- Handle
  Default Sub Surface Constructions 1,    !- Name
  {3ee53889-acb7-4a64-bfb7-b64454a89f37}, !- Fixed Window Construction Name
  {3ee53889-acb7-4a64-bfb7-b64454a89f37}, !- Operable Window Construction Name
  {0cb2c9c4-8f8b-4beb-bf6c-806b9e5bf764}, !- Door Construction Name
  {3ee53889-acb7-4a64-bfb7-b64454a89f37}, !- Glass Door Construction Name
  {557e5991-ea97-4072-9e28-d80a139bb77b}, !- Overhead Door Construction Name
  {f64fddf2-4b2e-49ca-bdaf-65759e34fda3}, !- Skylight Construction Name
  {25e8471a-c188-40b1-96db-0c17e4f6463b}, !- Tubular Daylight Dome Construction Name
  {25e8471a-c188-40b1-96db-0c17e4f6463b}; !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {3ee53889-acb7-4a64-bfb7-b64454a89f37}, !- Handle
  U 0.57 SHGC 0.49 Dbl Blue 6mm/6mm Air,  !- Name
  ,                                       !- Surface Rendering Name
  {835e1ce6-d054-4dae-a0e0-93724297068f}, !- Layer 1
  {fbe66f68-65e9-484e-b8e7-9f1be48c1af5}, !- Layer 2
  {7c2c1063-75c7-47b8-93f1-fe66a7d096f8}; !- Layer 3

OS:StandardsInformation:Construction,
  {e880c7e9-5acf-4298-8af0-d064ea57b849}, !- Handle
  {3ee53889-acb7-4a64-bfb7-b64454a89f37}, !- Construction Name
  ExteriorWindow,                         !- Intended Surface Type
  Metal framing (all other),              !- Standards Construction Type
  ,                                       !- Perturbable Layer
  ,                                       !- Perturbable Layer Type
  ,                                       !- Other Perturbable Layer Type
  ,                                       !- Construction Standard
  ,                                       !- Construction Standard Source
  ,                                       !- Fenestration Type
  ,                                       !- Fenestration Assembly Context
  ,                                       !- Fenestration Number of Panes
  Metal Framing;                          !- Fenestration Frame Type

OS:WindowMaterial:Glazing,
  {835e1ce6-d054-4dae-a0e0-93724297068f}, !- Handle
  BLUE 6MM,                               !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.48,                                   !- Solar Transmittance at Normal Incidence
  0.05,                                   !- Front Side Solar Reflectance at Normal Incidence
  0.05,                                   !- Back Side Solar Reflectance at Normal Incidence
  0.57,                                   !- Visible Transmittance at Normal Incidence
  0.06,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.06,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:WindowMaterial:Gas,
  {fbe66f68-65e9-484e-b8e7-9f1be48c1af5}, !- Handle
  AIR 6MM,                                !- Name
  Air,                                    !- Gas Type
  0.0063;                                 !- Thickness {m}

OS:WindowMaterial:Glazing,
  {7c2c1063-75c7-47b8-93f1-fe66a7d096f8}, !- Handle
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:Construction,
  {0cb2c9c4-8f8b-4beb-bf6c-806b9e5bf764}, !- Handle
  Typical Insulated Metal Door R-1.43,    !- Name
  ,                                       !- Surface Rendering Name
  {2853cf47-d8ad-4a62-8aa0-ff5d39d1383e}, !- Layer 1
  {2a960242-72db-4782-891f-daa52dfc0622}; !- Layer 2

OS:StandardsInformation:Construction,
  {c2118093-fb9e-44bf-a91d-3164cfb8e63c}, !- Handle
  {0cb2c9c4-8f8b-4beb-bf6c-806b9e5bf764}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {2853cf47-d8ad-4a62-8aa0-ff5d39d1383e}, !- Handle
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {557e5991-ea97-4072-9e28-d80a139bb77b}, !- Handle
  Typical Overhead Door R-0.86,           !- Name
  ,                                       !- Surface Rendering Name
  {c3cfd5d2-54de-436f-8b33-19c8227338ab}; !- Layer 1

OS:StandardsInformation:Construction,
  {cbc991d2-34f9-4be4-bbef-90a5f6ddc919}, !- Handle
  {557e5991-ea97-4072-9e28-d80a139bb77b}, !- Construction Name
  ExteriorDoor,                           !- Intended Surface Type
  RollUp;                                 !- Standards Construction Type

OS:Material:NoMass,
  {c3cfd5d2-54de-436f-8b33-19c8227338ab}, !- Handle
  Typical Insulation R-0.01,              !- Name
  Smooth,                                 !- Roughness
  0.001,                                  !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {f64fddf2-4b2e-49ca-bdaf-65759e34fda3}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing Skylight U-1.17 SHGC 0.0, !- Name
  ,                                       !- Surface Rendering Name
  {eac12d4e-8b0d-4499-85a9-559293439d31}; !- Layer 1

OS:StandardsInformation:Construction,
  {e6defbda-4ac4-4113-974d-05b276e3bc76}, !- Handle
  {f64fddf2-4b2e-49ca-bdaf-65759e34fda3}, !- Construction Name
  ,                                       !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:SimpleGlazingSystem,
  {eac12d4e-8b0d-4499-85a9-559293439d31}, !- Handle
  U 1.17 SHGC 0.49 Simple Glazing U-1.17 SHGC 0.0, !- Name
  6.64356810910278,                       !- U-Factor {W/m2-K}
  0.49,                                   !- Solar Heat Gain Coefficient
  0.38;                                   !- Visible Transmittance

OS:Construction,
  {25e8471a-c188-40b1-96db-0c17e4f6463b}, !- Handle
  Typical Interior Window,                !- Name
  ,                                       !- Surface Rendering Name
  {22548b1d-ce31-4075-8e2e-8af880fb8893}; !- Layer 1

OS:StandardsInformation:Construction,
  {862b7e5e-ba29-481a-abb5-bbce4484891c}, !- Handle
  {25e8471a-c188-40b1-96db-0c17e4f6463b}, !- Construction Name
  InteriorWindow,                         !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:WindowMaterial:Glazing,
  {22548b1d-ce31-4075-8e2e-8af880fb8893}, !- Handle
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

OS:DefaultSubSurfaceConstructions,
  {9dd9cc8c-cd8d-49aa-8371-88e2b27ca0a7}, !- Handle
  Default Sub Surface Constructions 2,    !- Name
  {25e8471a-c188-40b1-96db-0c17e4f6463b}, !- Fixed Window Construction Name
  {25e8471a-c188-40b1-96db-0c17e4f6463b}, !- Operable Window Construction Name
  {53520a9e-dff2-42f1-9d2b-24aa33b19a7d}, !- Door Construction Name
  ,                                       !- Glass Door Construction Name
  ,                                       !- Overhead Door Construction Name
  ,                                       !- Skylight Construction Name
  ,                                       !- Tubular Daylight Dome Construction Name
  ;                                       !- Tubular Daylight Diffuser Construction Name

OS:Construction,
  {53520a9e-dff2-42f1-9d2b-24aa33b19a7d}, !- Handle
  Typical Interior Door,                  !- Name
  ,                                       !- Surface Rendering Name
  {34fc3f48-1f6e-4e8f-9a5a-fb2e741cea2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {44d4b1e0-697a-4ebc-83e4-bdc2f96b84c7}, !- Handle
  {53520a9e-dff2-42f1-9d2b-24aa33b19a7d}, !- Construction Name
  InteriorDoor,                           !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:Material,
  {34fc3f48-1f6e-4e8f-9a5a-fb2e741cea2a}, !- Handle
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

OS:Construction,
  {ae922218-64ab-4f49-a7b5-9097b58f15c9}, !- Handle
  Typical Interior Partition,             !- Name
  ,                                       !- Surface Rendering Name
  {34fc3f48-1f6e-4e8f-9a5a-fb2e741cea2a}; !- Layer 1

OS:StandardsInformation:Construction,
  {5d6c4591-91d7-4d9c-8a5f-bba38fc05c7e}, !- Handle
  {ae922218-64ab-4f49-a7b5-9097b58f15c9}, !- Construction Name
  InteriorPartition,                      !- Intended Surface Type
  ;                                       !- Standards Construction Type

OS:ZoneControl:Humidistat,
  {18e37752-5965-44c3-9e09-4e722e9a05fa}, !- Handle
  Zone Control Humidistat 1,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:Schedule:Ruleset,
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Handle
  SuperMarket MinRelHumSetSch,            !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  {2b14078f-3ccf-4258-b924-d81006632c16}, !- Default Day Schedule Name
  {71716e08-98ac-41ce-ba19-4a5b393a4d81}, !- Summer Design Day Schedule Name
  {453f3f98-6276-43c3-a8fa-7f05a59fc357}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {2b14078f-3ccf-4258-b924-d81006632c16}, !- Handle
  SuperMarket MinRelHumSetSch Default,    !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {453f3f98-6276-43c3-a8fa-7f05a59fc357}, !- Handle
  SuperMarket MinRelHumSetSch Winter Design Day, !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:Schedule:Day,
  {71716e08-98ac-41ce-ba19-4a5b393a4d81}, !- Handle
  SuperMarket MinRelHumSetSch Summer Design Day, !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  30;                                     !- Value Until Time 1

OS:ScheduleTypeLimits,
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Handle
  Percent,                                !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Percent;                                !- Unit Type

OS:Schedule:Ruleset,
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}, !- Handle
  SuperMarket MaxRelHumSetSch,            !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  {b50b3bcd-aeee-45b4-9c4b-8ad169db28d7}, !- Default Day Schedule Name
  {bc5c5faf-0d98-43c9-8a07-10940c7fb146}, !- Summer Design Day Schedule Name
  {75ee7a51-0f56-47de-ad83-870978d46a69}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {b50b3bcd-aeee-45b4-9c4b-8ad169db28d7}, !- Handle
  SuperMarket MaxRelHumSetSch Default,    !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  55;                                     !- Value Until Time 1

OS:Schedule:Day,
  {75ee7a51-0f56-47de-ad83-870978d46a69}, !- Handle
  SuperMarket MaxRelHumSetSch Winter Design Day, !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  55;                                     !- Value Until Time 1

OS:Schedule:Day,
  {bc5c5faf-0d98-43c9-8a07-10940c7fb146}, !- Handle
  SuperMarket MaxRelHumSetSch Summer Design Day, !- Name
  {f2834f3e-e115-480e-b61e-29296c86d0f5}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  55;                                     !- Value Until Time 1

OS:ZoneControl:Humidistat,
  {6b0f14ac-0939-4046-9ad4-0dbee4bc5a1c}, !- Handle
  Zone Control Humidistat 2,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {355109b4-e8a7-4cdf-88ca-4cd58e73dbcd}, !- Handle
  Zone Control Humidistat 3,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {d3c20b41-cb9e-4834-ab98-e07bc3ea838f}, !- Handle
  Zone Control Humidistat 4,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {b07bcb33-61d0-44e7-a08b-8192a1f59604}, !- Handle
  Zone Control Humidistat 5,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {bd9dc895-eee0-462c-bb86-4fa546e302a5}, !- Handle
  Zone Control Humidistat 6,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {022a6294-70ca-4d5b-a26c-53a14cc572ad}, !- Handle
  Zone Control Humidistat 7,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {dff0acb5-5a9d-4277-a332-dc61eb3030a1}, !- Handle
  Zone Control Humidistat 8,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {623af683-f289-48e8-87f4-9dd1b60824ce}, !- Handle
  Zone Control Humidistat 9,              !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {4a3743f5-3df0-46cf-9ff2-f0e42823f597}, !- Handle
  Zone Control Humidistat 10,             !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {13e48894-91db-4b3b-8663-d06186f1effe}, !- Handle
  Zone Control Humidistat 11,             !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {80e54a79-af3b-44db-b908-0cfd125d16c8}, !- Handle
  Zone Control Humidistat 12,             !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {80e08271-9c15-45f4-9369-b7c2f4dcde7f}, !- Handle
  Zone Control Humidistat 13,             !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ZoneControl:Humidistat,
  {8897eff4-c348-41f6-bd73-be6fe6a8d8cb}, !- Handle
  Zone Control Humidistat 14,             !- Name
  {8eaec0a3-e37d-4850-9f9d-529bf4545998}, !- Humidifying Relative Humidity Setpoint Schedule Name
  {9a76f5eb-9010-4ae4-a950-162e3c9f30ae}; !- Dehumidifying Relative Humidity Setpoint Schedule Name

OS:ElectricEquipment:Definition,
  {2161eeed-13bc-4d88-bef5-1b774817651b}, !- Handle
  kitchen load,                           !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11674.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {1c223378-f713-417e-a162-ee1faece823f}, !- Handle
  kitchen equipment,                      !- Name
  {2161eeed-13bc-4d88-bef5-1b774817651b}, !- Electric Equipment Definition Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space or SpaceType Name
  {af3fea7e-0114-42d4-b795-6f2aff38cbb1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Schedule:Ruleset,
  {af3fea7e-0114-42d4-b795-6f2aff38cbb1}, !- Handle
  SuperMarketEle Kit Equip Sch,           !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {fbc85f5f-f25a-448b-b244-824986c300e9}, !- Default Day Schedule Name
  ,                                       !- Summer Design Day Schedule Name
  {58920094-f63c-48e0-ba03-6eb83b4b5553}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {fbc85f5f-f25a-448b-b244-824986c300e9}, !- Handle
  SuperMarketEle Kit Equip Sch Default,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0.23,                                   !- Value Until Time 1
  8,                                      !- Hour 2
  0,                                      !- Minute 2
  0.93,                                   !- Value Until Time 2
  10,                                     !- Hour 3
  0,                                      !- Minute 3
  0.63,                                   !- Value Until Time 3
  11,                                     !- Hour 4
  0,                                      !- Minute 4
  0.77,                                   !- Value Until Time 4
  12,                                     !- Hour 5
  0,                                      !- Minute 5
  1,                                      !- Value Until Time 5
  13,                                     !- Hour 6
  0,                                      !- Minute 6
  0.86,                                   !- Value Until Time 6
  14,                                     !- Hour 7
  0,                                      !- Minute 7
  0.36,                                   !- Value Until Time 7
  15,                                     !- Hour 8
  0,                                      !- Minute 8
  0.28,                                   !- Value Until Time 8
  24,                                     !- Hour 9
  0,                                      !- Minute 9
  0.23;                                   !- Value Until Time 9

OS:Schedule:Day,
  {58920094-f63c-48e0-ba03-6eb83b4b5553}, !- Handle
  SuperMarketEle Kit Equip Sch Winter Design Day, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

OS:ElectricEquipment:Definition,
  {ef1097e5-21e5-43f9-8dd3-e518b2f5e8cd}, !- Handle
  kitchen load 1,                         !- Name
  EquipmentLevel,                         !- Design Level Calculation Method
  11674.5,                                !- Design Level {W}
  ,                                       !- Watts per Space Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  0.25,                                   !- Fraction Latent
  0.3,                                    !- Fraction Radiant
  0.2;                                    !- Fraction Lost

OS:ElectricEquipment,
  {774809ba-95a2-4747-a822-4039ab8a6e5f}, !- Handle
  kitchen equipment 1,                    !- Name
  {ef1097e5-21e5-43f9-8dd3-e518b2f5e8cd}, !- Electric Equipment Definition Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space or SpaceType Name
  {af3fea7e-0114-42d4-b795-6f2aff38cbb1}, !- Schedule Name
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:Material,
  {704d1445-d235-4e7c-9c31-a2a86b160544}, !- Handle
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

OS:Construction,
  {e722daef-e3c8-4af6-947c-d86048dcfecd}, !- Handle
  InteriorFurnishings,                    !- Name
  ,                                       !- Surface Rendering Name
  {704d1445-d235-4e7c-9c31-a2a86b160544}; !- Layer 1

OS:InternalMass:Definition,
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Handle
  Internal Mass Definition 1,             !- Name
  {e722daef-e3c8-4af6-947c-d86048dcfecd}, !- Construction Name
  SurfaceArea/Area,                       !- Design Level Calculation Method
  ,                                       !- Surface Area {m2}
  2,                                      !- Surface Area per Space Floor Area {dimensionless}
  ;                                       !- Surface Area per Person {m2/person}

OS:InternalMass,
  {983fde04-91dd-4373-b1db-44dcd7175fcd}, !- Handle
  Deli Mass,                              !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {02a20178-5cec-4076-8aed-244e2d3a36c6}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {06b7496f-997a-4356-a4ec-6ca5a97b7376}, !- Handle
  West Perimeter Sales Mass,              !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {9871e5b3-040a-44e4-9df8-f5fa1e1e10af}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {6f9e1114-96d9-412e-81d5-53faac5d8388}, !- Handle
  Meeting Room Mass,                      !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {7ea97877-f957-4cb1-abcf-6afbcfc66d5e}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {af4b2f9e-7d25-4f53-961c-4c04dcbfaef5}, !- Handle
  East Perimeter Sales Mass,              !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {27cc4560-6291-4c1f-b14c-c4f5c6d2b6e7}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {633b69d3-f31b-4984-a88e-c0eae588431e}, !- Handle
  Produce Mass,                           !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {0f799d38-5e12-4224-a2f6-65f846eb1148}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {be6d192f-0bf2-4688-b2d9-be63de74c4e6}, !- Handle
  Enclosed Office Mass,                   !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {37d6525f-e4c5-4606-bcf6-d3716d739007}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {55858976-f724-43f0-b0b1-194e6000e8d0}, !- Handle
  Active Storage Mass,                    !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {e49a5709-1d20-4e6a-9a0e-227ee997614f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {bd1b0305-cfc1-4f7c-93b1-900b3654fbbd}, !- Handle
  Restroom Mass,                          !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {b39118ad-8025-406a-bd98-a3296de4495f}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {190c5b7f-92d3-4419-9047-9db8fcf450cb}, !- Handle
  Bakery Mass,                            !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {027a0cdc-6550-4760-91ae-c3f5379af193}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {8755dc1f-b0b9-4371-b411-5418ab3e0402}, !- Handle
  Main Sales Mass,                        !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {0fd60f7d-ee76-49e8-8ff8-533766628f82}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {16bb6814-4138-4b25-9dad-01143db4930d}, !- Handle
  Corridor Mass,                          !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {d856eb50-0aea-4645-9879-1b42620e7dc0}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {94ad8fb1-a6b6-4330-b8cd-380170b54809}, !- Handle
  Mechanical Room Mass,                   !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {f3162082-eda4-4375-8ef5-d49ffc070545}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:InternalMass,
  {411067c9-80a9-47c9-8853-d65b56440f4e}, !- Handle
  Dining Room Mass,                       !- Name
  {20d722c0-2f01-4cb0-bfee-e9f6c6235289}, !- Internal Mass Definition Name
  {924465bf-33f6-40f8-b618-98b028c09193}, !- Space or SpaceType Name
  1;                                      !- Multiplier

OS:PlantLoop,
  {43e3af02-2235-4cc9-bb32-4503dacef129}, !- Handle
  Main Service Water Loop,                !- Name
  ,                                       !- Fluid Type
  0,                                      !- Glycol Concentration
  ,                                       !- User Defined Fluid Type
  ,                                       !- Plant Equipment Operation Heating Load
  ,                                       !- Plant Equipment Operation Cooling Load
  ,                                       !- Primary Plant Equipment Operation Scheme
  {eb84d4ac-e7d2-4883-93e2-59ebe0e82733}, !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  ,                                       !- Maximum Loop Flow Rate {m3/s}
  ,                                       !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  {bc9eeb07-41a9-41c6-a5b8-57310d75d02e}, !- Plant Side Inlet Node Name
  {4c4a5a9b-a670-4de4-88d7-c8a51ea71766}, !- Plant Side Outlet Node Name
  ,                                       !- Plant Side Branch List Name
  {44ac1ff0-f808-477c-9beb-c05ba174e4c1}, !- Demand Side Inlet Node Name
  {7ad3c05b-0d30-420a-9a58-d526c03963f2}, !- Demand Side Outlet Node Name
  ,                                       !- Demand Side Branch List Name
  ,                                       !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  {3d634bb5-26bb-41d3-9a33-1cc49485aa45}, !- Availability Manager List Name
  ,                                       !- Plant Loop Demand Calculation Scheme
  ,                                       !- Common Pipe Simulation
  ,                                       !- Pressure Simulation Type
  ,                                       !- Plant Equipment Operation Heating Load Schedule
  ,                                       !- Plant Equipment Operation Cooling Load Schedule
  ,                                       !- Primary Plant Equipment Operation Scheme Schedule
  ,                                       !- Component Setpoint Operation Scheme Schedule
  {e520b63f-7a21-48b9-8bbb-861ef0429b14}, !- Demand Mixer Name
  {05b99879-9366-45b9-9f84-473a0fa00e4c}, !- Demand Splitter Name
  {e417c51c-60d3-46e9-9013-9e8f29ef879a}, !- Supply Mixer Name
  {8db34b5e-49d5-45b0-b23a-bc20e7b9e8c3}; !- Supply Splitter Name

OS:Node,
  {7cdbfe94-9d65-4bee-821f-98dcaa0aa713}, !- Handle
  Main Service Water Loop Supply Inlet Node, !- Name
  {bc9eeb07-41a9-41c6-a5b8-57310d75d02e}, !- Inlet Port
  {c23a5ce7-83dd-4384-b25c-4e60c9f064ac}; !- Outlet Port

OS:Node,
  {eb84d4ac-e7d2-4883-93e2-59ebe0e82733}, !- Handle
  Main Service Water Loop Supply Outlet Node, !- Name
  {1ad1aa3f-0458-4e05-b807-5899aa2aa403}, !- Inlet Port
  {4c4a5a9b-a670-4de4-88d7-c8a51ea71766}; !- Outlet Port

OS:Node,
  {b41a044d-171b-4d3b-9780-67fec399641a}, !- Handle
  105gal Natural Gas Water Heater - 2883kBtu/hr 0.801 Therm Eff Supply Inlet Water Node, !- Name
  {3ffc48a9-c261-449a-9afd-267470291990}, !- Inlet Port
  {0e91f788-b5ee-49ad-9c51-e8373190dddc}; !- Outlet Port

OS:Connector:Mixer,
  {e417c51c-60d3-46e9-9013-9e8f29ef879a}, !- Handle
  Connector Mixer 1,                      !- Name
  {ae4c91f8-921e-48ff-8dab-29430a2a1039}, !- Outlet Branch Name
  {52ce1701-bf65-48a9-96d2-54ea59b8fdb9}, !- Inlet Branch Name 1
  {3c9279ab-7f82-4047-85db-eed1a9df45d6}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {8db34b5e-49d5-45b0-b23a-bc20e7b9e8c3}, !- Handle
  Connector Splitter 1,                   !- Name
  {20385951-4bf4-4044-b1ad-5b8be9d0ba51}, !- Inlet Branch Name
  {3ffc48a9-c261-449a-9afd-267470291990}, !- Outlet Branch Name 1
  {7cd6d292-d3a2-4ac9-8848-0c72da64df5a}; !- Outlet Branch Name 2

OS:Connection,
  {bc9eeb07-41a9-41c6-a5b8-57310d75d02e}, !- Handle
  {43e3af02-2235-4cc9-bb32-4503dacef129}, !- Source Object
  14,                                     !- Outlet Port
  {7cdbfe94-9d65-4bee-821f-98dcaa0aa713}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3ffc48a9-c261-449a-9afd-267470291990}, !- Handle
  {8db34b5e-49d5-45b0-b23a-bc20e7b9e8c3}, !- Source Object
  3,                                      !- Outlet Port
  {b41a044d-171b-4d3b-9780-67fec399641a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4c4a5a9b-a670-4de4-88d7-c8a51ea71766}, !- Handle
  {eb84d4ac-e7d2-4883-93e2-59ebe0e82733}, !- Source Object
  3,                                      !- Outlet Port
  {43e3af02-2235-4cc9-bb32-4503dacef129}, !- Target Object
  15;                                     !- Inlet Port

OS:Node,
  {e8f68353-8163-4bea-82d9-7249661e5042}, !- Handle
  Main Service Water Loop Demand Inlet Node, !- Name
  {44ac1ff0-f808-477c-9beb-c05ba174e4c1}, !- Inlet Port
  {ed4bd49d-0b39-488e-81a3-50574fb9f2b9}; !- Outlet Port

OS:Node,
  {c8275e37-8d51-4e28-bd82-b06da030f9da}, !- Handle
  Main Service Water Loop Demand Outlet Node, !- Name
  {8e0a5b00-f8bf-4b61-b999-86c5969aee7b}, !- Inlet Port
  {7ad3c05b-0d30-420a-9a58-d526c03963f2}; !- Outlet Port

OS:Node,
  {abf43344-aa99-4aae-a53a-b09fdf72fa11}, !- Handle
  Pipe Adiabatic 2 Inlet Water Node,      !- Name
  {2bc749d4-0f4b-4eb1-80f0-58169385cd7d}, !- Inlet Port
  {e3912900-1317-48ee-8d2d-7c6026193e9d}; !- Outlet Port

OS:Connector:Mixer,
  {e520b63f-7a21-48b9-8bbb-861ef0429b14}, !- Handle
  Connector Mixer 2,                      !- Name
  {ebeeba1a-1478-4cac-9b61-8c50f0293904}, !- Outlet Branch Name
  {c23bfa5f-b96a-4a92-a189-292c8c3dafee}, !- Inlet Branch Name 1
  {777874ff-a479-4a57-920b-c1bbe043a9fb}; !- Inlet Branch Name 2

OS:Connector:Splitter,
  {05b99879-9366-45b9-9f84-473a0fa00e4c}, !- Handle
  Connector Splitter 2,                   !- Name
  {ed4bd49d-0b39-488e-81a3-50574fb9f2b9}, !- Inlet Branch Name
  {2bc749d4-0f4b-4eb1-80f0-58169385cd7d}, !- Outlet Branch Name 1
  {8d59fb17-3fb4-4f02-ba98-cc922c3571c9}; !- Outlet Branch Name 2

OS:Connection,
  {44ac1ff0-f808-477c-9beb-c05ba174e4c1}, !- Handle
  {43e3af02-2235-4cc9-bb32-4503dacef129}, !- Source Object
  17,                                     !- Outlet Port
  {e8f68353-8163-4bea-82d9-7249661e5042}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ed4bd49d-0b39-488e-81a3-50574fb9f2b9}, !- Handle
  {e8f68353-8163-4bea-82d9-7249661e5042}, !- Source Object
  3,                                      !- Outlet Port
  {05b99879-9366-45b9-9f84-473a0fa00e4c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2bc749d4-0f4b-4eb1-80f0-58169385cd7d}, !- Handle
  {05b99879-9366-45b9-9f84-473a0fa00e4c}, !- Source Object
  3,                                      !- Outlet Port
  {abf43344-aa99-4aae-a53a-b09fdf72fa11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ad3c05b-0d30-420a-9a58-d526c03963f2}, !- Handle
  {c8275e37-8d51-4e28-bd82-b06da030f9da}, !- Source Object
  3,                                      !- Outlet Port
  {43e3af02-2235-4cc9-bb32-4503dacef129}, !- Target Object
  18;                                     !- Inlet Port

OS:Sizing:Plant,
  {48bc9a93-d156-41cf-b234-177077d44a30}, !- Handle
  {43e3af02-2235-4cc9-bb32-4503dacef129}, !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

OS:AvailabilityManagerAssignmentList,
  {3d634bb5-26bb-41d3-9a33-1cc49485aa45}, !- Handle
  Plant Loop 1 AvailabilityManagerAssignmentList; !- Name

OS:ScheduleTypeLimits,
  {f8e6b2bc-acbc-42a9-9e76-fdf4e345f982}, !- Handle
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:Schedule:Ruleset,
  {d16f913a-77b3-460b-96cd-cb87f63dc21c}, !- Handle
  Service Water Loop Temp - 140F,         !- Name
  {f8e6b2bc-acbc-42a9-9e76-fdf4e345f982}, !- Schedule Type Limits Name
  {77ea3317-2264-492b-bd65-88120a81c537}; !- Default Day Schedule Name

OS:Schedule:Day,
  {77ea3317-2264-492b-bd65-88120a81c537}, !- Handle
  Service Water Loop Temp - 140F Default, !- Name
  {f8e6b2bc-acbc-42a9-9e76-fdf4e345f982}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:SetpointManager:Scheduled,
  {06a5ffe1-3515-40c7-b8c1-a7d5d6c960af}, !- Handle
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  {d16f913a-77b3-460b-96cd-cb87f63dc21c}, !- Schedule Name
  {eb84d4ac-e7d2-4883-93e2-59ebe0e82733}; !- Setpoint Node or NodeList Name

OS:Pump:VariableSpeed,
  {32260910-fa65-4b03-bb09-95b51aa46a45}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven, !- Name
  {c23a5ce7-83dd-4384-b25c-4e60c9f064ac}, !- Inlet Node Name
  {ae3ecfc4-7f26-43f7-87a8-916ae16d9eea}, !- Outlet Node Name
  ,                                       !- Rated Flow Rate {m3/s}
  0.001,                                  !- Rated Pump Head {Pa}
  ,                                       !- Rated Power Consumption {W}
  0.825,                                  !- Motor Efficiency
  ,                                       !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  3.2485,                                 !- Coefficient 2 of the Part Load Performance Curve
  -4.7443,                                !- Coefficient 3 of the Part Load Performance Curve
  2.5294,                                 !- Coefficient 4 of the Part Load Performance Curve
  ,                                       !- Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump RPM Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {rev/min}
  ,                                       !- Maximum RPM Schedule {rev/min}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head {W-s/m3-Pa}
  0,                                      !- Design Minimum Flow Rate Fraction
  General;                                !- End-Use Subcategory

OS:Node,
  {43834940-cad9-4724-9067-465ae6cac4ae}, !- Handle
  Main Service Water Loop Water Mains Pressure Driven Outlet Water Node, !- Name
  {ae3ecfc4-7f26-43f7-87a8-916ae16d9eea}, !- Inlet Port
  {20385951-4bf4-4044-b1ad-5b8be9d0ba51}; !- Outlet Port

OS:Connection,
  {c23a5ce7-83dd-4384-b25c-4e60c9f064ac}, !- Handle
  {7cdbfe94-9d65-4bee-821f-98dcaa0aa713}, !- Source Object
  3,                                      !- Outlet Port
  {32260910-fa65-4b03-bb09-95b51aa46a45}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae3ecfc4-7f26-43f7-87a8-916ae16d9eea}, !- Handle
  {32260910-fa65-4b03-bb09-95b51aa46a45}, !- Source Object
  3,                                      !- Outlet Port
  {43834940-cad9-4724-9067-465ae6cac4ae}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {20385951-4bf4-4044-b1ad-5b8be9d0ba51}, !- Handle
  {43834940-cad9-4724-9067-465ae6cac4ae}, !- Source Object
  3,                                      !- Outlet Port
  {8db34b5e-49d5-45b0-b23a-bc20e7b9e8c3}, !- Target Object
  2;                                      !- Inlet Port

OS:ScheduleTypeLimits,
  {917ee1cd-5cac-4e08-b211-a43a4e3053de}, !- Handle
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value
  100,                                    !- Upper Limit Value
  Continuous,                             !- Numeric Type
  Temperature;                            !- Unit Type

OS:WaterHeater:Mixed,
  {0f3538b6-ce81-437e-872a-dd0423048b36}, !- Handle
  105gal Natural Gas Water Heater - 2883kBtu/hr 0.801 Therm Eff, !- Name
  0.397468237316834,                      !- Tank Volume {m3}
  {d16f913a-77b3-460b-96cd-cb87f63dc21c}, !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  60.0000000000001,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  844999.800713691,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  ,                                       !- Heater Ignition Minimum Flow Rate {m3/s}
  ,                                       !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.801259970387676,                      !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  0,                                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0,                                      !- Off Cycle Parasitic Heat Fraction to Tank
  0,                                      !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  {c61db454-c0f1-4157-b407-e7d46ebdd795}, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Thermal Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  0.798542707,                            !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- Off Cycle Loss Fraction to Thermal Zone
  0.798542707,                            !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  ,                                       !- On Cycle Loss Fraction to Thermal Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  {0e91f788-b5ee-49ad-9c51-e8373190dddc}, !- Use Side Inlet Node Name
  {c1d07c3a-73e5-4a07-9fb3-4955a64fda44}, !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  autosize,                               !- Use Side Design Flow Rate {m3/s}
  autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

OS:WaterHeater:Sizing,
  {c185098a-4d80-40f6-80f7-55e30c0ccee7}, !- Handle
  {0f3538b6-ce81-437e-872a-dd0423048b36}, !- WaterHeater Name
  PeakDraw,                               !- Design Mode
  0.538503,                               !- Time Storage Can Meet Peak Draw {hr}
  0,                                      !- Time for Tank Recovery {hr}
  1;                                      !- Nominal Tank Volume for Autosizing Plant Connections {m3}

OS:Schedule:Day,
  {e6822cfc-da3e-4705-98e3-d36f7fc9adcf}, !- Handle
  Schedule Day 25,                        !- Name
  {f6fe8735-f759-4bc3-9546-9e5686253ef7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22;                                     !- Value Until Time 1

OS:Schedule:Day,
  {8b92349e-b973-417d-a4fe-535d7e8f754e}, !- Handle
  Schedule Day 26,                        !- Name
  {f6fe8735-f759-4bc3-9546-9e5686253ef7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60;                                     !- Value Until Time 1

OS:Schedule:Ruleset,
  {c61db454-c0f1-4157-b407-e7d46ebdd795}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  {917ee1cd-5cac-4e08-b211-a43a4e3053de}, !- Schedule Type Limits Name
  {723cda65-ce45-4568-8a10-2653413ca04f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {723cda65-ce45-4568-8a10-2653413ca04f}, !- Handle
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  {917ee1cd-5cac-4e08-b211-a43a4e3053de}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  22.0000000000001;                       !- Value Until Time 1

OS:Node,
  {ed5791ee-0c55-487d-82e9-ea63092de332}, !- Handle
  105gal Natural Gas Water Heater - 2883kBtu/hr 0.801 Therm Eff Supply Outlet Water Node, !- Name
  {c1d07c3a-73e5-4a07-9fb3-4955a64fda44}, !- Inlet Port
  {52ce1701-bf65-48a9-96d2-54ea59b8fdb9}; !- Outlet Port

OS:Connection,
  {0e91f788-b5ee-49ad-9c51-e8373190dddc}, !- Handle
  {b41a044d-171b-4d3b-9780-67fec399641a}, !- Source Object
  3,                                      !- Outlet Port
  {0f3538b6-ce81-437e-872a-dd0423048b36}, !- Target Object
  31;                                     !- Inlet Port

OS:Connection,
  {c1d07c3a-73e5-4a07-9fb3-4955a64fda44}, !- Handle
  {0f3538b6-ce81-437e-872a-dd0423048b36}, !- Source Object
  32,                                     !- Outlet Port
  {ed5791ee-0c55-487d-82e9-ea63092de332}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {52ce1701-bf65-48a9-96d2-54ea59b8fdb9}, !- Handle
  {ed5791ee-0c55-487d-82e9-ea63092de332}, !- Source Object
  3,                                      !- Outlet Port
  {e417c51c-60d3-46e9-9013-9e8f29ef879a}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {d4da5542-08b9-4f26-8de1-6b9900bcdcde}, !- Handle
  Pipe Adiabatic 1,                       !- Name
  {3ffcf979-8ac8-4dd9-a244-5bc9db80357a}, !- Inlet Node Name
  {f257ba72-863d-486b-adab-be6e0810ce97}; !- Outlet Node Name

OS:Node,
  {3e53a733-87ff-4011-b277-b24e60a3c4c6}, !- Handle
  Pipe Adiabatic 1 Inlet Water Node,      !- Name
  {7cd6d292-d3a2-4ac9-8848-0c72da64df5a}, !- Inlet Port
  {3ffcf979-8ac8-4dd9-a244-5bc9db80357a}; !- Outlet Port

OS:Connection,
  {7cd6d292-d3a2-4ac9-8848-0c72da64df5a}, !- Handle
  {8db34b5e-49d5-45b0-b23a-bc20e7b9e8c3}, !- Source Object
  4,                                      !- Outlet Port
  {3e53a733-87ff-4011-b277-b24e60a3c4c6}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f52ab4ff-f179-4f6b-8866-15c899c1ec59}, !- Handle
  Pipe Adiabatic 1 Outlet Water Node,     !- Name
  {f257ba72-863d-486b-adab-be6e0810ce97}, !- Inlet Port
  {3c9279ab-7f82-4047-85db-eed1a9df45d6}; !- Outlet Port

OS:Connection,
  {3ffcf979-8ac8-4dd9-a244-5bc9db80357a}, !- Handle
  {3e53a733-87ff-4011-b277-b24e60a3c4c6}, !- Source Object
  3,                                      !- Outlet Port
  {d4da5542-08b9-4f26-8de1-6b9900bcdcde}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f257ba72-863d-486b-adab-be6e0810ce97}, !- Handle
  {d4da5542-08b9-4f26-8de1-6b9900bcdcde}, !- Source Object
  3,                                      !- Outlet Port
  {f52ab4ff-f179-4f6b-8866-15c899c1ec59}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {3c9279ab-7f82-4047-85db-eed1a9df45d6}, !- Handle
  {f52ab4ff-f179-4f6b-8866-15c899c1ec59}, !- Source Object
  3,                                      !- Outlet Port
  {e417c51c-60d3-46e9-9013-9e8f29ef879a}, !- Target Object
  4;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {306c7b22-3b0f-4d71-93d3-3b5db462ae0e}, !- Handle
  Pipe Adiabatic 2,                       !- Name
  {e3912900-1317-48ee-8d2d-7c6026193e9d}, !- Inlet Node Name
  {5cc1e65a-4d80-44d2-919d-fcf87d14764d}; !- Outlet Node Name

OS:Node,
  {57481ec1-9a1e-4156-8c55-ff5e613dcfe3}, !- Handle
  Pipe Adiabatic 2 Outlet Water Node,     !- Name
  {5cc1e65a-4d80-44d2-919d-fcf87d14764d}, !- Inlet Port
  {c23bfa5f-b96a-4a92-a189-292c8c3dafee}; !- Outlet Port

OS:Connection,
  {e3912900-1317-48ee-8d2d-7c6026193e9d}, !- Handle
  {abf43344-aa99-4aae-a53a-b09fdf72fa11}, !- Source Object
  3,                                      !- Outlet Port
  {306c7b22-3b0f-4d71-93d3-3b5db462ae0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cc1e65a-4d80-44d2-919d-fcf87d14764d}, !- Handle
  {306c7b22-3b0f-4d71-93d3-3b5db462ae0e}, !- Source Object
  3,                                      !- Outlet Port
  {57481ec1-9a1e-4156-8c55-ff5e613dcfe3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c23bfa5f-b96a-4a92-a189-292c8c3dafee}, !- Handle
  {57481ec1-9a1e-4156-8c55-ff5e613dcfe3}, !- Source Object
  3,                                      !- Outlet Port
  {e520b63f-7a21-48b9-8bbb-861ef0429b14}, !- Target Object
  3;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {de72ce24-d124-4f18-a4dc-324e1772570b}, !- Handle
  Pipe Adiabatic 3,                       !- Name
  {835c2be3-4e0c-428b-a381-a6c4eac0c438}, !- Inlet Node Name
  {1ad1aa3f-0458-4e05-b807-5899aa2aa403}; !- Outlet Node Name

OS:Node,
  {88d80833-d434-436c-9009-c676ab0e4136}, !- Handle
  Pipe Adiabatic 3 Inlet Water Node,      !- Name
  {ae4c91f8-921e-48ff-8dab-29430a2a1039}, !- Inlet Port
  {835c2be3-4e0c-428b-a381-a6c4eac0c438}; !- Outlet Port

OS:Connection,
  {ae4c91f8-921e-48ff-8dab-29430a2a1039}, !- Handle
  {e417c51c-60d3-46e9-9013-9e8f29ef879a}, !- Source Object
  2,                                      !- Outlet Port
  {88d80833-d434-436c-9009-c676ab0e4136}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {835c2be3-4e0c-428b-a381-a6c4eac0c438}, !- Handle
  {88d80833-d434-436c-9009-c676ab0e4136}, !- Source Object
  3,                                      !- Outlet Port
  {de72ce24-d124-4f18-a4dc-324e1772570b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1ad1aa3f-0458-4e05-b807-5899aa2aa403}, !- Handle
  {de72ce24-d124-4f18-a4dc-324e1772570b}, !- Source Object
  3,                                      !- Outlet Port
  {eb84d4ac-e7d2-4883-93e2-59ebe0e82733}, !- Target Object
  2;                                      !- Inlet Port

OS:Pipe:Adiabatic,
  {518240a2-5818-4bdd-b5c1-22535a83b2aa}, !- Handle
  Pipe Adiabatic 4,                       !- Name
  {81becc31-a85b-4dce-a202-40c6ffc3e758}, !- Inlet Node Name
  {8e0a5b00-f8bf-4b61-b999-86c5969aee7b}; !- Outlet Node Name

OS:Node,
  {9e1ceef5-b43a-4538-95de-25c1b0102fdd}, !- Handle
  Pipe Adiabatic 4 Inlet Water Node,      !- Name
  {ebeeba1a-1478-4cac-9b61-8c50f0293904}, !- Inlet Port
  {81becc31-a85b-4dce-a202-40c6ffc3e758}; !- Outlet Port

OS:Connection,
  {ebeeba1a-1478-4cac-9b61-8c50f0293904}, !- Handle
  {e520b63f-7a21-48b9-8bbb-861ef0429b14}, !- Source Object
  2,                                      !- Outlet Port
  {9e1ceef5-b43a-4538-95de-25c1b0102fdd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {81becc31-a85b-4dce-a202-40c6ffc3e758}, !- Handle
  {9e1ceef5-b43a-4538-95de-25c1b0102fdd}, !- Source Object
  3,                                      !- Outlet Port
  {518240a2-5818-4bdd-b5c1-22535a83b2aa}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8e0a5b00-f8bf-4b61-b999-86c5969aee7b}, !- Handle
  {518240a2-5818-4bdd-b5c1-22535a83b2aa}, !- Source Object
  3,                                      !- Outlet Port
  {c8275e37-8d51-4e28-bd82-b06da030f9da}, !- Target Object
  2;                                      !- Inlet Port

OS:WaterUse:Connections,
  {363038a1-4984-4b35-be20-a70afe88c408}, !- Handle
  Main WUC 0.17gpm at 140F,               !- Name
  {5c3eca3e-c0b4-4406-988e-f64b5a29e355}, !- Inlet Node Name
  {51c8c1f4-b708-49f2-80e6-44ba90118e74}, !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  {65dc68f5-624e-48a2-8d07-a0ec4fafe711}; !- Water Use Equipment Name 1

OS:WaterUse:Equipment:Definition,
  {fe7cfd7c-179a-4e93-ad30-9bfc5bd06e15}, !- Handle
  Main Service Water Use Def 0.17gpm,     !- Name
  ,                                       !- End-Use Subcategory
  1.04982086808764e-05,                   !- Peak Flow Rate {m3/s}
  {8e1caf7b-0946-41e0-b852-4cb679b155d7}, !- Target Temperature Schedule Name
  {fe60dcd2-5b00-43e1-a72a-81aee11c1044}, !- Sensible Fraction Schedule Name
  {c2f1d70d-c0f8-4219-802e-876496ef76df}; !- Latent Fraction Schedule Name

OS:Schedule:Ruleset,
  {fe60dcd2-5b00-43e1-a72a-81aee11c1044}, !- Handle
  Fraction Sensible - 0.2,                !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {b0749f3e-2445-478c-b178-4be15de52e06}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b0749f3e-2445-478c-b178-4be15de52e06}, !- Handle
  Fraction Sensible - 0.2 Default,        !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.2;                                    !- Value Until Time 1

OS:Schedule:Ruleset,
  {c2f1d70d-c0f8-4219-802e-876496ef76df}, !- Handle
  Fraction Latent - 0.05,                 !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {89a42380-a4f2-4081-ad40-db2c4cbdcc0a}; !- Default Day Schedule Name

OS:Schedule:Day,
  {89a42380-a4f2-4081-ad40-db2c4cbdcc0a}, !- Handle
  Fraction Latent - 0.05 Default,         !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.05;                                   !- Value Until Time 1

OS:Schedule:Ruleset,
  {8e1caf7b-0946-41e0-b852-4cb679b155d7}, !- Handle
  Mixed Water At Faucet Temp - 140F,      !- Name
  {f6fe8735-f759-4bc3-9546-9e5686253ef7}, !- Schedule Type Limits Name
  {c667d5f6-27e5-4ffb-bae2-683fb48daf6e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c667d5f6-27e5-4ffb-bae2-683fb48daf6e}, !- Handle
  Mixed Water At Faucet Temp - 140F Default, !- Name
  {f6fe8735-f759-4bc3-9546-9e5686253ef7}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  60.0000000000001;                       !- Value Until Time 1

OS:WaterUse:Equipment,
  {65dc68f5-624e-48a2-8d07-a0ec4fafe711}, !- Handle
  Main Service Water Use 0.17gpm at 140F, !- Name
  {fe7cfd7c-179a-4e93-ad30-9bfc5bd06e15}, !- Water Use Equipment Definition Name
  ,                                       !- Space Name
  {4b77b224-8fde-4902-941f-833fc8c48511}; !- Flow Rate Fraction Schedule Name

OS:Schedule:Ruleset,
  {4b77b224-8fde-4902-941f-833fc8c48511}, !- Handle
  SuperMarket Bldg Swh,                   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a39ad891-c097-4c75-9e38-64aa0ae37e25}, !- Default Day Schedule Name
  {58b710d2-61c1-4cab-b607-37986434ae45}, !- Summer Design Day Schedule Name
  {3b80d242-731a-4220-a64c-fd7d9b7645a2}; !- Winter Design Day Schedule Name

OS:Schedule:Day,
  {a39ad891-c097-4c75-9e38-64aa0ae37e25}, !- Handle
  SuperMarket Bldg Swh Default,           !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.33,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.23,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.08;                                   !- Value Until Time 20

OS:Schedule:Day,
  {58b710d2-61c1-4cab-b607-37986434ae45}, !- Handle
  SuperMarket Bldg Swh Summer Design Day, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.04,                                   !- Value Until Time 1
  3,                                      !- Hour 2
  0,                                      !- Minute 2
  0.05,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.04,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.15,                                   !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.23,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.32,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.41,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.57,                                   !- Value Until Time 8
  13,                                     !- Hour 9
  0,                                      !- Minute 9
  0.62,                                   !- Value Until Time 9
  14,                                     !- Hour 10
  0,                                      !- Minute 10
  0.61,                                   !- Value Until Time 10
  15,                                     !- Hour 11
  0,                                      !- Minute 11
  0.5,                                    !- Value Until Time 11
  16,                                     !- Hour 12
  0,                                      !- Minute 12
  0.45,                                   !- Value Until Time 12
  17,                                     !- Hour 13
  0,                                      !- Minute 13
  0.46,                                   !- Value Until Time 13
  18,                                     !- Hour 14
  0,                                      !- Minute 14
  0.47,                                   !- Value Until Time 14
  19,                                     !- Hour 15
  0,                                      !- Minute 15
  0.42,                                   !- Value Until Time 15
  20,                                     !- Hour 16
  0,                                      !- Minute 16
  0.34,                                   !- Value Until Time 16
  21,                                     !- Hour 17
  0,                                      !- Minute 17
  0.33,                                   !- Value Until Time 17
  22,                                     !- Hour 18
  0,                                      !- Minute 18
  0.23,                                   !- Value Until Time 18
  23,                                     !- Hour 19
  0,                                      !- Minute 19
  0.13,                                   !- Value Until Time 19
  24,                                     !- Hour 20
  0,                                      !- Minute 20
  0.08;                                   !- Value Until Time 20

OS:Schedule:Rule,
  {1eb63026-6807-4007-bb6e-959d986642b0}, !- Handle
  Schedule Rule 12,                       !- Name
  {4b77b224-8fde-4902-941f-833fc8c48511}, !- Schedule Ruleset Name
  1,                                      !- Rule Order
  {22322977-7bcb-44ea-8351-e6c5cbbba539}, !- Day Schedule Name
  Yes,                                    !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  ,                                       !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {22322977-7bcb-44ea-8351-e6c5cbbba539}, !- Handle
  SuperMarket Bldg Swh Sun Day,           !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  3,                                      !- Hour 1
  0,                                      !- Minute 1
  0.07,                                   !- Value Until Time 1
  6,                                      !- Hour 2
  0,                                      !- Minute 2
  0.06,                                   !- Value Until Time 2
  7,                                      !- Hour 3
  0,                                      !- Minute 3
  0.07,                                   !- Value Until Time 3
  8,                                      !- Hour 4
  0,                                      !- Minute 4
  0.1,                                    !- Value Until Time 4
  9,                                      !- Hour 5
  0,                                      !- Minute 5
  0.12,                                   !- Value Until Time 5
  10,                                     !- Hour 6
  0,                                      !- Minute 6
  0.14,                                   !- Value Until Time 6
  11,                                     !- Hour 7
  0,                                      !- Minute 7
  0.29,                                   !- Value Until Time 7
  12,                                     !- Hour 8
  0,                                      !- Minute 8
  0.31,                                   !- Value Until Time 8
  14,                                     !- Hour 9
  0,                                      !- Minute 9
  0.36,                                   !- Value Until Time 9
  15,                                     !- Hour 10
  0,                                      !- Minute 10
  0.34,                                   !- Value Until Time 10
  16,                                     !- Hour 11
  0,                                      !- Minute 11
  0.35,                                   !- Value Until Time 11
  17,                                     !- Hour 12
  0,                                      !- Minute 12
  0.37,                                   !- Value Until Time 12
  18,                                     !- Hour 13
  0,                                      !- Minute 13
  0.34,                                   !- Value Until Time 13
  19,                                     !- Hour 14
  0,                                      !- Minute 14
  0.25,                                   !- Value Until Time 14
  20,                                     !- Hour 15
  0,                                      !- Minute 15
  0.27,                                   !- Value Until Time 15
  21,                                     !- Hour 16
  0,                                      !- Minute 16
  0.21,                                   !- Value Until Time 16
  22,                                     !- Hour 17
  0,                                      !- Minute 17
  0.16,                                   !- Value Until Time 17
  23,                                     !- Hour 18
  0,                                      !- Minute 18
  0.1,                                    !- Value Until Time 18
  24,                                     !- Hour 19
  0,                                      !- Minute 19
  0.06;                                   !- Value Until Time 19

OS:Schedule:Day,
  {3b80d242-731a-4220-a64c-fd7d9b7645a2}, !- Handle
  SuperMarket Bldg Swh Winter Design Day, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.42,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.59,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.29,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.16,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13;                                   !- Value Until Time 22

OS:Schedule:Rule,
  {853e6ec2-707b-4830-8b18-4f002612f4cc}, !- Handle
  Schedule Rule 13,                       !- Name
  {4b77b224-8fde-4902-941f-833fc8c48511}, !- Schedule Ruleset Name
  0,                                      !- Rule Order
  {eaa80e1c-5f77-44cb-b507-fb22588f9d9e}, !- Day Schedule Name
  ,                                       !- Apply Sunday
  ,                                       !- Apply Monday
  ,                                       !- Apply Tuesday
  ,                                       !- Apply Wednesday
  ,                                       !- Apply Thursday
  ,                                       !- Apply Friday
  Yes,                                    !- Apply Saturday
  DateRange,                              !- Date Specification Type
  1,                                      !- Start Month
  1,                                      !- Start Day
  12,                                     !- End Month
  31;                                     !- End Day

OS:Schedule:Day,
  {eaa80e1c-5f77-44cb-b507-fb22588f9d9e}, !- Handle
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  1,                                      !- Hour 1
  0,                                      !- Minute 1
  0.11,                                   !- Value Until Time 1
  2,                                      !- Hour 2
  0,                                      !- Minute 2
  0.1,                                    !- Value Until Time 2
  3,                                      !- Hour 3
  0,                                      !- Minute 3
  0.08,                                   !- Value Until Time 3
  6,                                      !- Hour 4
  0,                                      !- Minute 4
  0.06,                                   !- Value Until Time 4
  7,                                      !- Hour 5
  0,                                      !- Minute 5
  0.07,                                   !- Value Until Time 5
  8,                                      !- Hour 6
  0,                                      !- Minute 6
  0.2,                                    !- Value Until Time 6
  9,                                      !- Hour 7
  0,                                      !- Minute 7
  0.24,                                   !- Value Until Time 7
  10,                                     !- Hour 8
  0,                                      !- Minute 8
  0.27,                                   !- Value Until Time 8
  11,                                     !- Hour 9
  0,                                      !- Minute 9
  0.42,                                   !- Value Until Time 9
  12,                                     !- Hour 10
  0,                                      !- Minute 10
  0.54,                                   !- Value Until Time 10
  13,                                     !- Hour 11
  0,                                      !- Minute 11
  0.59,                                   !- Value Until Time 11
  14,                                     !- Hour 12
  0,                                      !- Minute 12
  0.6,                                    !- Value Until Time 12
  15,                                     !- Hour 13
  0,                                      !- Minute 13
  0.49,                                   !- Value Until Time 13
  16,                                     !- Hour 14
  0,                                      !- Minute 14
  0.48,                                   !- Value Until Time 14
  17,                                     !- Hour 15
  0,                                      !- Minute 15
  0.47,                                   !- Value Until Time 15
  18,                                     !- Hour 16
  0,                                      !- Minute 16
  0.46,                                   !- Value Until Time 16
  19,                                     !- Hour 17
  0,                                      !- Minute 17
  0.44,                                   !- Value Until Time 17
  20,                                     !- Hour 18
  0,                                      !- Minute 18
  0.36,                                   !- Value Until Time 18
  21,                                     !- Hour 19
  0,                                      !- Minute 19
  0.29,                                   !- Value Until Time 19
  22,                                     !- Hour 20
  0,                                      !- Minute 20
  0.22,                                   !- Value Until Time 20
  23,                                     !- Hour 21
  0,                                      !- Minute 21
  0.16,                                   !- Value Until Time 21
  24,                                     !- Hour 22
  0,                                      !- Minute 22
  0.13;                                   !- Value Until Time 22

OS:Node,
  {d6df2c7b-0a1e-4d55-96b3-df10eeb3718d}, !- Handle
  Main WUC 0.17gpm at 140F Inlet Water Node, !- Name
  {8d59fb17-3fb4-4f02-ba98-cc922c3571c9}, !- Inlet Port
  {5c3eca3e-c0b4-4406-988e-f64b5a29e355}; !- Outlet Port

OS:Connection,
  {8d59fb17-3fb4-4f02-ba98-cc922c3571c9}, !- Handle
  {05b99879-9366-45b9-9f84-473a0fa00e4c}, !- Source Object
  4,                                      !- Outlet Port
  {d6df2c7b-0a1e-4d55-96b3-df10eeb3718d}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {2b6aaa78-fd0e-46e9-b786-f574913d1b66}, !- Handle
  Main WUC 0.17gpm at 140F Outlet Water Node, !- Name
  {51c8c1f4-b708-49f2-80e6-44ba90118e74}, !- Inlet Port
  {777874ff-a479-4a57-920b-c1bbe043a9fb}; !- Outlet Port

OS:Connection,
  {5c3eca3e-c0b4-4406-988e-f64b5a29e355}, !- Handle
  {d6df2c7b-0a1e-4d55-96b3-df10eeb3718d}, !- Source Object
  3,                                      !- Outlet Port
  {363038a1-4984-4b35-be20-a70afe88c408}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {51c8c1f4-b708-49f2-80e6-44ba90118e74}, !- Handle
  {363038a1-4984-4b35-be20-a70afe88c408}, !- Source Object
  3,                                      !- Outlet Port
  {2b6aaa78-fd0e-46e9-b786-f574913d1b66}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {777874ff-a479-4a57-920b-c1bbe043a9fb}, !- Handle
  {2b6aaa78-fd0e-46e9-b786-f574913d1b66}, !- Source Object
  3,                                      !- Outlet Port
  {e520b63f-7a21-48b9-8bbb-861ef0429b14}, !- Target Object
  4;                                      !- Inlet Port

OS:Exterior:Lights:Definition,
  {c0b12611-eeee-4b58-8c99-f39e875fa82e}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  15187;                                  !- Design Level {W}

OS:Exterior:Lights,
  {507bec11-6b01-4590-95c5-51602f85b13c}, !- Handle
  NonDimming Exterior Lights Def,         !- Name
  {c0b12611-eeee-4b58-8c99-f39e875fa82e}, !- Exterior Lights Definition Name
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Schedule Name
  AstronomicalClock,                      !- Control Option
  ,                                       !- Multiplier
  General;                                !- End-Use Subcategory

OS:RunPeriodControl:DaylightSavingTime,
  {75250a9b-98d3-4855-9757-048949c49125}, !- Handle
  2nd Sunday in March,                    !- Start Date
  1st Sunday in November;                 !- End Date

OS:Site:GroundTemperature:FCfactorMethod,
  {dae28a0e-79ea-4e02-92e9-1d3ae969ab04}, !- Handle
  9.7,                                    !- January Ground Temperature {C}
  6,                                      !- February Ground Temperature {C}
  -2.2,                                   !- March Ground Temperature {C}
  -3.4,                                   !- April Ground Temperature {C}
  -4.2,                                   !- May Ground Temperature {C}
  2.7,                                    !- June Ground Temperature {C}
  7.5,                                    !- July Ground Temperature {C}
  13.7,                                   !- August Ground Temperature {C}
  18.6,                                   !- September Ground Temperature {C}
  22,                                     !- October Ground Temperature {C}
  20.7,                                   !- November Ground Temperature {C}
  16.5;                                   !- December Ground Temperature {C}

OS:Schedule:Day,
  {dcf3a5f7-d19d-42ac-ac8f-3927a1405ca1}, !- Handle
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0.7;                                    !- Value Until Time 1

OS:EnergyManagementSystem:Sensor,
  {44c54982-2a16-48ce-ae78-621cfb294d95}, !- Handle
  OAT,                                    !- Name
  Environment,                            !- Output Variable or Output Meter Index Key Name
  Site Outdoor Air Drybulb Temperature;   !- Output Variable or Output Meter Name

OS:EnergyManagementSystem:Actuator,
  {cfa4613e-83c9-480f-ac60-ef5b0560b4b6}, !- Handle
  MainSalesZNPSZ1HtgSch0,                 !- Name
  {404f4fd8-0e58-42ba-bf78-eba2784d40e9}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Actuator,
  {ecc55ee8-342b-4373-bf78-7b87ce9f0a14}, !- Handle
  MainSalesZNPSZ1ClgSch0,                 !- Name
  {f8c91bfa-65bd-46e1-91d4-b33dad208802}, !- Actuated Component Name
  Schedule:Year,                          !- Actuated Component Type
  Schedule Value;                         !- Actuated Component Control Type

OS:EnergyManagementSystem:Program,
  {cf35d0ac-5900-40c1-928a-7d684c8f6c80}, !- Handle
  MainSalesZNPSZ1OptimumStartProg0,       !- Name
  IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && {44c54982-2a16-48ce-ae78-621cfb294d95}<23.9 && {44c54982-2a16-48ce-ae78-621cfb294d95}>1.7, !- Program Line 1
  SET {ecc55ee8-342b-4373-bf78-7b87ce9f0a14} = 29.4, !- Program Line 2
  SET {cfa4613e-83c9-480f-ac60-ef5b0560b4b6} = 15.6, !- Program Line 3
  ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && {44c54982-2a16-48ce-ae78-621cfb294d95}<23.9 && {44c54982-2a16-48ce-ae78-621cfb294d95}>1.7, !- Program Line 4
  SET {ecc55ee8-342b-4373-bf78-7b87ce9f0a14} = 29.4, !- Program Line 5
  SET {cfa4613e-83c9-480f-ac60-ef5b0560b4b6} = 15.6, !- Program Line 6
  ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && {44c54982-2a16-48ce-ae78-621cfb294d95}<23.9 && {44c54982-2a16-48ce-ae78-621cfb294d95}>1.7, !- Program Line 7
  SET {ecc55ee8-342b-4373-bf78-7b87ce9f0a14} = 29.4, !- Program Line 8
  SET {cfa4613e-83c9-480f-ac60-ef5b0560b4b6} = 15.6, !- Program Line 9
  ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && {44c54982-2a16-48ce-ae78-621cfb294d95}<23.9 && {44c54982-2a16-48ce-ae78-621cfb294d95}>1.7, !- Program Line 10
  SET {ecc55ee8-342b-4373-bf78-7b87ce9f0a14} = 29.4, !- Program Line 11
  SET {cfa4613e-83c9-480f-ac60-ef5b0560b4b6} = 15.6, !- Program Line 12
  ELSE,                                   !- Program Line 13
  SET {ecc55ee8-342b-4373-bf78-7b87ce9f0a14} = NULL, !- Program Line 14
  SET {cfa4613e-83c9-480f-ac60-ef5b0560b4b6} = NULL, !- Program Line 15
  ENDIF;                                  !- Program Line 16

OS:EnergyManagementSystem:ProgramCallingManager,
  {d1621c5e-cb44-4170-9d24-e3af37e0f30c}, !- Handle
  MainSalesZNPSZ1OptimumStartCallingManager0, !- Name
  BeginTimestepBeforePredictor,           !- EnergyPlus Model Calling Point
  {cf35d0ac-5900-40c1-928a-7d684c8f6c80}; !- Program Name 1

OS:Curve:Biquadratic,
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Handle
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.29;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Handle
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x
  1.5;                                    !- Maximum Value of x

OS:Curve:Biquadratic,
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Handle
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x
  25,                                     !- Maximum Value of x
  23.89,                                  !- Minimum Value of y
  46.11,                                  !- Maximum Value of y
  0.77,                                   !- Minimum Curve Output
  1.33;                                   !- Maximum Curve Output

OS:Curve:Quadratic,
  {133b5307-a391-4507-93c1-93c440694159}, !- Handle
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:Curve:Cubic,
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Handle
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AdditionalProperties,
  {ddc50ba0-20c4-4e9d-bfa6-f63bd2ea61db}, !- Handle
  {0f3538b6-ce81-437e-872a-dd0423048b36}; !- Object Name

OS:Output:Variable,
  {227a26b1-05e9-4cd8-b9e0-c2e49b0552d4}, !- Handle
  Output Variable 1,                      !- Name
  *,                                      !- Key Value
  Facility Total Electricity Demand Rate, !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {4d5c45a5-15ff-46ab-a359-2defcd6bda13}, !- Handle
  Output Variable 2,                      !- Name
  *,                                      !- Key Value
  Water Heater NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c3ce12b4-251e-4589-9f28-4cf8b35ee4d9}, !- Handle
  Output Variable 3,                      !- Name
  *,                                      !- Key Value
  Plant Supply Side Heating Demand Rate,  !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e472c653-1a65-448b-94ec-bcf9aa1efa8f}, !- Handle
  Output Variable 4,                      !- Name
  *,                                      !- Key Value
  Heating Coil NaturalGas Rate,           !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {9d8bf70a-be46-4654-b3ee-d0762f823ed2}, !- Handle
  Output Variable 5,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {f5ecfc9a-2725-45bc-b8cf-96403cb9bf8f}, !- Handle
  Output Variable 6,                      !- Name
  *,                                      !- Key Value
  Boiler NaturalGas Rate,                 !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {3aff00bc-1d87-4c2d-8c0e-cc5314f5cbf1}, !- Handle
  Output Variable 7,                      !- Name
  *,                                      !- Key Value
  Heating Coil Air Heating Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {c7de86d3-9ce7-43cc-8311-d7fd7e0fac16}, !- Handle
  Output Variable 8,                      !- Name
  *,                                      !- Key Value
  Heating Coil Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {a514f50f-743b-4539-bfad-b041c4c246d1}, !- Handle
  Output Variable 9,                      !- Name
  *,                                      !- Key Value
  Cooling Coil Total Cooling Rate,        !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7955af90-d3d5-4d18-96f9-5df8546d0507}, !- Handle
  Output Variable 10,                     !- Name
  *,                                      !- Key Value
  Water Heater Heating Rate,              !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {51c5836a-121d-48ba-8a00-1273bc35721f}, !- Handle
  Output Variable 11,                     !- Name
  *,                                      !- Key Value
  Zone Air Temperature,                   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {dbea777f-58eb-44e7-a77d-9bdce3fe7f04}, !- Handle
  Output Variable 12,                     !- Name
  *,                                      !- Key Value
  Water Heater Electricity Rate,          !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {71e9a09d-7750-430e-99fc-9cab5b82aee5}, !- Handle
  Output Variable 13,                     !- Name
  *,                                      !- Key Value
  Chiller Electricity Rate,               !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {e3fe4ef7-d3ee-4197-a094-f7c96075a23e}, !- Handle
  Output Variable 14,                     !- Name
  *,                                      !- Key Value
  Chiller Electricity Energy,             !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {7ea89eb9-a10a-4ffe-9e75-652063883363}, !- Handle
  Output Variable 15,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Heat Transfer Rate,       !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {1a8b2b0a-e707-446f-ab20-45ee8f494912}, !- Handle
  Output Variable 16,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Rate,     !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Output:Variable,
  {6972dd10-a1a2-46fa-9882-b2a6b980f9c1}, !- Handle
  Output Variable 17,                     !- Name
  *,                                      !- Key Value
  Cooling Tower Fan Electricity Energy,   !- Variable Name
  Hourly;                                 !- Reporting Frequency

OS:Sizing:Parameters,
  {55d4809d-4f06-4431-b6c9-b74d0b5ad3d0}, !- Handle
  1.25,                                   !- Heating Sizing Factor
  1.15;                                   !- Cooling Sizing Factor

OS:ShadowCalculation,
  {c5cfc16a-8289-4783-b97d-8956844fc8b8}, !- Handle
  PolygonClipping,                        !- Shading Calculation Method
  ,                                       !- Shading Calculation Update Frequency Method
  20,                                     !- Shading Calculation Update Frequency
  15000,                                  !- Maximum Figures in Shadow Overlap Calculations
  ,                                       !- Polygon Clipping Algorithm
  512,                                    !- Pixel Counting Resolution
  ,                                       !- Sky Diffuse Modeling Algorithm
  No,                                     !- Output External Shading Calculation Results
  No,                                     !- Disable Self-Shading Within Shading Zone Groups
  No;                                     !- Disable Self-Shading From Shading Zone Groups to Other Zones

OS:HeatBalanceAlgorithm,
  {2b735fc5-1bd1-4666-9a9d-d3354e6e6986}, !- Handle
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

OS:StandardsInformation:Construction,
  {142a805e-1f1e-43aa-8fdb-94370e6835ea}, !- Handle
  {9a224e97-4e0d-47f4-8b7b-9537de284243}; !- Construction Name

OS:StandardsInformation:Material,
  {3a3849e3-12cd-42ae-8eb0-9b2b6c5504ea}, !- Handle
  {1f0948cd-5f8c-43d2-894f-2a85bf983523}; !- Material Name

OS:StandardsInformation:Material,
  {cae30221-5acd-4f72-a834-37195feaf05e}, !- Handle
  {6c54f48d-cfd7-47f8-ad3d-5b58ede916af}; !- Material Name

OS:StandardsInformation:Material,
  {78e3ee5a-5103-49f6-9727-a7d52e6cfc58}, !- Handle
  {acc39502-702f-40ff-a41c-f031784262f4}; !- Material Name

OS:StandardsInformation:Material,
  {edac49a4-9aec-40a3-bcc7-197b062e53f9}, !- Handle
  {188f92c8-00d9-48a6-ac11-1ed85d2818a5}; !- Material Name

OS:StandardsInformation:Material,
  {fcf4e4e3-17c0-4279-95c4-dce7fe4ee13e}, !- Handle
  {817183a2-945a-4dce-af79-9cd1de300af9}; !- Material Name

OS:StandardsInformation:Material,
  {54483d62-6b84-4d8a-bf25-1bcfb57de285}, !- Handle
  {29d39f70-164d-4cd6-bcd1-69f993797395}; !- Material Name

OS:StandardsInformation:Construction,
  {8ac007f6-a44a-448c-8374-d793558f76ca}, !- Handle
  {13a05d7b-7531-41bf-94a0-89c9cc0f3783}; !- Construction Name

OS:StandardsInformation:Construction,
  {d8142c55-00d9-4b38-af67-4c9ca056c202}, !- Handle
  {2469aab0-2558-4a31-a484-8198e6c4cbb4}; !- Construction Name

OS:StandardsInformation:Construction,
  {8fdf6d35-a931-4ff5-912b-a0cb311f1917}, !- Handle
  {2da44b43-e797-4c68-b126-fdf72142bd5a}; !- Construction Name

OS:StandardsInformation:Construction,
  {3c8692c1-f0db-4d5b-80b6-38723931b031}, !- Handle
  {48de07fa-5d4c-45a7-9e9d-110954131504}; !- Construction Name

OS:StandardsInformation:Construction,
  {49954fdb-28bc-44cd-a16a-ac07bf4e3400}, !- Handle
  {ea46341b-7598-43e9-92fc-5e6294686fbe}; !- Construction Name

OS:StandardsInformation:Construction,
  {660d414d-f9d8-41d7-bd43-8342d8a66966}, !- Handle
  {dbdc30c5-58b5-431d-aeac-985268f5f900}; !- Construction Name

OS:StandardsInformation:Construction,
  {0063f28e-88ee-4f36-b99a-5852c5443fc8}, !- Handle
  {04625346-8e19-41c1-b8e8-9aee64207c40}; !- Construction Name

OS:StandardsInformation:Construction,
  {66968a36-b241-47fa-b27a-bd7ea7098860}, !- Handle
  {de53f4d7-1957-4adc-99c4-418b7536cd70}; !- Construction Name

OS:StandardsInformation:Construction,
  {b6fa0a6c-1b7f-44fa-a837-418ff7c85767}, !- Handle
  {a21fbe25-2762-4420-8111-990a3c68db50}; !- Construction Name

OS:StandardsInformation:Construction,
  {5becefbb-0ac3-43ee-9934-39eaa9707630}, !- Handle
  {05a17a7a-7226-4171-87fe-805836c2db05}; !- Construction Name

OS:StandardsInformation:Construction,
  {d7bb61e8-81cc-4969-b4dc-2e5d166d37ea}, !- Handle
  {02295a9c-70c5-4914-a8b4-e2a1de4fd8aa}; !- Construction Name

OS:StandardsInformation:Material,
  {cf4548e9-2784-479a-897d-1f26e13ce170}, !- Handle
  {50fd93ca-ff13-4150-a66d-b006097b1aed}; !- Material Name

OS:StandardsInformation:Material,
  {245f066c-04d2-48ae-b71b-8cf55dde6355}, !- Handle
  {8f930a7c-7704-40be-9216-565006e68a49}; !- Material Name

OS:StandardsInformation:Material,
  {c36cf27f-4de5-47a1-858b-c17ee87b3625}, !- Handle
  {24ca0a14-d500-4f0f-bb89-91f162571788}; !- Material Name

OS:StandardsInformation:Material,
  {53a66878-a3ee-4f9e-8cbd-f99b7a38afa9}, !- Handle
  {0d771a08-ab2a-4ce0-84b1-c9ad7ab557cb}; !- Material Name

OS:StandardsInformation:Material,
  {8620cfab-8089-4eb0-9ffe-88c763d4bc06}, !- Handle
  {ea391ba2-294d-46a0-b4c2-74f8ca306aeb}; !- Material Name

OS:StandardsInformation:Material,
  {c64491e8-5fa6-4854-87e8-b6ab6220c287}, !- Handle
  {d9d08f48-b0fb-4031-b807-59a48539c681}; !- Material Name

OS:StandardsInformation:Material,
  {2abd30d2-1589-45d8-922d-16da47d3a2b5}, !- Handle
  {86a0269f-f617-4e5d-961c-bbdc12891b79}; !- Material Name

OS:StandardsInformation:Material,
  {45990c01-fee1-4669-a676-47673c728b5a}, !- Handle
  {1637aaca-0918-43a6-be4b-0733eba02d7b}; !- Material Name

OS:StandardsInformation:Material,
  {8b919f1e-5820-41c4-8244-57840536d3e7}, !- Handle
  {ea8e7b76-725e-4ffa-8594-c77e25b7b0c3}; !- Material Name

OS:StandardsInformation:Material,
  {3935ba83-6454-4178-a56a-63f755715590}, !- Handle
  {0af581b1-9310-43b1-b498-70eab2265a08}; !- Material Name

OS:StandardsInformation:Material,
  {91a2e7c8-4ef7-4ff2-a358-6af2640934a8}, !- Handle
  {2a960242-72db-4782-891f-daa52dfc0622}; !- Material Name

OS:StandardsInformation:Material,
  {1112ac91-c038-41af-a1f9-12c3723b2e11}, !- Handle
  {501eb106-db3c-4471-a187-407b97e80e4d}; !- Material Name

OS:StandardsInformation:Material,
  {d390a728-33c0-44d4-b97d-ebfbd28e5038}, !- Handle
  {c310523c-6ae9-49ec-ab99-cd6e2462a435}; !- Material Name

OS:StandardsInformation:Material,
  {e555bad8-fc54-40a8-9e64-882c5c4eed56}, !- Handle
  {835e1ce6-d054-4dae-a0e0-93724297068f}; !- Material Name

OS:StandardsInformation:Material,
  {4603a63a-aa47-4315-a9a9-c36355141505}, !- Handle
  {fbe66f68-65e9-484e-b8e7-9f1be48c1af5}; !- Material Name

OS:StandardsInformation:Material,
  {d5cfebc3-cab6-41c3-8c55-9254e42bbb06}, !- Handle
  {7c2c1063-75c7-47b8-93f1-fe66a7d096f8}; !- Material Name

OS:StandardsInformation:Material,
  {984c493e-b7c9-46a2-bfb0-3a6e75ca4871}, !- Handle
  {2853cf47-d8ad-4a62-8aa0-ff5d39d1383e}; !- Material Name

OS:StandardsInformation:Material,
  {c5f44d6c-ac6a-4487-b0b6-1b7474b7dad3}, !- Handle
  {c3cfd5d2-54de-436f-8b33-19c8227338ab}; !- Material Name

OS:StandardsInformation:Material,
  {439e99e8-98b8-4b3a-8c4e-02b9690402b5}, !- Handle
  {eac12d4e-8b0d-4499-85a9-559293439d31}; !- Material Name

OS:StandardsInformation:Material,
  {3946d38f-c5dd-4f5f-838a-db016a7c2d3a}, !- Handle
  {22548b1d-ce31-4075-8e2e-8af880fb8893}; !- Material Name

OS:StandardsInformation:Material,
  {71a91a50-5443-4707-8bfe-185b54c88501}, !- Handle
  {34fc3f48-1f6e-4e8f-9a5a-fb2e741cea2a}; !- Material Name

OS:StandardsInformation:Material,
  {2cf6d944-bb50-4dd1-931d-1e90d443526b}, !- Handle
  {704d1445-d235-4e7c-9c31-a2a86b160544}; !- Material Name

OS:StandardsInformation:Construction,
  {d80ec4e2-ff4e-4042-b2cf-53f37344c91c}, !- Handle
  {e722daef-e3c8-4af6-947c-d86048dcfecd}; !- Construction Name

OS:WeatherFile,
  {a3efe80e-4dce-4511-adda-17ef214241da}, !- Handle
  Buffalo Niagara Intl Ap,                !- City
  NY,                                     !- State Province Region
  USA,                                    !- Country
  TMY3,                                   !- Data Source
  725280,                                 !- WMO Number
  42.93,                                  !- Latitude {deg}
  -78.73,                                 !- Longitude {deg}
  -5,                                     !- Time Zone {hr}
  215,                                    !- Elevation {m}
  USA_NY_Buffalo-Greater.Buffalo.Intl.AP.725280_TMY3.epw, !- Url
  6B50E0FF,                               !- Checksum
  ,                                       !- Start Date Actual Year
  Sunday;                                 !- Start Day of Week

OS:SizingPeriod:DesignDay,
  {fe990649-620d-4959-9001-f2460220fd7a}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg 99.6% Condns DB, !- Name
  -16.3,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -16.3,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {3155efd7-9296-4da3-8538-ee49717b34c6}, !- Handle
  Buffalo Niagara Intl Ap Ann Hum_n 99.6% Condns DP=>MCDB, !- Name
  -15.5,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.1,                                    !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -20.4,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {769f3ba2-9118-4ca3-98b0-1c5d4b65a5d5}, !- Handle
  Buffalo Niagara Intl Ap Ann Htg Wind 99.6% Condns WS=>MCDB, !- Name
  -2.3,                                   !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  15.7,                                   !- Wind Speed {m/s}
  270,                                    !- Wind Direction {deg}
  0,                                      !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  1,                                      !- Month
  WinterDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  -2.3,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAEClearSky;                         !- Solar Model Indicator

OS:SizingPeriod:DesignDay,
  {169df61d-7b51-4417-bfcf-eeb7c6ca75fa}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DB=>MWB, !- Name
  30.3,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  21.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {4f581114-2703-4bcb-b2c7-a1fdbafb8d3f}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns WB=>MDB, !- Name
  27.8,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Wetbulb,                                !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23.8,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {074e522c-3cf2-4d37-b2dc-04851308b1ac}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns DP=>MDB, !- Name
  26.2,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Dewpoint,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  22.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:SizingPeriod:DesignDay,
  {173e6e57-87f6-4733-9867-c34e561fec01}, !- Handle
  Buffalo Niagara Intl Ap Ann Clg .4% Condns Enth=>MDB, !- Name
  27.9,                                   !- Maximum Dry-Bulb Temperature {C}
  9.3,                                    !- Daily Dry-Bulb Temperature Range {deltaC}
  98769,                                  !- Barometric Pressure {Pa}
  5.7,                                    !- Wind Speed {m/s}
  240,                                    !- Wind Direction {deg}
  ,                                       !- Sky Clearness
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  21,                                     !- Day of Month
  7,                                      !- Month
  SummerDesignDay,                        !- Day Type
  No,                                     !- Daylight Saving Time Indicator
  Enthalpy,                               !- Humidity Condition Type
  ,                                       !- Humidity Condition Day Schedule Name
  23,                                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  72100,                                  !- Enthalpy at Maximum Dry-Bulb {J/kg}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.462,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance {dimensionless}
  2.001;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance {dimensionless}

OS:ProgramControl,
  {ddef88e4-0cc7-42e2-8c16-f33140959aea}; !- Handle

OS:OutputControl:ReportingTolerances,
  {01e14c2f-f0ef-4fbc-95de-2186b6e47966}; !- Handle

OS:ConvergenceLimits,
  {7a080aa7-d07a-414d-b986-6fcb9738ad60}, !- Handle
  1;                                      !- Minimum System Timestep {minutes}

OS:ZoneAirHeatBalanceAlgorithm,
  {5bb7ea7b-253e-440c-9c04-7254ffb03fbb}, !- Handle
  ,                                       !- Algorithm
  ,                                       !- Do Space Heat Balance for Sizing
  ;                                       !- Do Space Heat Balance for Simulation

OS:ZoneAirContaminantBalance,
  {4ddc400d-4885-49bb-b1d7-07791e649e3b}; !- Handle

OS:ZoneCapacitanceMultiplier:ResearchSpecial,
  {5d3122ba-d740-4de9-8b72-29e5a9437061}, !- Handle
  ,                                       !- Temperature Capacity Multiplier
  ,                                       !- Humidity Capacity Multiplier
  ;                                       !- Carbon Dioxide Capacity Multiplier

OS:Output:JSON,
  {341ab10b-d785-4bdd-8535-ac2578fe4d00}, !- Handle
  TimeSeriesAndTabular,                   !- Option Type
  No,                                     !- Output JSON
  No,                                     !- Output CBOR
  No;                                     !- Output MessagePack

OS:Output:Table:SummaryReports,
  {4ff3270f-2efc-45cb-a040-cd92b7d0ddd0}, !- Handle
  AllSummary;                             !- Report Name 1

OS:Output:Diagnostics,
  {edf5e5cc-4dfe-4901-9da6-02f506930b62}; !- Handle

OS:Schedule:Ruleset,
  {10a9bcc4-b45a-4c88-a1b2-b3a47096e3f5}, !- Handle
  Refrigeration Defrost Schedule 001,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {160db83f-a059-49c4-b621-1fca0a6442bd}; !- Default Day Schedule Name

OS:Schedule:Day,
  {160db83f-a059-49c4-b621-1fca0a6442bd}, !- Handle
  Refrigeration Defrost Schedule Default 001, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {57abfb37-01c3-4e59-ab71-5a7b7391d8cc}, !- Handle
  Refrigeration Defrost Schedule 002,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {af0e062c-4c49-488b-a19b-e791a0aca250}; !- Default Day Schedule Name

OS:Schedule:Day,
  {af0e062c-4c49-488b-a19b-e791a0aca250}, !- Handle
  Refrigeration Defrost Schedule Default 002, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {18088534-d1ab-4451-b118-f50222257a05}, !- Handle
  Refrigeration Defrost Schedule 003,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {db6a2364-514c-444e-8bf2-770dc739988f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {db6a2364-514c-444e-8bf2-770dc739988f}, !- Handle
  Refrigeration Defrost Schedule Default 003, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {38e9b298-a638-4e82-8466-fa64bfe21936}, !- Handle
  Refrigeration Defrost Schedule 004,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {adf40621-a494-40dd-a7dd-9f7b65f86697}; !- Default Day Schedule Name

OS:Schedule:Day,
  {adf40621-a494-40dd-a7dd-9f7b65f86697}, !- Handle
  Refrigeration Defrost Schedule Default 004, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {b9fd3821-5c30-45cd-b86d-d3dfbcc25887}, !- Handle
  Refrigeration Defrost Schedule 005,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {2204da9d-bfa5-40ce-b46b-cf071e874abb}; !- Default Day Schedule Name

OS:Schedule:Day,
  {2204da9d-bfa5-40ce-b46b-cf071e874abb}, !- Handle
  Refrigeration Defrost Schedule Default 005, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {0a96f665-e00c-41e3-bd83-a74e6a7932d4}, !- Handle
  Refrigeration Defrost Schedule 006,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {da06bb89-07d8-4b00-a0ee-ea2492a88707}; !- Default Day Schedule Name

OS:Schedule:Day,
  {da06bb89-07d8-4b00-a0ee-ea2492a88707}, !- Handle
  Refrigeration Defrost Schedule Default 006, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {4365e37e-6ea8-49cc-939e-1c8c172fa343}, !- Handle
  Refrigeration Defrost Schedule 007,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {f9a533d6-43a0-4b1f-a63d-668c4438fa58}; !- Default Day Schedule Name

OS:Schedule:Day,
  {f9a533d6-43a0-4b1f-a63d-668c4438fa58}, !- Handle
  Refrigeration Defrost Schedule Default 007, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  0,                                      !- Minute 1
  0,                                      !- Value Until Time 1
  6,                                      !- Hour 2
  45,                                     !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  0,                                      !- Minute 3
  0,                                      !- Value Until Time 3
  20,                                     !- Hour 4
  45,                                     !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {cec42f1f-4304-4d6a-b085-20578d959dab}, !- Handle
  Refrigeration Defrost DripDown Schedule 001, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {cf4f3927-1d9a-4d9f-9572-a395bd30a831}; !- Default Day Schedule Name

OS:Schedule:Day,
  {cf4f3927-1d9a-4d9f-9572-a395bd30a831}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 001, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a1b074a5-740a-40b2-b8c1-49417c83f13f}, !- Handle
  Refrigeration Defrost DripDown Schedule 002, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {e93609b1-7db6-4d78-91e0-b46a853c985e}; !- Default Day Schedule Name

OS:Schedule:Day,
  {e93609b1-7db6-4d78-91e0-b46a853c985e}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 002, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {a1d23af8-a499-4836-ae69-af0567b5e4f1}, !- Handle
  Refrigeration Defrost DripDown Schedule 003, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {c12579d1-b67e-433b-86a9-106121b3994d}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c12579d1-b67e-433b-86a9-106121b3994d}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 003, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {6f4fcf52-22d6-40b0-af7b-53c9c42b312b}, !- Handle
  Refrigeration Defrost DripDown Schedule 004, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {0c31e4bd-89d0-49c6-a420-0ae6f6268c04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {0c31e4bd-89d0-49c6-a420-0ae6f6268c04}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 004, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {644fc565-eef3-4c91-b2ab-cfcae6a89cb0}, !- Handle
  Refrigeration Defrost DripDown Schedule 005, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {4af3d7a6-f68b-4a60-a6fb-73e9d0f68f2f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {4af3d7a6-f68b-4a60-a6fb-73e9d0f68f2f}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 005, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0;                                      !- Value Until Time 3

OS:Schedule:Ruleset,
  {9338399d-33a8-4fa7-a678-5ede06ce0887}, !- Handle
  Refrigeration Defrost DripDown Schedule 006, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a63e4794-a59b-48ca-808d-98456d73eb03}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a63e4794-a59b-48ca-808d-98456d73eb03}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 006, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {9d23706f-34e6-49f4-8a06-f0371f9b580f}, !- Handle
  Refrigeration Defrost DripDown Schedule 007, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {72ff9ca2-3b9f-4c32-9810-848ba445aa50}; !- Default Day Schedule Name

OS:Schedule:Day,
  {72ff9ca2-3b9f-4c32-9810-848ba445aa50}, !- Handle
  Refrigeration Defrost DripDown Schedule Default 7, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  6,                                      !- Hour 1
  45,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  7,                                      !- Hour 2
  0,                                      !- Minute 2
  1,                                      !- Value Until Time 2
  20,                                     !- Hour 3
  45,                                     !- Minute 3
  0,                                      !- Value Until Time 3
  21,                                     !- Hour 4
  0,                                      !- Minute 4
  1,                                      !- Value Until Time 4
  24,                                     !- Hour 5
  0,                                      !- Minute 5
  0;                                      !- Value Until Time 5

OS:Schedule:Ruleset,
  {5338801d-6d36-498f-898c-502ee1a5a734}, !- Handle
  Refrigeration Defrost Dummy Schedule ,  !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {c57340d2-884c-4bdd-a11d-f912bb94b741}; !- Default Day Schedule Name

OS:Schedule:Day,
  {c57340d2-884c-4bdd-a11d-f912bb94b741}, !- Handle
  Refrigeration Defrost Dummy Schedule Default, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  0;                                      !- Value Until Time 1

