    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  27955.518</td>
    <td align="right">  20388.026</td>
    <td align="right">   1.227831</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1024.7262</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.227831</td>
    <td align="right"> 1.44138143</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 12:05:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   28570.03</td>
    <td align="right">   20743.08</td>
    <td align="right">     1.0220</td>
    <td align="right"> 1.44138143</td>
    <td align="right">   1.227831</td>
    <td align="right">      25.76</td>
    <td align="right">      18.51</td>
    <td align="right"> 0.01069753</td>
    <td align="right">    53149.3</td>
    <td align="right">      11.83</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33331.8</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1400.362</td>
    <td align="right">   27169.67</td>
    <td align="right">      29.46</td>
    <td align="right"> 0.01336548</td>
    <td align="right">      21.59</td>
    <td align="right"> 0.33704961</td>
    <td align="right">    27.4508</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00942946</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00942946</td>
    <td align="right">    49.4183</td>
    <td align="right">   11799.03</td>
    <td align="right">       0.00</td>
    <td align="right">   27925.72</td>
    <td align="right">   20130.72</td>
    <td align="right"> 1.38445776</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      12.43</td>
    <td align="right">      12.42</td>
    <td align="right"> 0.00897712</td>
    <td align="right">    35151.5</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  57292.810</td>
    <td align="right">  57292.810</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.227831</td>
    <td align="right"> 1.44138143</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   57292.81</td>
    <td align="right">   57292.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.44138143</td>
    <td align="right">   1.227831</td>
    <td align="right">      10.44</td>
    <td align="right">       7.21</td>
    <td align="right"> 0.00514467</td>
    <td align="right">    23460.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   57292.81</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.33704961</td>
    <td align="right">    27.4508</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00674164</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00674164</td>
    <td align="right">    42.5821</td>
    <td align="right">   19514.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  57292.810</td>
    <td align="right">  57292.810</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   1.227831</td>
    <td align="right"> 1.44138143</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   57292.81</td>
    <td align="right">   57292.81</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.44138143</td>
    <td align="right">   1.227831</td>
    <td align="right">      10.44</td>
    <td align="right">       7.21</td>
    <td align="right"> 0.00514467</td>
    <td align="right">    23460.6</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   57292.81</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.33704961</td>
    <td align="right">    27.4508</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00674164</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00674164</td>
    <td align="right">    42.5821</td>
    <td align="right">   19514.52</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  12835.386</td>
    <td align="right">   8998.674</td>
    <td align="right">   0.516881</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1028.1475</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.516881</td>
    <td align="right"> 0.60677970</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   13903.67</td>
    <td align="right">    8814.03</td>
    <td align="right">     1.0832</td>
    <td align="right"> 0.60677970</td>
    <td align="right">   0.516881</td>
    <td align="right">      28.72</td>
    <td align="right">      20.79</td>
    <td align="right"> 0.01253799</td>
    <td align="right">    60880.2</td>
    <td align="right">      11.82</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33317.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    600.230</td>
    <td align="right">   13303.44</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.33041092</td>
    <td align="right">    63.9240</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01006792</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01006792</td>
    <td align="right">    52.7261</td>
    <td align="right">    5059.54</td>
    <td align="right">       0.00</td>
    <td align="right">   12821.71</td>
    <td align="right">    8894.30</td>
    <td align="right"> 0.58281649</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.72</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00854258</td>
    <td align="right">    33322.8</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33209.001</td>
    <td align="right">  33209.001</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.516881</td>
    <td align="right"> 0.60677970</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33209.00</td>
    <td align="right">   33209.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.60677970</td>
    <td align="right">   0.516881</td>
    <td align="right">      -4.47</td>
    <td align="right">      -4.69</td>
    <td align="right"> 0.00252575</td>
    <td align="right">     1808.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33209.00</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.33041092</td>
    <td align="right">    63.9240</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00536378</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00536378</td>
    <td align="right">    47.6457</td>
    <td align="right">     175.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  33209.001</td>
    <td align="right">  33209.001</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.516881</td>
    <td align="right"> 0.60677970</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   33209.00</td>
    <td align="right">   33209.00</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.60677970</td>
    <td align="right">   0.516881</td>
    <td align="right">      -4.47</td>
    <td align="right">      -4.69</td>
    <td align="right"> 0.00252575</td>
    <td align="right">     1808.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   33209.00</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.33041092</td>
    <td align="right">    63.9240</td>
    <td align="right">      16.50</td>
    <td align="right"> 0.00536378</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00536378</td>
    <td align="right">    47.6457</td>
    <td align="right">     175.63</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  18033.556</td>
    <td align="right">  14219.029</td>
    <td align="right">   0.928868</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6346</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.928868</td>
    <td align="right"> 1.09042145</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17739.80</td>
    <td align="right">   14870.84</td>
    <td align="right">     0.9837</td>
    <td align="right"> 1.09042145</td>
    <td align="right">   0.928868</td>
    <td align="right">      25.09</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.00957238</td>
    <td align="right">    49596.7</td>
    <td align="right">      11.83</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33329.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1059.390</td>
    <td align="right">   16680.41</td>
    <td align="right">      30.18</td>
    <td align="right"> 0.01336676</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    17.6136</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876065</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876065</td>
    <td align="right">    45.9588</td>
    <td align="right">   10273.37</td>
    <td align="right">       0.00</td>
    <td align="right">   18014.34</td>
    <td align="right">   14017.66</td>
    <td align="right"> 1.04735805</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.58</td>
    <td align="right">      13.57</td>
    <td align="right"> 0.00968851</td>
    <td align="right">    38122.6</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  39197.952</td>
    <td align="right">  39197.952</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.928868</td>
    <td align="right"> 1.09042145</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39197.95</td>
    <td align="right">   39197.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09042145</td>
    <td align="right">   0.928868</td>
    <td align="right">      14.23</td>
    <td align="right">      10.02</td>
    <td align="right"> 0.00611208</td>
    <td align="right">    29742.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39197.95</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    17.6136</td>
    <td align="right">      20.75</td>
    <td align="right"> 0.00722123</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00722123</td>
    <td align="right">    45.5757</td>
    <td align="right">   13770.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  39197.952</td>
    <td align="right">  39197.952</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.928868</td>
    <td align="right"> 1.09042145</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39197.95</td>
    <td align="right">   39197.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.09042145</td>
    <td align="right">   0.928868</td>
    <td align="right">      14.23</td>
    <td align="right">      10.02</td>
    <td align="right"> 0.00611208</td>
    <td align="right">    29742.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39197.95</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    17.6136</td>
    <td align="right">      20.75</td>
    <td align="right"> 0.00722123</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00722123</td>
    <td align="right">    45.5757</td>
    <td align="right">   13770.48</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   2691.480</td>
    <td align="right">   2153.952</td>
    <td align="right">   0.144739</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.8289</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.144739</td>
    <td align="right"> 0.16991278</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">    2807.68</td>
    <td align="right">    2092.36</td>
    <td align="right">     1.0432</td>
    <td align="right"> 0.16991278</td>
    <td align="right">   0.144739</td>
    <td align="right">      23.72</td>
    <td align="right">      17.46</td>
    <td align="right"> 0.01021487</td>
    <td align="right">    49834.6</td>
    <td align="right">      11.81</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33313.4</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    168.079</td>
    <td align="right">    2639.60</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.01335227</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.01414069</td>
    <td align="right">     9.7698</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00972029</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00972029</td>
    <td align="right">    50.9178</td>
    <td align="right">    1271.01</td>
    <td align="right">       0.00</td>
    <td align="right">    2688.61</td>
    <td align="right">    2122.76</td>
    <td align="right"> 0.16320251</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.95</td>
    <td align="right">      13.85</td>
    <td align="right"> 0.00982526</td>
    <td align="right">    38848.3</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5612.914</td>
    <td align="right">   5612.914</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.144739</td>
    <td align="right"> 0.16991278</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5612.91</td>
    <td align="right">    5612.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16991278</td>
    <td align="right">   0.144739</td>
    <td align="right">      17.13</td>
    <td align="right">      11.43</td>
    <td align="right"> 0.00628517</td>
    <td align="right">    33127.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5612.91</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.01414069</td>
    <td align="right">     9.7698</td>
    <td align="right">      20.74</td>
    <td align="right"> 0.00686564</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686564</td>
    <td align="right">    43.3605</td>
    <td align="right">    4093.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   5612.914</td>
    <td align="right">   5612.914</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.144739</td>
    <td align="right"> 0.16991278</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    5612.91</td>
    <td align="right">    5612.91</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.16991278</td>
    <td align="right">   0.144739</td>
    <td align="right">      17.13</td>
    <td align="right">      11.43</td>
    <td align="right"> 0.00628517</td>
    <td align="right">    33127.4</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    5612.91</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.01414069</td>
    <td align="right">     9.7698</td>
    <td align="right">      20.74</td>
    <td align="right"> 0.00686564</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00686564</td>
    <td align="right">    43.3605</td>
    <td align="right">    4093.72</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 523KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 202394.608</td>
    <td align="right"> 161917.835</td>
    <td align="right">  10.775222</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1023.6941</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  10.775222</td>
    <td align="right">12.64930589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS ENTH=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">  210191.93</td>
    <td align="right">  157395.25</td>
    <td align="right">     1.0385</td>
    <td align="right">12.64930589</td>
    <td align="right">  10.775222</td>
    <td align="right">      23.42</td>
    <td align="right">      17.30</td>
    <td align="right"> 0.01014232</td>
    <td align="right">    49340.7</td>
    <td align="right">      11.24</td>
    <td align="right">      11.22</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    32728.6</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  19931.049</td>
    <td align="right">  190260.89</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.01335227</td>
    <td align="right">      19.33</td>
    <td align="right"> 3.17355660</td>
    <td align="right">    29.4524</td>
    <td align="right">      24.03</td>
    <td align="right"> 0.00880223</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00880223</td>
    <td align="right">    46.1731</td>
    <td align="right">   85301.04</td>
    <td align="right">       0.00</td>
    <td align="right">  202178.90</td>
    <td align="right">  159592.64</td>
    <td align="right">12.14975392</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.83</td>
    <td align="right">      13.78</td>
    <td align="right"> 0.00981039</td>
    <td align="right">    38681.8</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 513190.046</td>
    <td align="right"> 513190.046</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  10.775222</td>
    <td align="right">12.64930589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  513190.05</td>
    <td align="right">  513190.05</td>
    <td align="right">     1.0000</td>
    <td align="right">12.64930589</td>
    <td align="right">  10.775222</td>
    <td align="right">       9.63</td>
    <td align="right">       6.31</td>
    <td align="right"> 0.00472001</td>
    <td align="right">    21561.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  513190.05</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 3.17355660</td>
    <td align="right">    29.4524</td>
    <td align="right">      20.45</td>
    <td align="right"> 0.00630474</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00630474</td>
    <td align="right">    39.8473</td>
    <td align="right">   95748.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 513190.046</td>
    <td align="right"> 513190.046</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">  10.775222</td>
    <td align="right">12.64930589</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  513190.05</td>
    <td align="right">  513190.05</td>
    <td align="right">     1.0000</td>
    <td align="right">12.64930589</td>
    <td align="right">  10.775222</td>
    <td align="right">       9.63</td>
    <td align="right">       6.31</td>
    <td align="right"> 0.00472001</td>
    <td align="right">    21561.1</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  513190.05</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 3.17355660</td>
    <td align="right">    29.4524</td>
    <td align="right">      20.45</td>
    <td align="right"> 0.00630474</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00630474</td>
    <td align="right">    39.8473</td>
    <td align="right">   95748.77</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   3068.003</td>
    <td align="right">   2455.775</td>
    <td align="right">   0.174647</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.8645</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.174647</td>
    <td align="right"> 0.20502242</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">    3170.66</td>
    <td align="right">    2570.00</td>
    <td align="right">     1.0335</td>
    <td align="right"> 0.20502242</td>
    <td align="right">   0.174647</td>
    <td align="right">      23.98</td>
    <td align="right">      17.12</td>
    <td align="right"> 0.00969605</td>
    <td align="right">    48775.3</td>
    <td align="right">      11.81</td>
    <td align="right">      11.46</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33312.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    202.809</td>
    <td align="right">    2967.85</td>
    <td align="right">      21.97</td>
    <td align="right"> 0.01335227</td>
    <td align="right">      19.33</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      23.98</td>
    <td align="right"> 0.00969605</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00969605</td>
    <td align="right">    50.7905</td>
    <td align="right">    1420.91</td>
    <td align="right">       0.00</td>
    <td align="right">    3064.73</td>
    <td align="right">    2419.72</td>
    <td align="right"> 0.19692558</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      14.66</td>
    <td align="right">      14.19</td>
    <td align="right"> 0.00990045</td>
    <td align="right">    39759.5</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6064.947</td>
    <td align="right">   6064.947</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.174647</td>
    <td align="right"> 0.20502242</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6064.95</td>
    <td align="right">    6064.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20502242</td>
    <td align="right">   0.174647</td>
    <td align="right">      20.56</td>
    <td align="right">      13.55</td>
    <td align="right"> 0.00703628</td>
    <td align="right">    38526.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6064.95</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00703628</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00703628</td>
    <td align="right">    44.4199</td>
    <td align="right">    4988.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   6064.947</td>
    <td align="right">   6064.947</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.174647</td>
    <td align="right"> 0.20502242</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">    6064.95</td>
    <td align="right">    6064.95</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.20502242</td>
    <td align="right">   0.174647</td>
    <td align="right">      20.56</td>
    <td align="right">      13.55</td>
    <td align="right"> 0.00703628</td>
    <td align="right">    38526.9</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">    6064.95</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00000000</td>
    <td align="right">     0.0000</td>
    <td align="right">      20.56</td>
    <td align="right"> 0.00703628</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00703628</td>
    <td align="right">    44.4199</td>
    <td align="right">    4988.47</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8340.988</td>
    <td align="right">   5847.727</td>
    <td align="right">   0.335892</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.1532</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.335892</td>
    <td align="right"> 0.39431164</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9211.40</td>
    <td align="right">    5683.37</td>
    <td align="right">     1.1044</td>
    <td align="right"> 0.39431164</td>
    <td align="right">   0.335892</td>
    <td align="right">      29.69</td>
    <td align="right">      21.46</td>
    <td align="right"> 0.01307898</td>
    <td align="right">    63263.5</td>
    <td align="right">      11.82</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33318.5</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    390.055</td>
    <td align="right">    8821.35</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.23600686</td>
    <td align="right">    70.2628</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01039919</td>
    <td align="right">      23.99</td>
    <td align="right"> 0.01039919</td>
    <td align="right">    54.4265</td>
    <td align="right">    2951.25</td>
    <td align="right">       0.00</td>
    <td align="right">    8332.10</td>
    <td align="right">    5779.90</td>
    <td align="right"> 0.37873931</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.72</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00854258</td>
    <td align="right">    33322.8</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  22511.435</td>
    <td align="right">  22511.435</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.335892</td>
    <td align="right"> 0.39431164</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22511.43</td>
    <td align="right">   22511.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39431164</td>
    <td align="right">   0.335892</td>
    <td align="right">      -6.81</td>
    <td align="right">      -6.81</td>
    <td align="right"> 0.00221586</td>
    <td align="right">    -1333.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   22511.43</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.23600686</td>
    <td align="right">    70.2628</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00526805</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00526805</td>
    <td align="right">    46.8064</td>
    <td align="right">     755.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  22511.435</td>
    <td align="right">  22511.435</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.335892</td>
    <td align="right"> 0.39431164</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
    <td align="right">Sensible</td>
    <td align="right">   22511.43</td>
    <td align="right">   22511.43</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.39431164</td>
    <td align="right">   0.335892</td>
    <td align="right">      -6.81</td>
    <td align="right">      -6.81</td>
    <td align="right"> 0.00221586</td>
    <td align="right">    -1333.7</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   22511.43</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.23600686</td>
    <td align="right">    70.2628</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00526805</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00526805</td>
    <td align="right">    46.8064</td>
    <td align="right">     755.96</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 249KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  77964.199</td>
    <td align="right">  55301.946</td>
    <td align="right">   3.219577</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1025.0568</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.219577</td>
    <td align="right"> 3.77954239</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">   80064.51</td>
    <td align="right">   57860.66</td>
    <td align="right">     1.0269</td>
    <td align="right"> 3.77954239</td>
    <td align="right">   3.219577</td>
    <td align="right">      26.68</td>
    <td align="right">      18.95</td>
    <td align="right"> 0.01087540</td>
    <td align="right">    54550.5</td>
    <td align="right">      11.87</td>
    <td align="right">      11.49</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33370.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   3525.102</td>
    <td align="right">   76539.41</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 1.08411549</td>
    <td align="right">    33.6726</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00902636</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00902636</td>
    <td align="right">    47.3326</td>
    <td align="right">   28472.40</td>
    <td align="right">       0.00</td>
    <td align="right">   77881.10</td>
    <td align="right">   54645.76</td>
    <td align="right"> 3.63027903</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.92</td>
    <td align="right">      11.91</td>
    <td align="right"> 0.00867519</td>
    <td align="right">    33869.2</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 159201.054</td>
    <td align="right"> 159201.054</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.219577</td>
    <td align="right"> 3.77954239</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  159201.05</td>
    <td align="right">  159201.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.77954239</td>
    <td align="right">   3.219577</td>
    <td align="right">       8.08</td>
    <td align="right">       5.78</td>
    <td align="right"> 0.00491891</td>
    <td align="right">    20496.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  159201.05</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 1.08411549</td>
    <td align="right">    33.6726</td>
    <td align="right">      20.46</td>
    <td align="right"> 0.00694698</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00694698</td>
    <td align="right">    43.8614</td>
    <td align="right">   48859.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right"> 159201.054</td>
    <td align="right"> 159201.054</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   3.219577</td>
    <td align="right"> 3.77954239</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">  159201.05</td>
    <td align="right">  159201.05</td>
    <td align="right">     1.0000</td>
    <td align="right"> 3.77954239</td>
    <td align="right">   3.219577</td>
    <td align="right">       8.08</td>
    <td align="right">       5.78</td>
    <td align="right"> 0.00491891</td>
    <td align="right">    20496.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">  159201.05</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 1.08411549</td>
    <td align="right">    33.6726</td>
    <td align="right">      20.46</td>
    <td align="right"> 0.00694698</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00694698</td>
    <td align="right">    43.8614</td>
    <td align="right">   48859.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">   8226.889</td>
    <td align="right">   5767.734</td>
    <td align="right">   0.331297</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.6885</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.331297</td>
    <td align="right"> 0.38891774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 20:45:00</td>
    <td align="right">Sensible</td>
    <td align="right">    9184.83</td>
    <td align="right">    5604.14</td>
    <td align="right">     1.1164</td>
    <td align="right"> 0.38891774</td>
    <td align="right">   0.331297</td>
    <td align="right">      30.30</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.01336696</td>
    <td align="right">    64629.5</td>
    <td align="right">      11.82</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33319.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    384.720</td>
    <td align="right">    8800.11</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.33129684</td>
    <td align="right">   100.0000</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00927280</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00927280</td>
    <td align="right">    48.6060</td>
    <td align="right">    1742.82</td>
    <td align="right">       0.00</td>
    <td align="right">    8218.12</td>
    <td align="right">    5700.84</td>
    <td align="right"> 0.37355843</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.72</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00854258</td>
    <td align="right">    33322.8</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  25910.526</td>
    <td align="right">  25910.526</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.331297</td>
    <td align="right"> 0.38891774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:55:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25910.53</td>
    <td align="right">   25910.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38891774</td>
    <td align="right">   0.331297</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">   -14095.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   25910.53</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.33129684</td>
    <td align="right">   100.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00509208</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00509208</td>
    <td align="right">    45.2551</td>
    <td align="right">     859.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  25910.526</td>
    <td align="right">  25910.526</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.331297</td>
    <td align="right"> 0.38891774</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:55:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:55:00</td>
    <td align="right">Sensible</td>
    <td align="right">   25910.53</td>
    <td align="right">   25910.53</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.38891774</td>
    <td align="right">   0.331297</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">   -14095.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   25910.53</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.33129684</td>
    <td align="right">   100.0000</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00509208</td>
    <td align="right">      15.60</td>
    <td align="right"> 0.00509208</td>
    <td align="right">    45.2551</td>
    <td align="right">     859.66</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    175.794</td>
    <td align="right">    123.246</td>
    <td align="right">   0.007079</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1029.6885</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.007079</td>
    <td align="right"> 0.00831047</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 14:00:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">     196.26</td>
    <td align="right">     119.75</td>
    <td align="right">     1.1164</td>
    <td align="right"> 0.00831047</td>
    <td align="right">   0.007079</td>
    <td align="right">      30.30</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.01336696</td>
    <td align="right">    64629.5</td>
    <td align="right">      11.82</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33319.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      8.221</td>
    <td align="right">     188.04</td>
    <td align="right">      30.30</td>
    <td align="right"> 0.01336696</td>
    <td align="right">      21.83</td>
    <td align="right"> 0.00707921</td>
    <td align="right">   100.0000</td>
    <td align="right">      34.56</td>
    <td align="right"> 0.02980859</td>
    <td align="right">      34.57</td>
    <td align="right"> 0.02980859</td>
    <td align="right">    82.2140</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     175.61</td>
    <td align="right">     121.82</td>
    <td align="right"> 0.00798227</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      11.72</td>
    <td align="right">      11.69</td>
    <td align="right"> 0.00854258</td>
    <td align="right">    33322.8</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    553.661</td>
    <td align="right">    553.661</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.007079</td>
    <td align="right"> 0.00831047</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">     553.66</td>
    <td align="right">     553.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00831047</td>
    <td align="right">   0.007079</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">   -14095.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">     553.66</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00707921</td>
    <td align="right">   100.0000</td>
    <td align="right">       7.20</td>
    <td align="right"> 0.00114747</td>
    <td align="right">       7.20</td>
    <td align="right"> 0.00114747</td>
    <td align="right">    17.9066</td>
    <td align="right">      77.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">    553.661</td>
    <td align="right">    553.661</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.007079</td>
    <td align="right"> 0.00831047</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
    <td align="right">Sensible</td>
    <td align="right">     553.66</td>
    <td align="right">     553.66</td>
    <td align="right">     1.0000</td>
    <td align="right"> 0.00831047</td>
    <td align="right">   0.007079</td>
    <td align="right">     -16.30</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">   -14095.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">     553.66</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00707921</td>
    <td align="right">   100.0000</td>
    <td align="right">       7.20</td>
    <td align="right"> 0.00114747</td>
    <td align="right">       7.20</td>
    <td align="right"> 0.00114747</td>
    <td align="right">    17.9066</td>
    <td align="right">      77.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">CoolingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  18010.948</td>
    <td align="right">  14199.703</td>
    <td align="right">   0.927457</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1022.6371</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.927457</td>
    <td align="right"> 1.08876516</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS WB=&gt;MDB</td>
    <td align="right">7/21 13:50:00</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">Sensible</td>
    <td align="right">   17718.38</td>
    <td align="right">   14850.05</td>
    <td align="right">     0.9838</td>
    <td align="right"> 1.08876516</td>
    <td align="right">   0.927457</td>
    <td align="right">      25.09</td>
    <td align="right">      17.40</td>
    <td align="right"> 0.00957376</td>
    <td align="right">    49601.8</td>
    <td align="right">      11.83</td>
    <td align="right">      11.47</td>
    <td align="right"> 0.00850000</td>
    <td align="right">    33329.9</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">   1057.780</td>
    <td align="right">   16660.60</td>
    <td align="right">      30.18</td>
    <td align="right"> 0.01336676</td>
    <td align="right">      21.80</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    17.6404</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876095</td>
    <td align="right">      24.00</td>
    <td align="right"> 0.00876095</td>
    <td align="right">    45.9603</td>
    <td align="right">   10252.90</td>
    <td align="right">       0.00</td>
    <td align="right">   17991.75</td>
    <td align="right">   13998.49</td>
    <td align="right"> 1.04576717</td>
    <td align="right">      26.67</td>
    <td align="right">      19.44</td>
    <td align="right"> 0.01118466</td>
    <td align="right">    55322.4</td>
    <td align="right">      13.58</td>
    <td align="right">      13.57</td>
    <td align="right"> 0.00968751</td>
    <td align="right">    38118.0</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  39149.212</td>
    <td align="right">  39149.212</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.927457</td>
    <td align="right"> 1.08876516</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39149.21</td>
    <td align="right">   39149.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.08876516</td>
    <td align="right">   0.927457</td>
    <td align="right">      14.22</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00610937</td>
    <td align="right">    29725.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39149.21</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    17.6404</td>
    <td align="right">      20.75</td>
    <td align="right"> 0.00721999</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00721999</td>
    <td align="right">    45.5679</td>
    <td align="right">   13752.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Coincident</td>
    <td align="right">HeatingDesignCapacity</td>
    <td align="right">N/A</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">unknown</td>
    <td align="right">No</td>
    <td align="right">  39149.212</td>
    <td align="right">  39149.212</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">   -999.000</td>
    <td align="right">  -999.0000</td>
    <td align="right">    1.00000</td>
    <td align="right">    1.00000</td>
    <td align="right">  1019.7116</td>
    <td align="right">  1004.8586</td>
    <td align="right">     1.1739</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">   0.927457</td>
    <td align="right"> 1.08876516</td>
    <td align="right">&nbsp;</td>
    <td align="right">  -999.0000</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">  -999.0000</td>
    <td align="right">     -999.0</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">Sensible</td>
    <td align="right">   39149.21</td>
    <td align="right">   39149.21</td>
    <td align="right">     1.0000</td>
    <td align="right"> 1.08876516</td>
    <td align="right">   0.927457</td>
    <td align="right">      14.22</td>
    <td align="right">      10.01</td>
    <td align="right"> 0.00610937</td>
    <td align="right">    29725.8</td>
    <td align="right">      50.00</td>
    <td align="right">      23.67</td>
    <td align="right"> 0.00800000</td>
    <td align="right">    70993.1</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">      0.000</td>
    <td align="right">   39149.21</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.00092409</td>
    <td align="right">     -16.30</td>
    <td align="right"> 0.16360713</td>
    <td align="right">    17.6404</td>
    <td align="right">      20.75</td>
    <td align="right"> 0.00721999</td>
    <td align="right">      21.00</td>
    <td align="right"> 0.00721999</td>
    <td align="right">    45.5679</td>
    <td align="right">   13752.55</td>
    <td align="right">       0.00</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
    <td align="right">    -999.00</td>
    <td align="right">    -999.00</td>
    <td align="right">     -999.0</td>
    <td align="right">     -999.0</td>
  </tr>
</table>
<br><br>
<b>Coil Connections</b><br><br>
<!-- FullName:Coil Sizing Details_Entire Facility_Coil Connections-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Coil Name</td>
    <td align="right">Coil Type</td>
    <td align="right">Coil Location</td>
    <td align="right">HVAC Type</td>
    <td align="right">HVAC Name</td>
    <td align="right">Zone Name(s)</td>
    <td align="right">Supply Fan Name for HVAC</td>
    <td align="right">Supply Fan Type for HVAC</td>
    <td align="right">Airloop Name</td>
    <td align="right">Plant Name for Coil</td>
    <td align="right">Plant Loop Name</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 523KBTU/HR 9.3EER</td>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 523KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 249KBTU/HR 9.3EER</td>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 249KBTU/HR 9.3EER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">COIL:HEATING:FUEL</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">COIL:HEATING:ELECTRIC</td>
    <td align="right">AirLoop</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">unknown</td>
    <td align="right">unknown</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SystemSummary::EntireFacility></a>
<p>Report:<b> System Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Economizer</b><br><br>
<!-- FullName:System Summary_Entire Facility_Economizer-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">High Limit Shutoff Control</td>
    <td align="right">Minimum Outdoor Air [m3/s]</td>
    <td align="right">Maximum Outdoor Air [m3/s]</td>
    <td align="right">Return Air Temp Limit</td>
    <td align="right">Return Air Enthalpy Limit</td>
    <td align="right">Outdoor Air Temperature Limit [C]</td>
    <td align="right">Outdoor Air Enthalpy Limit [C]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       0.32</td>
    <td align="right">       1.85</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       3.17</td>
    <td align="right">      10.78</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 OA SYSTEM CONTROLLER</td>
    <td align="right">DifferentialDryBulb</td>
    <td align="right">       1.08</td>
    <td align="right">       3.22</td>
    <td align="right">-</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Demand Controlled Ventilation using Controller:MechanicalVentilation</b><br><br>
<!-- FullName:System Summary_Entire Facility_Demand Controlled Ventilation using Controller:MechanicalVentilation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Controller:MechanicalVentilation Name</td>
    <td align="right">Outdoor Air Per Person [m3/s-person]</td>
    <td align="right">Outdoor Air Per Area [m3/s-m2]</td>
    <td align="right">Outdoor Air Per Zone [m3/s]</td>
    <td align="right">Outdoor Air ACH [ach]</td>
    <td align="right">Outdoor Air Method</td>
    <td align="right">Outdoor Air Schedule Name</td>
    <td align="right">Air Distribution Effectiveness in Cooling Mode</td>
    <td align="right">Air Distribution Effectiveness in Heating Mode</td>
    <td align="right">Air Distribution Effectiveness Schedule Name</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 14</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000762</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 6</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 12</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 5</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001500</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 9</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 3</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 7</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 1</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 8</td>
    <td align="right">   0.009439</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 4</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 10</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.005283</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 13</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000254</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 2</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.001524</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">CONTROLLER MECHANICAL VENTILATION 11</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">   0.000000</td>
    <td align="right">Sum</td>
    <td align="right">&nbsp;</td>
    <td align="right">       1.00</td>
    <td align="right">       1.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Time Not Comfortable Based on Simple ASHRAE 55-2004</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Not Comfortable Based on Simple ASHRAE 55-2004-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Winter Clothes [hr]</td>
    <td align="right">Summer Clothes [hr]</td>
    <td align="right">Summer or Winter Clothes [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">    3419.17</td>
    <td align="right">    5840.00</td>
    <td align="right">    3419.17</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">    3050.50</td>
    <td align="right">    4573.75</td>
    <td align="right">    2043.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">    2103.42</td>
    <td align="right">    3813.50</td>
    <td align="right">    1721.08</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">    3252.33</td>
    <td align="right">    3065.83</td>
    <td align="right">    1147.33</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">    3111.75</td>
    <td align="right">    3746.75</td>
    <td align="right">    1610.92</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">    3627.50</td>
    <td align="right">    3270.83</td>
    <td align="right">    1695.67</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">    3764.25</td>
    <td align="right">    4737.75</td>
    <td align="right">    3233.58</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">    2503.50</td>
    <td align="right">    3396.92</td>
    <td align="right">     910.67</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">    3568.17</td>
    <td align="right">    4547.83</td>
    <td align="right">    2839.25</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">    3521.58</td>
    <td align="right">    3783.42</td>
    <td align="right">    2198.42</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">    3575.50</td>
    <td align="right">    4857.17</td>
    <td align="right">    3121.83</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">    4648.42</td>
    <td align="right">    5139.75</td>
    <td align="right">    4099.92</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">    3636.75</td>
    <td align="right">    3270.33</td>
    <td align="right">    1704.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">    5803.50</td>
    <td align="right">    5840.00</td>
    <td align="right">    5592.25</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<b>Time Setpoint Not Met</b><br><br>
<!-- FullName:System Summary_Entire Facility_Time Setpoint Not Met-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">During Heating [hr]</td>
    <td align="right">During Cooling [hr]</td>
    <td align="right">During Occupied Heating [hr]</td>
    <td align="right">During Occupied Cooling [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     803.33</td>
    <td align="right">       0.00</td>
    <td align="right">      30.17</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">      25.42</td>
    <td align="right">       0.33</td>
    <td align="right">       9.83</td>
    <td align="right">       0.33</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       1.75</td>
    <td align="right">       0.17</td>
    <td align="right">       1.75</td>
    <td align="right">       0.17</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       2.17</td>
    <td align="right">       1.25</td>
    <td align="right">       2.17</td>
    <td align="right">       1.25</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       1.92</td>
    <td align="right">       1.67</td>
    <td align="right">       1.92</td>
    <td align="right">       1.67</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     248.92</td>
    <td align="right">       0.42</td>
    <td align="right">       6.00</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     643.00</td>
    <td align="right">       0.17</td>
    <td align="right">      12.58</td>
    <td align="right">       0.17</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">       0.67</td>
    <td align="right">       0.42</td>
    <td align="right">       0.67</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      58.33</td>
    <td align="right">       0.00</td>
    <td align="right">      11.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      15.92</td>
    <td align="right">       0.25</td>
    <td align="right">      10.17</td>
    <td align="right">       0.25</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      62.33</td>
    <td align="right">       0.08</td>
    <td align="right">      14.67</td>
    <td align="right">       0.08</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     250.42</td>
    <td align="right">       0.42</td>
    <td align="right">       6.17</td>
    <td align="right">       0.42</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      84.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Facility</td>
    <td align="right">     809.17</td>
    <td align="right">       2.92</td>
    <td align="right">      33.25</td>
    <td align="right">       2.92</td>
  </tr>
</table>
<i>Aggregated over the RunPeriods for Weather</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirSummary::EntireFacility></a>
<p>Report:<b> Outdoor Air Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Average Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Average Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       7.32</td>
    <td align="right">      15.18</td>
    <td align="right">    1930.15</td>
    <td align="right">      0.613</td>
    <td align="right">      0.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">       8.68</td>
    <td align="right">      18.00</td>
    <td align="right">     955.70</td>
    <td align="right">      1.111</td>
    <td align="right">      0.074</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       2.05</td>
    <td align="right">       4.25</td>
    <td align="right">     225.91</td>
    <td align="right">      0.180</td>
    <td align="right">      0.016</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       9.33</td>
    <td align="right">      19.35</td>
    <td align="right">    1027.33</td>
    <td align="right">      0.918</td>
    <td align="right">      0.051</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      16.88</td>
    <td align="right">      35.01</td>
    <td align="right">     212.41</td>
    <td align="right">      4.115</td>
    <td align="right">      0.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       4.46</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      1.058</td>
    <td align="right">      0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       1.50</td>
    <td align="right">     127.27</td>
    <td align="right">      0.360</td>
    <td align="right">      0.200</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      86.47</td>
    <td align="right">     179.32</td>
    <td align="right">    9520.67</td>
    <td align="right">      1.077</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      12.06</td>
    <td align="right">      25.00</td>
    <td align="right">     212.41</td>
    <td align="right">      3.178</td>
    <td align="right">      0.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      29.54</td>
    <td align="right">      61.26</td>
    <td align="right">    3252.35</td>
    <td align="right">      1.151</td>
    <td align="right">      0.042</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       2.60</td>
    <td align="right">       5.40</td>
    <td align="right">     286.70</td>
    <td align="right">      2.933</td>
    <td align="right">      0.067</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       1.16</td>
    <td align="right">       2.40</td>
    <td align="right">     127.43</td>
    <td align="right">      0.000</td>
    <td align="right">      0.110</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       4.46</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      1.057</td>
    <td align="right">      0.109</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     254.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<b>Minimum Outdoor Air During Occupied Hours</b><br><br>
<!-- FullName:Outdoor Air Summary_Entire Facility_Minimum Outdoor Air During Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Mechanical Ventilation [ach]</td>
    <td align="right">Infiltration [ach]</td>
    <td align="right">AFN Infiltration [ach]</td>
    <td align="right">Simple Ventilation [ach]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">       7.32</td>
    <td align="right">      15.18</td>
    <td align="right">    1930.15</td>
    <td align="right">      0.571</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">       8.68</td>
    <td align="right">      18.00</td>
    <td align="right">     955.70</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       2.05</td>
    <td align="right">       4.25</td>
    <td align="right">     225.91</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">       9.33</td>
    <td align="right">      19.35</td>
    <td align="right">    1027.33</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      16.88</td>
    <td align="right">      35.01</td>
    <td align="right">     212.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">       4.46</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       0.72</td>
    <td align="right">       1.50</td>
    <td align="right">     127.27</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      86.47</td>
    <td align="right">     179.32</td>
    <td align="right">    9520.67</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      12.06</td>
    <td align="right">      25.00</td>
    <td align="right">     212.41</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      29.54</td>
    <td align="right">      61.26</td>
    <td align="right">    3252.35</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       2.60</td>
    <td align="right">       5.40</td>
    <td align="right">     286.70</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       1.16</td>
    <td align="right">       2.40</td>
    <td align="right">     127.43</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">       4.46</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     254.85</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown for a single zone without multipliers</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=OutdoorAirDetails::EntireFacility></a>
<p>Report:<b> Outdoor Air Details</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Mechanical Ventilation Parameters by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Mechanical Ventilation Parameters by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Average Number of Occupants</td>
    <td align="right">Nominal Number of Occupants</td>
    <td align="right">Zone Volume [m3]</td>
    <td align="right">Zone Area [m2]</td>
    <td align="right">Design Zone Outdoor Airflow - Voz [m3/s]</td>
    <td align="right">Minimum Dynamic Target Ventilation - Voz-dyn-min [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">       7.32</td>
    <td align="right">      15.18</td>
    <td align="right">    1930.15</td>
    <td align="right">     422.17</td>
    <td align="right">     0.3217</td>
    <td align="right">      0.322</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">       8.68</td>
    <td align="right">      18.00</td>
    <td align="right">     955.70</td>
    <td align="right">     209.03</td>
    <td align="right">     0.3135</td>
    <td align="right">      0.314</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">       2.05</td>
    <td align="right">       4.25</td>
    <td align="right">     225.91</td>
    <td align="right">      49.41</td>
    <td align="right">     0.0126</td>
    <td align="right">      0.013</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">       9.33</td>
    <td align="right">      19.35</td>
    <td align="right">    1027.33</td>
    <td align="right">     224.70</td>
    <td align="right">     0.3370</td>
    <td align="right">      0.337</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">      16.88</td>
    <td align="right">      35.01</td>
    <td align="right">     212.41</td>
    <td align="right">      46.46</td>
    <td align="right">     0.3304</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">       4.46</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">       0.72</td>
    <td align="right">       1.50</td>
    <td align="right">     127.27</td>
    <td align="right">      27.84</td>
    <td align="right">     0.0141</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">      86.47</td>
    <td align="right">     179.32</td>
    <td align="right">    9520.67</td>
    <td align="right">    2082.39</td>
    <td align="right">     3.1736</td>
    <td align="right">      3.174</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">      12.06</td>
    <td align="right">      25.00</td>
    <td align="right">     212.41</td>
    <td align="right">      46.46</td>
    <td align="right">     0.2360</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">      29.54</td>
    <td align="right">      61.26</td>
    <td align="right">    3252.35</td>
    <td align="right">     711.36</td>
    <td align="right">     1.0841</td>
    <td align="right">      1.084</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">       2.60</td>
    <td align="right">       5.40</td>
    <td align="right">     286.70</td>
    <td align="right">      62.71</td>
    <td align="right">     0.3313</td>
    <td align="right">      0.331</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       1.16</td>
    <td align="right">       2.40</td>
    <td align="right">     127.43</td>
    <td align="right">      27.87</td>
    <td align="right">     0.0071</td>
    <td align="right">      0.007</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">       4.46</td>
    <td align="right">       9.24</td>
    <td align="right">     490.82</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">      0.164</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">     254.85</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">      0.000</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">&nbsp;</td>
    <td align="right">     185.73</td>
    <td align="right">     385.15</td>
    <td align="right">   19114.79</td>
    <td align="right">    4180.84</td>
    <td align="right">     6.4887</td>
    <td align="right">      5.908</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by Zone</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by Zone-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Infiltration [m3]</td>
    <td align="right">Total Ventilation and Infiltration [m3]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right"> 6858908.50</td>
    <td align="right">       0.00</td>
    <td align="right"> 6858908.50</td>
    <td align="right"> 1538040.48</td>
    <td align="right"> 8396948.99</td>
    <td align="right">10144847.31</td>
    <td align="right">    2920.00</td>
    <td align="right">    5807.02</td>
    <td align="right">      32.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right"> 6127773.94</td>
    <td align="right">       0.00</td>
    <td align="right"> 6127773.94</td>
    <td align="right">  851717.57</td>
    <td align="right"> 6979491.51</td>
    <td align="right"> 9888098.21</td>
    <td align="right">    3951.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4808.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">  233613.71</td>
    <td align="right">       0.00</td>
    <td align="right">  233613.71</td>
    <td align="right">   42197.87</td>
    <td align="right">  275811.58</td>
    <td align="right">  395800.72</td>
    <td align="right">    3589.61</td>
    <td align="right">    5170.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right"> 5423714.49</td>
    <td align="right">       0.00</td>
    <td align="right"> 5423714.49</td>
    <td align="right">  623378.97</td>
    <td align="right"> 6047093.46</td>
    <td align="right">10629196.38</td>
    <td align="right">    4294.72</td>
    <td align="right">    4465.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right"> 5028039.63</td>
    <td align="right">       0.00</td>
    <td align="right"> 5028039.63</td>
    <td align="right">  171494.23</td>
    <td align="right"> 5199533.86</td>
    <td align="right"> 3034837.54</td>
    <td align="right">    1322.18</td>
    <td align="right">       7.25</td>
    <td align="right">    4510.57</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right"> 2989680.15</td>
    <td align="right">       0.00</td>
    <td align="right"> 2989680.15</td>
    <td align="right">  644781.34</td>
    <td align="right"> 3634461.48</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3684.08</td>
    <td align="right">    5075.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">  264116.29</td>
    <td align="right">       0.00</td>
    <td align="right">  264116.29</td>
    <td align="right">  307028.14</td>
    <td align="right">  571144.43</td>
    <td align="right">  129882.76</td>
    <td align="right">     651.73</td>
    <td align="right">       0.00</td>
    <td align="right">    5188.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">59079854.72</td>
    <td align="right">       0.00</td>
    <td align="right">59079854.72</td>
    <td align="right">       0.00</td>
    <td align="right">59079854.72</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    4160.66</td>
    <td align="right">    3894.23</td>
    <td align="right">     705.11</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right"> 3893832.44</td>
    <td align="right">       0.00</td>
    <td align="right"> 3893832.44</td>
    <td align="right">  171493.54</td>
    <td align="right"> 4065325.98</td>
    <td align="right"> 2167732.43</td>
    <td align="right">     948.94</td>
    <td align="right">       7.42</td>
    <td align="right">    4883.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">21580447.38</td>
    <td align="right">       0.00</td>
    <td align="right">21580447.38</td>
    <td align="right"> 1649075.22</td>
    <td align="right">23229522.60</td>
    <td align="right">34188666.05</td>
    <td align="right">    3598.07</td>
    <td align="right">    4559.51</td>
    <td align="right">     602.42</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right"> 4865459.47</td>
    <td align="right">       0.00</td>
    <td align="right"> 4865459.47</td>
    <td align="right">  231476.60</td>
    <td align="right"> 5096936.07</td>
    <td align="right">10447777.05</td>
    <td align="right">    5353.97</td>
    <td align="right">    3406.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  167396.50</td>
    <td align="right">  167396.50</td>
    <td align="right">  223250.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right"> 2986933.74</td>
    <td align="right">       0.00</td>
    <td align="right"> 2986933.74</td>
    <td align="right">  644781.34</td>
    <td align="right"> 3631715.08</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3688.74</td>
    <td align="right">    5071.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  205758.20</td>
    <td align="right">  205758.20</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">    0.12E+09</td>
    <td align="right">       0.00</td>
    <td align="right">    0.12E+09</td>
    <td align="right"> 7248620.00</td>
    <td align="right">    0.13E+09</td>
    <td align="right">    0.19E+09</td>
    <td align="right">    8760.00</td>
    <td align="right">    5816.90</td>
    <td align="right">    5723.45</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by Zone - Flow Rates</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by Zone - Flow Rates-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Infiltration [m3/s]</td>
    <td align="right">Total Ventilation and Infiltration [m3/s]</td>
    <td align="right">Dynamic Target Ventilation - Voz-dyn [m3/s]</td>
    <td align="right">Time Below Voz-dyn [hr]</td>
    <td align="right">Time At Voz-dyn [hr]</td>
    <td align="right">Time Above Voz-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     0.3262</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3262</td>
    <td align="right">     0.0350</td>
    <td align="right">     0.3613</td>
    <td align="right">     0.3217</td>
    <td align="right">       0.00</td>
    <td align="right">    5807.02</td>
    <td align="right">      32.98</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     0.2915</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2915</td>
    <td align="right">     0.0194</td>
    <td align="right">     0.3109</td>
    <td align="right">     0.3135</td>
    <td align="right">    1031.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4808.36</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">     0.0111</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0111</td>
    <td align="right">     0.0010</td>
    <td align="right">     0.0121</td>
    <td align="right">     0.0126</td>
    <td align="right">     669.61</td>
    <td align="right">    5170.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     0.2580</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2580</td>
    <td align="right">     0.0142</td>
    <td align="right">     0.2722</td>
    <td align="right">     0.3370</td>
    <td align="right">    1374.72</td>
    <td align="right">    4465.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">     0.2392</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2392</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.2431</td>
    <td align="right">     0.1444</td>
    <td align="right">    1322.18</td>
    <td align="right">       7.25</td>
    <td align="right">    4510.57</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     0.1422</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1422</td>
    <td align="right">     0.0147</td>
    <td align="right">     0.1569</td>
    <td align="right">     0.1636</td>
    <td align="right">     764.07</td>
    <td align="right">    5075.92</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0070</td>
    <td align="right">     0.0196</td>
    <td align="right">     0.0062</td>
    <td align="right">     651.73</td>
    <td align="right">       0.00</td>
    <td align="right">    5188.27</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     2.8101</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8101</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.8101</td>
    <td align="right">     3.1736</td>
    <td align="right">    1240.66</td>
    <td align="right">    3894.23</td>
    <td align="right">     705.11</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">     0.1852</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1852</td>
    <td align="right">     0.0039</td>
    <td align="right">     0.1891</td>
    <td align="right">     0.1031</td>
    <td align="right">     948.94</td>
    <td align="right">       7.42</td>
    <td align="right">    4883.64</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     1.0265</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0265</td>
    <td align="right">     0.0375</td>
    <td align="right">     1.0640</td>
    <td align="right">     1.0841</td>
    <td align="right">     678.07</td>
    <td align="right">    4559.51</td>
    <td align="right">     602.42</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">     0.2314</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2314</td>
    <td align="right">     0.0053</td>
    <td align="right">     0.2367</td>
    <td align="right">     0.3313</td>
    <td align="right">    2433.97</td>
    <td align="right">    3406.03</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0038</td>
    <td align="right">     0.0071</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     0.1421</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1421</td>
    <td align="right">     0.0147</td>
    <td align="right">     0.1568</td>
    <td align="right">     0.1636</td>
    <td align="right">     768.74</td>
    <td align="right">    5071.26</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">     5.6760</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.6760</td>
    <td align="right">     0.1604</td>
    <td align="right">     5.8364</td>
    <td align="right">     6.1617</td>
    <td align="right">    5840.00</td>
    <td align="right">    5816.90</td>
    <td align="right">    5723.45</td>
  </tr>
</table>
<br><br>
<b>Total Outdoor Air by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Total Outdoor Air by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3]</td>
    <td align="right">Natural Ventilation [m3]</td>
    <td align="right">Total Ventilation [m3]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Zero When Unoccupied [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right"> 9452266.21</td>
    <td align="right">       0.00</td>
    <td align="right"> 9452266.21</td>
    <td align="right">10144847.31</td>
    <td align="right">    2920.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right"> 8444688.77</td>
    <td align="right">       0.00</td>
    <td align="right"> 8444688.77</td>
    <td align="right"> 9888098.21</td>
    <td align="right">    3951.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4808.36</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">  321941.16</td>
    <td align="right">       0.00</td>
    <td align="right">  321941.16</td>
    <td align="right">  395800.72</td>
    <td align="right">    3589.61</td>
    <td align="right">       0.00</td>
    <td align="right">    5170.39</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right"> 7474415.99</td>
    <td align="right">       0.00</td>
    <td align="right"> 7474415.99</td>
    <td align="right">10629196.38</td>
    <td align="right">    4294.72</td>
    <td align="right">       0.00</td>
    <td align="right">    4465.28</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right"> 6929141.96</td>
    <td align="right">       0.00</td>
    <td align="right"> 6929141.96</td>
    <td align="right"> 3034837.54</td>
    <td align="right">    1102.37</td>
    <td align="right">       0.00</td>
    <td align="right">    4737.63</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right"> 4120034.58</td>
    <td align="right">       0.00</td>
    <td align="right"> 4120034.58</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3684.08</td>
    <td align="right">       0.00</td>
    <td align="right">    5075.92</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">  363978.87</td>
    <td align="right">       0.00</td>
    <td align="right">  363978.87</td>
    <td align="right">  129882.76</td>
    <td align="right">     651.73</td>
    <td align="right">       0.00</td>
    <td align="right">    5188.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">81417947.98</td>
    <td align="right">       0.00</td>
    <td align="right">81417947.98</td>
    <td align="right">    0.10E+09</td>
    <td align="right">    4160.66</td>
    <td align="right">       0.00</td>
    <td align="right">    4599.34</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right"> 5366090.36</td>
    <td align="right">       0.00</td>
    <td align="right"> 5366090.36</td>
    <td align="right"> 2167732.43</td>
    <td align="right">     749.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5090.64</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">29740024.92</td>
    <td align="right">       0.00</td>
    <td align="right">29740024.92</td>
    <td align="right">34188666.05</td>
    <td align="right">    3598.07</td>
    <td align="right">       0.00</td>
    <td align="right">    5161.93</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right"> 6705092.82</td>
    <td align="right">       0.00</td>
    <td align="right"> 6705092.82</td>
    <td align="right">10447777.05</td>
    <td align="right">    5353.80</td>
    <td align="right">       0.00</td>
    <td align="right">    3406.20</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  223250.02</td>
    <td align="right">    8760.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right"> 4116250.11</td>
    <td align="right">       0.00</td>
    <td align="right"> 4116250.11</td>
    <td align="right"> 5159514.48</td>
    <td align="right">    3688.74</td>
    <td align="right">       0.00</td>
    <td align="right">    5071.26</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air During Occupancy by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air During Occupancy by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Mechanical Ventilation [m3/s]</td>
    <td align="right">Natural Ventilation [m3/s]</td>
    <td align="right">Total Ventilation [m3/s]</td>
    <td align="right">Sum Zone Dynamic Target Ventilation - Voz-sum-dyn [m3/s]</td>
    <td align="right">Time Below Voz-sum-dyn [hr]</td>
    <td align="right">Time At Voz-sum-dyn [hr]</td>
    <td align="right">Time Above Voz-sum-dyn [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     0.4496</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4496</td>
    <td align="right">     0.3217</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    5840.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.4017</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4017</td>
    <td align="right">     0.3135</td>
    <td align="right">    1031.64</td>
    <td align="right">       0.00</td>
    <td align="right">    4808.36</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.0153</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0153</td>
    <td align="right">     0.0126</td>
    <td align="right">     669.61</td>
    <td align="right">       0.00</td>
    <td align="right">    5170.39</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     0.3555</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3555</td>
    <td align="right">     0.3370</td>
    <td align="right">    1374.72</td>
    <td align="right">       0.00</td>
    <td align="right">    4465.28</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.3296</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3296</td>
    <td align="right">     0.1444</td>
    <td align="right">    1102.37</td>
    <td align="right">       0.00</td>
    <td align="right">    4737.63</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.1960</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1960</td>
    <td align="right">     0.1636</td>
    <td align="right">     764.07</td>
    <td align="right">       0.00</td>
    <td align="right">    5075.92</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.0173</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0173</td>
    <td align="right">     0.0062</td>
    <td align="right">     651.73</td>
    <td align="right">       0.00</td>
    <td align="right">    5188.27</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">     3.8726</td>
    <td align="right">     0.0000</td>
    <td align="right">     3.8726</td>
    <td align="right">     3.1736</td>
    <td align="right">    1240.66</td>
    <td align="right">       0.00</td>
    <td align="right">    4599.34</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.2552</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2552</td>
    <td align="right">     0.1031</td>
    <td align="right">     749.36</td>
    <td align="right">       0.00</td>
    <td align="right">    5090.64</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     1.4146</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4146</td>
    <td align="right">     1.0841</td>
    <td align="right">     678.07</td>
    <td align="right">       0.00</td>
    <td align="right">    5161.93</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3189</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3189</td>
    <td align="right">     0.3313</td>
    <td align="right">    2433.80</td>
    <td align="right">       0.00</td>
    <td align="right">    3406.20</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0071</td>
    <td align="right">    5840.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.1958</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1958</td>
    <td align="right">     0.1636</td>
    <td align="right">     768.74</td>
    <td align="right">       0.00</td>
    <td align="right">    5071.26</td>
  </tr>
</table>
<br><br>
<b>Outdoor Air Controller Limiting Factors by AirLoop</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Outdoor Air Controller Limiting Factors by AirLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [hr]</td>
    <td align="right">Limits and Scheduled Limits [hr]</td>
    <td align="right">Economizer [hr]</td>
    <td align="right">Exhaust Flow [hr]</td>
    <td align="right">Mixed Air Flow [hr]</td>
    <td align="right">High Humidity [hr]</td>
    <td align="right">Demand Controlled Ventilation [hr]</td>
    <td align="right">Night Ventilation [hr]</td>
    <td align="right">Demand Limiting [hr]</td>
    <td align="right">Energy Management System [hr]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">       0.00</td>
    <td align="right">    5807.02</td>
    <td align="right">      32.98</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4808.36</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">       0.00</td>
    <td align="right">    5170.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4465.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">       0.00</td>
    <td align="right">    2244.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2493.62</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">       0.00</td>
    <td align="right">    5075.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">       0.00</td>
    <td align="right">    5188.27</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">       0.00</td>
    <td align="right">    3890.35</td>
    <td align="right">     709.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">       0.00</td>
    <td align="right">    3256.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1834.54</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">       0.00</td>
    <td align="right">    4557.86</td>
    <td align="right">     604.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">       0.00</td>
    <td align="right">    3406.03</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1342.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">       0.00</td>
    <td align="right">    5071.26</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Average Outdoor Air for Limiting Factors During Occupancy</b><br><br>
<!-- FullName:Outdoor Air Details_Entire Facility_Average Outdoor Air for Limiting Factors During Occupancy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Limiting Factor [m3/s]</td>
    <td align="right">Limits and Scheduled Limits [m3/s]</td>
    <td align="right">Economizer [m3/s]</td>
    <td align="right">Exhaust Flow [m3/s]</td>
    <td align="right">Mixed Air Flow [m3/s]</td>
    <td align="right">High Humidity [m3/s]</td>
    <td align="right">Demand Controlled Ventilation [m3/s]</td>
    <td align="right">Night Ventilation [m3/s]</td>
    <td align="right">Demand Limiting [m3/s]</td>
    <td align="right">Energy Management System [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4433</td>
    <td align="right">     1.6015</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4879</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0173</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4650</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4553</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3622</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2255</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0195</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.3739</td>
    <td align="right">     7.9121</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.3253</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2353</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4943</td>
    <td align="right">     2.4033</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.4566</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2291</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.2255</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ObjectCountSummary::EntireFacility></a>
<p>Report:<b> Object Count Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Surfaces by Class</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Surfaces by Class-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">Outdoors</td>
  </tr>
  <tr>
    <td align="right">Wall</td>
    <td align="right">          69</td>
    <td align="right">          17</td>
  </tr>
  <tr>
    <td align="right">Floor</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Roof</td>
    <td align="right">          14</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Internal Mass</td>
    <td align="right">          13</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Building Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fixed Detached Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Window</td>
    <td align="right">           3</td>
    <td align="right">           3</td>
  </tr>
  <tr>
    <td align="right">Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Glass Door</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Shading</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Overhang</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Fin</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Dome</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Tubular Daylighting Device Diffuser</td>
    <td align="right">           0</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>HVAC</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_HVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">HVAC Air Loops</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Conditioned Zones</td>
    <td align="right">          14</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Zones</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Supply Plenums</td>
    <td align="right">           0</td>
  </tr>
  <tr>
    <td align="right">Return Plenums</td>
    <td align="right">           0</td>
  </tr>
</table>
<br><br>
<b>Input Fields</b><br><br>
<!-- FullName:Object Count Summary_Entire Facility_Input Fields-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Count</td>
  </tr>
  <tr>
    <td align="right">IDF Objects</td>
    <td align="right">        1599</td>
  </tr>
  <tr>
    <td align="right">Defaulted Fields</td>
    <td align="right">         749</td>
  </tr>
  <tr>
    <td align="right">Fields with Defaults</td>
    <td align="right">        3735</td>
  </tr>
  <tr>
    <td align="right">Autosized Fields</td>
    <td align="right">         341</td>
  </tr>
  <tr>
    <td align="right">Autosizable Fields</td>
    <td align="right">         414</td>
  </tr>
  <tr>
    <td align="right">Autocalculated Fields</td>
    <td align="right">         296</td>
  </tr>
  <tr>
    <td align="right">Autocalculatable Fields</td>
    <td align="right">         296</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=EnergyMeters::EntireFacility></a>
<p>Report:<b> Energy Meters</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Annual and Peak Values - Electricity</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Annual Value [GJ]</td>
    <td align="right">Electricity Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Electricity Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Electricity:Facility</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Building</td>
    <td align="right">    3904.82</td>
    <td align="right">   82990.45</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  237568.58</td>
    <td align="right">21-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      76.16</td>
    <td align="right">     604.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4539.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      76.16</td>
    <td align="right">     604.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4539.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity</td>
    <td align="right">     915.64</td>
    <td align="right">    3382.08</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   60877.38</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity</td>
    <td align="right">     915.64</td>
    <td align="right">    3382.08</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   60877.38</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      49.21</td>
    <td align="right">     181.77</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    3271.80</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:BAKERY ZN</td>
    <td align="right">     187.93</td>
    <td align="right">    2826.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   14124.76</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     187.93</td>
    <td align="right">    2826.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   14124.76</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:BAKERY ZN</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:BAKERY ZN</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      36.55</td>
    <td align="right">     135.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2430.01</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:CORRIDOR ZN</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET CORRIDOR</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:CORRIDOR ZN</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET CORRIDOR</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:CORRIDOR ZN</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET CORRIDOR</td>
    <td align="right">       3.60</td>
    <td align="right">      13.30</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     239.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DELI ZN</td>
    <td align="right">     228.65</td>
    <td align="right">    3432.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16093.37</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     228.65</td>
    <td align="right">    3432.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   16093.37</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DELI ZN</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:DELI ZN</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      39.29</td>
    <td align="right">     145.12</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2612.14</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      42.74</td>
    <td align="right">     597.09</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2128.81</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      42.74</td>
    <td align="right">     597.09</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2128.81</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">       6.09</td>
    <td align="right">      22.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     405.06</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      49.14</td>
    <td align="right">     451.82</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2828.78</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">    1051.57</td>
    <td align="right">    9667.75</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   60528.54</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     569.00</td>
    <td align="right">    2101.69</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   37830.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     569.00</td>
    <td align="right">    2101.69</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   37830.34</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      49.14</td>
    <td align="right">     451.82</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    2828.78</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      26.59</td>
    <td align="right">      98.22</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1767.99</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    2778.50</td>
    <td align="right">   58986.48</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  196932.21</td>
    <td align="right">21-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     515.81</td>
    <td align="right">    1905.24</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   34294.37</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     515.81</td>
    <td align="right">    1905.24</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   34294.37</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET OFFICE</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET OFFICE</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET OFFICE</td>
    <td align="right">       4.46</td>
    <td align="right">      16.48</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     296.63</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">      12.18</td>
    <td align="right">      45.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     809.98</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:MEETING ROOM ZN</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET MEETING</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:MEETING ROOM ZN</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET MEETING</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:MEETING ROOM ZN</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET MEETING</td>
    <td align="right">       8.80</td>
    <td align="right">      32.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     585.08</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:PRODUCE ZN</td>
    <td align="right">     183.53</td>
    <td align="right">     765.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12059.83</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">     183.53</td>
    <td align="right">     765.70</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12059.83</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">     176.21</td>
    <td align="right">     650.85</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11715.26</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:RESTROOM ZN</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET RESTROOM</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:RESTROOM ZN</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET RESTROOM</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:RESTROOM ZN</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET RESTROOM</td>
    <td align="right">       8.22</td>
    <td align="right">      30.37</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     546.73</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorLights:Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:Zone:VESTIBULE ZN</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorLights:Electricity:SpaceType:SUPERMARKET VESTIBULE</td>
    <td align="right">       2.03</td>
    <td align="right">       7.50</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     135.00</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity</td>
    <td align="right">     894.24</td>
    <td align="right">   14657.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51210.32</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity</td>
    <td align="right">     894.24</td>
    <td align="right">   14657.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   51210.32</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DRYSTORAGE</td>
    <td align="right">      26.95</td>
    <td align="right">     422.61</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1267.82</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:BAKERY ZN</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:BAKERY ZN</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">     151.38</td>
    <td align="right">    2691.89</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11694.75</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DELI ZN</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:DELI ZN</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DELI</td>
    <td align="right">     189.36</td>
    <td align="right">    3287.38</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13481.23</td>
    <td align="right">02-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:DINING ROOM ZN</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET DINING</td>
    <td align="right">      36.65</td>
    <td align="right">     574.58</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1723.75</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     482.57</td>
    <td align="right">    7566.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   22698.20</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET SALES</td>
    <td align="right">     482.57</td>
    <td align="right">    7566.07</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   22698.20</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      22.55</td>
    <td align="right">     353.60</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1060.79</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     437.47</td>
    <td align="right">    6858.87</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   20576.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">     437.47</td>
    <td align="right">    6858.87</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   20576.62</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:Zone:PRODUCE ZN</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:Electricity:SpaceType:SUPERMARKET PRODUCE</td>
    <td align="right">       7.33</td>
    <td align="right">     114.86</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     344.57</td>
    <td align="right">02-JAN-09:05</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity</td>
    <td align="right">    3624.56</td>
    <td align="right">   73673.03</td>
    <td align="right">24-JAN-06:10</td>
    <td align="right">  223647.23</td>
    <td align="right">21-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    1825.22</td>
    <td align="right">   48317.12</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  180166.08</td>
    <td align="right">21-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity</td>
    <td align="right">    3624.56</td>
    <td align="right">   73673.03</td>
    <td align="right">24-JAN-06:10</td>
    <td align="right">  223647.23</td>
    <td align="right">21-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:Electricity:Zone:MAIN SALES ZN</td>
    <td align="right">    1825.22</td>
    <td align="right">   48317.12</td>
    <td align="right">01-JAN-06:50</td>
    <td align="right">  180166.08</td>
    <td align="right">21-JUL-05:45</td>
  </tr>
  <tr>
    <td align="right">Electricity:Plant</td>
    <td align="right">    1529.63</td>
    <td align="right">   16013.34</td>
    <td align="right">07-FEB-06:05</td>
    <td align="right">   94890.17</td>
    <td align="right">16-JUL-10:00</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Facility</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityPurchased:Plant</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityPurchased</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityPurchased</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricitySurplusSold:Plant</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricitySurplusSold</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Facility</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">ElectricityNet:Plant</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cogeneration:ElectricityNet</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Cogeneration:ElectricityNet</td>
    <td align="right">    6277.59</td>
    <td align="right">  115150.20</td>
    <td align="right">04-JUN-06:00</td>
    <td align="right">  412595.72</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Electricity:HVAC</td>
    <td align="right">     604.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  275907.56</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Fans:Electricity</td>
    <td align="right">     450.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   32285.49</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Fans:Electricity</td>
    <td align="right">     450.61</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   32285.49</td>
    <td align="right">01-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:Electricity</td>
    <td align="right">       6.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  243622.08</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:Electricity</td>
    <td align="right">       6.12</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  243622.08</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:Electricity</td>
    <td align="right">     148.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   94994.11</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:Electricity</td>
    <td align="right">     148.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   94994.11</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">ExteriorLights:Electricity</td>
    <td align="right">     238.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:55</td>
    <td align="right">   15187.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:ExteriorLights:Electricity</td>
    <td align="right">     238.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-07:55</td>
    <td align="right">   15187.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">15-FEB-06:55</td>
    <td align="right">       0.00</td>
    <td align="right">16-AUG-11:05</td>
  </tr>
  <tr>
    <td align="right">General:Pumps:Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">15-FEB-06:55</td>
    <td align="right">       0.00</td>
    <td align="right">16-AUG-11:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Natural Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas Annual Value [GJ]</td>
    <td align="right">Natural Gas Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Natural Gas Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Facility</td>
    <td align="right">    2164.34</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  639536.20</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Building</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas</td>
    <td align="right">      89.56</td>
    <td align="right">     116.71</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11671.17</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:BAKERY ZN</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET BAKERY</td>
    <td align="right">      43.16</td>
    <td align="right">      56.25</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5624.80</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:Zone:DELI ZN</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">General:InteriorEquipment:NaturalGas:SpaceType:SUPERMARKET DELI</td>
    <td align="right">      46.40</td>
    <td align="right">      60.46</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6046.37</td>
    <td align="right">01-JAN-11:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:HVAC</td>
    <td align="right">    2052.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  629148.86</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:NaturalGas</td>
    <td align="right">    2052.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  629148.86</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:NaturalGas</td>
    <td align="right">    2052.20</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  629148.86</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">NaturalGas:Plant</td>
    <td align="right">      22.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13642.15</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:NaturalGas</td>
    <td align="right">      22.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13642.15</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:NaturalGas</td>
    <td align="right">      22.58</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13642.15</td>
    <td align="right">20-FEB-12:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Cooling</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Cooling Annual Value [GJ]</td>
    <td align="right">Cooling Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Cooling Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Water</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Water-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Water:Facility</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">Water:Plant</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:Water</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:Water</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Facility</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">MainsWater:Plant</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:MainsWater</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:MainsWater</td>
    <td align="right">      87.80</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">02-JAN-12:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other by Weight/Mass</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other by Weight/Mass-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [kg]</td>
    <td align="right">Minimum Value [kg/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [kg/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">Carbon Equivalent:Facility</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">CarbonEquivalentEmissions:Carbon Equivalent</td>
    <td align="right">       0.00</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">      0.000</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Volumetric</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Volumetric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [m3]</td>
    <td align="right">Minimum Value [m3/s]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [m3/s]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other Liquid/Gas</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other Liquid/Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [L]</td>
    <td align="right">Minimum Value [L]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [L]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<b>Annual and Peak Values - Other</b><br><br>
<!-- FullName:Energy Meters_Entire Facility_Annual and Peak Values - Other-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Annual Value [GJ]</td>
    <td align="right">Minimum Value [W]</td>
    <td align="right">Timestamp of Minimum {TIMESTAMP}</td>
    <td align="right">Maximum Value [W]</td>
    <td align="right">Timestamp of Maximum {TIMESTAMP}</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Facility</td>
    <td align="right">    5837.78</td>
    <td align="right">   26443.82</td>
    <td align="right">05-JUN-05:05</td>
    <td align="right"> 1391530.94</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Building</td>
    <td align="right">    3622.01</td>
    <td align="right">   26366.37</td>
    <td align="right">05-JUN-05:05</td>
    <td align="right">  644496.78</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2736.63</td>
    <td align="right">   22531.83</td>
    <td align="right">14-JAN-07:00</td>
    <td align="right">  342965.51</td>
    <td align="right">12-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer</td>
    <td align="right">    2356.26</td>
    <td align="right">   21171.31</td>
    <td align="right">11-DEC-06:05</td>
    <td align="right">  129183.55</td>
    <td align="right">29-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">Refrigeration:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2356.26</td>
    <td align="right">   21171.31</td>
    <td align="right">11-DEC-06:05</td>
    <td align="right">  129183.55</td>
    <td align="right">29-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer</td>
    <td align="right">    2356.26</td>
    <td align="right">   21171.31</td>
    <td align="right">11-DEC-06:05</td>
    <td align="right">  129183.55</td>
    <td align="right">29-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">General:Refrigeration:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">    2356.26</td>
    <td align="right">   21171.31</td>
    <td align="right">11-DEC-06:05</td>
    <td align="right">  129183.55</td>
    <td align="right">29-JUL-07:40</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     439.13</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  106252.74</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer</td>
    <td align="right">     611.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  551071.06</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     438.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  102656.82</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer</td>
    <td align="right">     611.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  551071.06</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">     438.62</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  102656.82</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer</td>
    <td align="right">     653.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  187160.36</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9243.33</td>
    <td align="right">10-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer</td>
    <td align="right">     653.98</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  187160.36</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ACTIVE STORAGE ZN</td>
    <td align="right">       0.51</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9243.33</td>
    <td align="right">10-SEP-06:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      48.54</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   41285.53</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      38.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   38326.63</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      38.47</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   38326.63</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      10.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9306.98</td>
    <td align="right">20-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:BAKERY ZN</td>
    <td align="right">      10.07</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    9306.98</td>
    <td align="right">20-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       9.22</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    7214.38</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       4.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    7117.44</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       4.09</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    7117.44</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       5.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1928.93</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:CORRIDOR ZN</td>
    <td align="right">       5.14</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1928.93</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      44.42</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   39096.02</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">       8.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   33641.38</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">       8.32</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   33641.38</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      36.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11675.78</td>
    <td align="right">20-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DELI ZN</td>
    <td align="right">      36.10</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11675.78</td>
    <td align="right">20-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      37.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11596.37</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    8772.29</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">       0.73</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    8772.29</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      37.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5517.44</td>
    <td align="right">24-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:DINING ROOM ZN</td>
    <td align="right">      37.27</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    5517.44</td>
    <td align="right">24-DEC-07:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      54.33</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   33586.66</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      11.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   31704.31</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      11.28</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   31704.31</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      43.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11930.67</td>
    <td align="right">21-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:EAST PERIMETER SALES ZN</td>
    <td align="right">      43.05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11930.67</td>
    <td align="right">21-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">      11.88</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    8374.81</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">      10.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    8293.36</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">      10.82</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    8293.36</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       1.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     927.66</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:ENCLOSED OFFICE ZN</td>
    <td align="right">       1.06</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">     927.66</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">      27.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  209948.84</td>
    <td align="right">12-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">      27.69</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  209948.84</td>
    <td align="right">12-MAR-07:10</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">     352.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  104934.80</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MAIN SALES ZN</td>
    <td align="right">     352.68</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  104934.80</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">      11.11</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10371.48</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       9.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10371.48</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       9.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   10371.48</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1025.25</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MECHANICAL ROOM ZN</td>
    <td align="right">       1.48</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    1025.25</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      16.74</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   13429.11</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11408.95</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">       3.15</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11408.95</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      13.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4241.64</td>
    <td align="right">29-OCT-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:MEETING ROOM ZN</td>
    <td align="right">      13.59</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    4241.64</td>
    <td align="right">29-OCT-06:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     144.35</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  125942.48</td>
    <td align="right">11-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">      38.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  107934.77</td>
    <td align="right">24-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">      38.99</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  107934.77</td>
    <td align="right">24-JAN-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     105.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   34185.73</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:PRODUCE ZN</td>
    <td align="right">     105.37</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   34185.73</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">      13.38</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   14261.22</td>
    <td align="right">28-DEC-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       8.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12121.89</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       8.63</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   12121.89</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6139.63</td>
    <td align="right">29-OCT-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:RESTROOM ZN</td>
    <td align="right">       4.75</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">    6139.63</td>
    <td align="right">29-OCT-06:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:VESTIBULE ZN</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      54.29</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   33528.91</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Heating:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      11.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   31656.43</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">General:Heating:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      11.36</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   31656.43</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">Cooling:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      42.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11906.92</td>
    <td align="right">21-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">General:Cooling:EnergyTransfer:Zone:WEST PERIMETER SALES ZN</td>
    <td align="right">      42.93</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">   11906.92</td>
    <td align="right">21-SEP-13:20</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Facility</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">PlantLoopHeatingDemand:Plant</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:PlantLoopHeatingDemand</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:HVAC</td>
    <td align="right">    2198.64</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  746941.16</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">HeatingCoils:EnergyTransfer</td>
    <td align="right">    1647.87</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  746941.16</td>
    <td align="right">07-FEB-06:05</td>
  </tr>
  <tr>
    <td align="right">CoolingCoils:EnergyTransfer</td>
    <td align="right">     550.77</td>
    <td align="right">       0.00</td>
    <td align="right">01-JAN-00:05</td>
    <td align="right">  377444.84</td>
    <td align="right">21-JUL-05:05</td>
  </tr>
  <tr>
    <td align="right">EnergyTransfer:Plant</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">WaterSystems:EnergyTransfer</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
  <tr>
    <td align="right">General:WaterSystems:EnergyTransfer</td>
    <td align="right">      17.14</td>
    <td align="right">      70.24</td>
    <td align="right">14-AUG-23:05</td>
    <td align="right">    1445.42</td>
    <td align="right">14-FEB-12:10</td>
  </tr>
</table>
<i>Values shown are for all completed run periods - including any simulations run during sizing periods</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SensibleHeatGainSummary::EntireFacility></a>
<p>Report:<b> Sensible Heat Gain Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Annual Building Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Annual Building Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [GJ]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [GJ]</td>
    <td align="right">HVAC Input Heated Surface Heating [GJ]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [GJ]</td>
    <td align="right">People Sensible Heat Addition [GJ]</td>
    <td align="right">Lights Sensible Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Addition [GJ]</td>
    <td align="right">Window Heat Addition [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Addition [GJ]</td>
    <td align="right">Infiltration Heat Addition [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [GJ]</td>
    <td align="right">Equipment Sensible Heat Removal [GJ]</td>
    <td align="right">Window Heat Removal [GJ]</td>
    <td align="right">Interzone Air Transfer Heat Removal [GJ]</td>
    <td align="right">Infiltration Heat Removal [GJ]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [GJ]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    438.619</td>
    <td align="right">     -0.509</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.530</td>
    <td align="right">     49.210</td>
    <td align="right">     26.954</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.796</td>
    <td align="right">      0.003</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -21.341</td>
    <td align="right">   -505.260</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.468</td>
    <td align="right">    -10.066</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.929</td>
    <td align="right">     36.549</td>
    <td align="right">     92.085</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.113</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -14.198</td>
    <td align="right">   -155.881</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      4.085</td>
    <td align="right">     -5.137</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      2.936</td>
    <td align="right">      3.600</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.005</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -0.732</td>
    <td align="right">     -4.757</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.316</td>
    <td align="right">    -36.100</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     13.315</td>
    <td align="right">     39.289</td>
    <td align="right">    130.713</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.078</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -11.053</td>
    <td align="right">   -144.559</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.727</td>
    <td align="right">    -37.266</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     24.009</td>
    <td align="right">      6.092</td>
    <td align="right">     36.648</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.021</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.102</td>
    <td align="right">    -27.128</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.283</td>
    <td align="right">    -43.050</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.337</td>
    <td align="right">     26.592</td>
    <td align="right">     22.553</td>
    <td align="right">     51.388</td>
    <td align="right">      0.000</td>
    <td align="right">      0.080</td>
    <td align="right">      0.001</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.447</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.761</td>
    <td align="right">    -33.976</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     10.823</td>
    <td align="right">     -1.060</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.073</td>
    <td align="right">      4.462</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.041</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -4.610</td>
    <td align="right">    -10.729</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     27.689</td>
    <td align="right">   -352.688</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    124.351</td>
    <td align="right">    515.815</td>
    <td align="right">    437.467</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">   -752.634</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.152</td>
    <td align="right">    -13.587</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     17.661</td>
    <td align="right">      8.800</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.022</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.817</td>
    <td align="right">    -13.232</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     38.985</td>
    <td align="right">   -105.367</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     43.214</td>
    <td align="right">    176.207</td>
    <td align="right">      7.326</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.210</td>
    <td align="right">      0.004</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -27.777</td>
    <td align="right">   -132.797</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      8.630</td>
    <td align="right">     -4.750</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      3.842</td>
    <td align="right">      8.223</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.030</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.748</td>
    <td align="right">    -12.228</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      1.429</td>
    <td align="right">      2.031</td>
    <td align="right">      0.000</td>
    <td align="right">     12.520</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -7.287</td>
    <td align="right">      0.000</td>
    <td align="right">     -2.667</td>
    <td align="right">     -6.025</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     11.361</td>
    <td align="right">    -42.926</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      6.338</td>
    <td align="right">     26.592</td>
    <td align="right">     22.553</td>
    <td align="right">     51.398</td>
    <td align="right">      0.000</td>
    <td align="right">      0.080</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    -30.438</td>
    <td align="right">      0.000</td>
    <td align="right">    -10.760</td>
    <td align="right">    -34.197</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      9.626</td>
    <td align="right">     -1.480</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     12.183</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.028</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">     -3.298</td>
    <td align="right">    -17.059</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    611.766</td>
    <td align="right">   -653.986</td>
    <td align="right">      0.000</td>
    <td align="right">      0.000</td>
    <td align="right">    268.965</td>
    <td align="right">    915.644</td>
    <td align="right">    776.298</td>
    <td align="right">    115.306</td>
    <td align="right">      0.000</td>
    <td align="right">      1.505</td>
    <td align="right">      0.010</td>
    <td align="right">      0.000</td>
    <td align="right">    -68.173</td>
    <td align="right">      0.000</td>
    <td align="right">   -116.863</td>
    <td align="right">  -1850.463</td>
  </tr>
</table>
<br><br>
<b>Peak Cooling Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Cooling Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">04-JAN-06:07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -18838.80</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     162.40</td>
    <td align="right">     727.07</td>
    <td align="right">     563.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   17897.12</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -511.27</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">10-SEP-05:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -17085.68</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     117.70</td>
    <td align="right">     270.00</td>
    <td align="right">    6979.47</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9718.50</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">18-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -4504.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      28.22</td>
    <td align="right">      53.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    4428.02</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -4.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">10-SEP-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -20977.52</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     126.67</td>
    <td align="right">     290.24</td>
    <td align="right">    5119.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   15530.53</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -88.99</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">07-FEB-06:05</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -14120.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     353.14</td>
    <td align="right">      90.01</td>
    <td align="right">     766.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   13120.51</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -209.44</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">18-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15829.55</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.17</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16289.52</td>
    <td align="right">       0.00</td>
    <td align="right">   -1308.37</td>
    <td align="right">       0.00</td>
    <td align="right">     -75.12</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">11-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1870.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       9.82</td>
    <td align="right">      65.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1821.49</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -26.84</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">13-JUN-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -226764.97</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1125.27</td>
    <td align="right">    7620.97</td>
    <td align="right">    9145.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  208873.57</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">07-FEB-06:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -10100.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     268.17</td>
    <td align="right">     130.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    9913.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -210.47</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">04-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -68199.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     406.36</td>
    <td align="right">    2603.39</td>
    <td align="right">     153.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   65253.63</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -217.45</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">28-DEC-06:06</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -12650.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      55.17</td>
    <td align="right">     121.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12616.44</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -142.25</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">18-AUG-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  -15789.07</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      59.30</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   16245.24</td>
    <td align="right">       0.00</td>
    <td align="right">   -1304.92</td>
    <td align="right">       0.00</td>
    <td align="right">     -74.90</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">22-JUL-05:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1782.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1701.13</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -8.98</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">12-AUG-05:10</td>
    <td align="right"> -132372.99</td>
    <td align="right">  132372.99</td>
    <td align="right">  132372.99</td>
    <td align="right"> -363751.65</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    2488.19</td>
    <td align="right">    6764.15</td>
    <td align="right">   23307.59</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  202756.45</td>
    <td align="right">       0.00</td>
    <td align="right">   -3429.51</td>
    <td align="right">       0.00</td>
    <td align="right">    -508.21</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>Peak Heating Sensible Heat Gain Components</b><br><br>
<!-- FullName:Sensible Heat Gain Summary_Entire Facility_Peak Heating Sensible Heat Gain Components-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time of Peak {TIMESTAMP}</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Heating [W]</td>
    <td align="right">HVAC Zone Eq &amp; Other Sensible Air Cooling [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Heating [W]</td>
    <td align="right">HVAC Terminal Unit Sensible Air Cooling [W]</td>
    <td align="right">HVAC Input Heated Surface Heating [W]</td>
    <td align="right">HVAC Input Cooled Surface Cooling [W]</td>
    <td align="right">People Sensible Heat Addition [W]</td>
    <td align="right">Lights Sensible Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Addition [W]</td>
    <td align="right">Window Heat Addition [W]</td>
    <td align="right">Interzone Air Transfer Heat Addition [W]</td>
    <td align="right">Infiltration Heat Addition [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Addition [W]</td>
    <td align="right">Equipment Sensible Heat Removal [W]</td>
    <td align="right">Window Heat Removal [W]</td>
    <td align="right">Interzone Air Transfer Heat Removal [W]</td>
    <td align="right">Infiltration Heat Removal [W]</td>
    <td align="right">Opaque Surface Conduction and Other Heat Removal [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">13-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  145352.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     168.80</td>
    <td align="right">     727.07</td>
    <td align="right">     563.48</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2137.66</td>
    <td align="right"> -144673.70</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">07-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   66831.64</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     190.35</td>
    <td align="right">     540.00</td>
    <td align="right">    6981.72</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -892.66</td>
    <td align="right">  -73651.06</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">13-DEC-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   21462.32</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      39.77</td>
    <td align="right">      53.19</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -18.22</td>
    <td align="right">  -21537.06</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">07-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   90285.08</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     194.78</td>
    <td align="right">     580.48</td>
    <td align="right">    7850.75</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -701.67</td>
    <td align="right">  -98209.41</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">10-MAR-06:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   36846.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     354.35</td>
    <td align="right">      90.01</td>
    <td align="right">     766.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     -36.59</td>
    <td align="right">  -38020.12</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">13-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   71036.85</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     102.95</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2414.61</td>
    <td align="right">       0.00</td>
    <td align="right">    -966.52</td>
    <td align="right">  -68623.03</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">02-MAR-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   10823.35</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      16.43</td>
    <td align="right">      65.92</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -198.68</td>
    <td align="right">  -10707.02</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">12-MAR-07:10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  781762.10</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    1750.64</td>
    <td align="right">    3810.49</td>
    <td align="right">    6858.87</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> -794182.09</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">07-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25216.09</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     268.17</td>
    <td align="right">     130.02</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -183.35</td>
    <td align="right">  -25430.94</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">07-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">  240690.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     635.20</td>
    <td align="right">    2603.39</td>
    <td align="right">     153.14</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -1777.50</td>
    <td align="right"> -242304.46</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">07-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   25133.24</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      57.76</td>
    <td align="right">     121.50</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -242.35</td>
    <td align="right">  -25070.15</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">-</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">13-FEB-06:04</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   70933.39</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">     102.95</td>
    <td align="right">     392.89</td>
    <td align="right">     471.46</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -2414.79</td>
    <td align="right">       0.00</td>
    <td align="right">    -966.36</td>
    <td align="right">  -68519.54</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">24-DEC-07:49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   12143.28</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      90.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      -0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    -376.40</td>
    <td align="right">  -11856.88</td>
  </tr>
  <tr>
    <td align="right">Total Facility</td>
    <td align="right">24-DEC-07:30</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right"> 1547702.40</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">    3772.02</td>
    <td align="right">    6764.15</td>
    <td align="right">   23074.16</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">   -3933.06</td>
    <td align="right">       0.00</td>
    <td align="right">  -12661.98</td>
    <td align="right">-1564717.69</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Standard62.1Summary::EntireFacility></a>
<p>Report:<b> Standard 62.1 Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>System Ventilation Requirements for Cooling</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Cooling-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow - Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.8452</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1775</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.1743</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.0000</td>
    <td align="right">    18.0001</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.8766</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3577</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2550</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.3046</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.2278</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.3492</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.2745</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.0000</td>
    <td align="right">    35.0051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.5169</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.6392</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.9289</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1761</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4981</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.1447</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0977</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    10.7752</td>
    <td align="right">     0.0000</td>
    <td align="right">   179.3170</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.1736</td>
    <td align="right">    10.7752</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.2945</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0035</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.3359</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.7026</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.2196</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.2563</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.0841</td>
    <td align="right">     3.2196</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.3367</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.9275</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1764</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Requirements for Heating</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Requirements for Heating-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Air Flow - Vpz-sum [m3/s]</td>
    <td align="right">System Population - Ps</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Occupant Diversity - D</td>
    <td align="right">Origin of D</td>
    <td align="right">Uncorrected Outdoor Air Intake Airflow - Vou [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Average Outdoor Air Fraction - Xs</td>
    <td align="right">System Ventilation Efficiency - Ev</td>
    <td align="right">Calculation Method for Ev</td>
    <td align="right">Outdoor Air Intake Flow Vot [m3/s]</td>
    <td align="right">Percent Outdoor Air - %OA</td>
    <td align="right">Environment Name of Peak System Population - Ps</td>
    <td align="right">Date and Time of Last Peak System Population - Ps</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.8452</td>
    <td align="right">     0.0000</td>
    <td align="right">    15.1775</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.8452</td>
    <td align="right">     0.1753</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.1743</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.0000</td>
    <td align="right">    18.0001</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.4052</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3577</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.0000</td>
    <td align="right">     4.2550</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.0746</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0412</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.2278</td>
    <td align="right">     0.0000</td>
    <td align="right">    19.3492</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.2278</td>
    <td align="right">     0.4971</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.2745</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.0000</td>
    <td align="right">    35.0051</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.5169</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.6392</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.3407</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1761</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.4981</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.0989</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0977</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    10.7752</td>
    <td align="right">     0.0000</td>
    <td align="right">   179.3170</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     3.1736</td>
    <td align="right">    10.7752</td>
    <td align="right">     0.9668</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.2945</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.0000</td>
    <td align="right">    25.0035</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.3359</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.7026</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.2196</td>
    <td align="right">     0.0000</td>
    <td align="right">    61.2563</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     1.0841</td>
    <td align="right">     3.2196</td>
    <td align="right">     0.6443</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.3367</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     5.3998</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     2.4000</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.0000</td>
    <td align="right">     9.2444</td>
    <td align="right">     1.0000</td>
    <td align="right">Calculated from schedules</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.3412</td>
    <td align="right">     1.0000</td>
    <td align="right">Not calculated</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1764</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Zone Population - Pz</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Zone Floor Area - Az [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Air Distribution Effectiveness - Ez-clg</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Air Distribution Effectiveness - Ez-htg</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">   0.000000</td>
    <td align="right">    15.1775</td>
    <td align="right">   0.000762</td>
    <td align="right">     422.17</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3217</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3217</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">   0.000000</td>
    <td align="right">    18.0001</td>
    <td align="right">   0.001500</td>
    <td align="right">     209.03</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3135</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3135</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   0.000000</td>
    <td align="right">     4.2550</td>
    <td align="right">   0.000254</td>
    <td align="right">      49.41</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0126</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0126</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">   0.000000</td>
    <td align="right">    19.3492</td>
    <td align="right">   0.001500</td>
    <td align="right">     224.70</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3370</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3370</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">   0.009439</td>
    <td align="right">    35.0051</td>
    <td align="right">   0.000000</td>
    <td align="right">      46.46</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3304</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3304</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.2444</td>
    <td align="right">   0.001524</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1636</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   0.009439</td>
    <td align="right">     1.4981</td>
    <td align="right">   0.000000</td>
    <td align="right">      27.84</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0141</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">   0.000000</td>
    <td align="right">   179.3170</td>
    <td align="right">   0.001524</td>
    <td align="right">    2082.39</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
    <td align="right">     3.1736</td>
    <td align="right">      1.000</td>
    <td align="right">     3.1736</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   0.009439</td>
    <td align="right">    25.0035</td>
    <td align="right">   0.000000</td>
    <td align="right">      46.46</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.2360</td>
    <td align="right">      1.000</td>
    <td align="right">     0.2360</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">   0.000000</td>
    <td align="right">    61.2563</td>
    <td align="right">   0.001524</td>
    <td align="right">     711.36</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0841</td>
    <td align="right">      1.000</td>
    <td align="right">     1.0841</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   0.000000</td>
    <td align="right">     5.3998</td>
    <td align="right">   0.005283</td>
    <td align="right">      62.71</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.3313</td>
    <td align="right">      1.000</td>
    <td align="right">     0.3313</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">   0.000000</td>
    <td align="right">     2.4000</td>
    <td align="right">   0.000254</td>
    <td align="right">      27.87</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0071</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0071</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">   0.000000</td>
    <td align="right">     9.2444</td>
    <td align="right">   0.001524</td>
    <td align="right">     107.35</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.1636</td>
    <td align="right">      1.000</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">   0.000000</td>
    <td align="right">     0.0000</td>
    <td align="right">   0.000000</td>
    <td align="right">      55.74</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">      1.000</td>
    <td align="right">     0.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Parameters</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">People Outdoor Air Rate - Rp [m3/s-person]</td>
    <td align="right">Sum of Zone Population - Pz-sum</td>
    <td align="right">Area Outdoor Air Rate - Ra [m3/s-m2]</td>
    <td align="right">Sum of Zone Floor Area - Az-sum [m2]</td>
    <td align="right">Breathing Zone Outdoor Airflow - Vbz [m3/s]</td>
    <td align="right">Cooling Zone Outdoor Airflow - Voz-clg [m3/s]</td>
    <td align="right">Heating Zone Outdoor Airflow - Voz-htg [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">   0.000000</td>
    <td align="right">      15.18</td>
    <td align="right">   0.000762</td>
    <td align="right">   422.1667</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.3217</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">   0.000000</td>
    <td align="right">      18.00</td>
    <td align="right">   0.001500</td>
    <td align="right">   209.0330</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.3135</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">   0.000000</td>
    <td align="right">       4.25</td>
    <td align="right">   0.000254</td>
    <td align="right">    49.4124</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0126</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">   0.000000</td>
    <td align="right">      19.35</td>
    <td align="right">   0.001500</td>
    <td align="right">   224.6997</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.3370</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">   0.009439</td>
    <td align="right">      35.01</td>
    <td align="right">   0.000000</td>
    <td align="right">    46.4582</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.3304</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.24</td>
    <td align="right">   0.001524</td>
    <td align="right">   107.3538</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">   0.009439</td>
    <td align="right">       1.50</td>
    <td align="right">   0.000000</td>
    <td align="right">    27.8360</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">   0.000000</td>
    <td align="right">     179.32</td>
    <td align="right">   0.001524</td>
    <td align="right">  2082.3862</td>
    <td align="right">     3.1736</td>
    <td align="right">     3.1736</td>
    <td align="right">     3.1736</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">&nbsp;</td>
    <td align="right">       0.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    55.7404</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">   0.009439</td>
    <td align="right">      25.00</td>
    <td align="right">   0.000000</td>
    <td align="right">    46.4580</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.2360</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">   0.000000</td>
    <td align="right">      61.26</td>
    <td align="right">   0.001524</td>
    <td align="right">   711.3619</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0841</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">   0.000000</td>
    <td align="right">       5.40</td>
    <td align="right">   0.005283</td>
    <td align="right">    62.7076</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">   0.000000</td>
    <td align="right">       2.40</td>
    <td align="right">   0.000254</td>
    <td align="right">    27.8709</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">   0.000000</td>
    <td align="right">       9.24</td>
    <td align="right">   0.001524</td>
    <td align="right">   107.3538</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.1636</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">No</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">No</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">No</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">No</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">No</td>
    <td align="right">     0.3304</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">No</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">No</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">No</td>
    <td align="right">     0.2360</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">No</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">No</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">No</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Cooling Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Cooling Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Cooling - Voz-clg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>Zone Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_Zone Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">AirLoop Name</td>
    <td align="right">Box Type</td>
    <td align="right">Zone Primary Airflow - Vpz [m3/s]</td>
    <td align="right">Zone Discharge Airflow - Vdz [m3/s]</td>
    <td align="right">Minimum Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Is Vpz-min calculated using the Standard 62.1 Simplified Procedure?</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Primary Outdoor Air Fraction - Zpz</td>
    <td align="right">Primary Air Fraction - Ep</td>
    <td align="right">Secondary Recirculation Fraction- Er</td>
    <td align="right">Supply Air Fraction- Fa</td>
    <td align="right">Mixed Air Fraction - Fb</td>
    <td align="right">Outdoor Air Fraction - Fc</td>
    <td align="right">Zone Ventilation Efficiency - Evz</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">No</td>
    <td align="right">     0.3217</td>
    <td align="right">     0.1743</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">No</td>
    <td align="right">     0.3135</td>
    <td align="right">     0.4024</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">No</td>
    <td align="right">     0.0126</td>
    <td align="right">     0.0741</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">No</td>
    <td align="right">     0.3370</td>
    <td align="right">     0.4938</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">No</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.3369</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">No</td>
    <td align="right">     0.0141</td>
    <td align="right">     0.0977</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">No</td>
    <td align="right">     3.1736</td>
    <td align="right">     0.9607</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">No</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">No</td>
    <td align="right">     1.0841</td>
    <td align="right">     0.6394</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">No</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">No</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">No</td>
    <td align="right">     0.1636</td>
    <td align="right">     0.3374</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">AIRTERMINAL:SINGLEDUCT:CONSTANTVOLUME:NOREHEAT</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">No</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<b>System Ventilation Calculations for Heating Design</b><br><br>
<!-- FullName:Standard 62.1 Summary_Entire Facility_System Ventilation Calculations for Heating Design-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Zone Primary Airflow - Vpz-sum [m3/s]</td>
    <td align="right">System Primary Airflow - Vps [m3/s]</td>
    <td align="right">Sum of Zone Discharge Airflow - Vdz-sum [m3/s]</td>
    <td align="right">Sum of Min Zone Primary Airflow - Vpz-min [m3/s]</td>
    <td align="right">Zone Outdoor Airflow Heating - Voz-htg [m3/s]</td>
    <td align="right">Zone Ventilation Efficiency - Evz-min</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     1.8452</td>
    <td align="right">     0.3217</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.8766</td>
    <td align="right">     0.3135</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.3046</td>
    <td align="right">     0.0126</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     1.2278</td>
    <td align="right">     0.3370</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.5169</td>
    <td align="right">     0.3304</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.9289</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.1447</td>
    <td align="right">     0.0141</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">    10.7752</td>
    <td align="right">     3.1736</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.1746</td>
    <td align="right">     0.0000</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.3359</td>
    <td align="right">     0.2360</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     3.2196</td>
    <td align="right">     1.0841</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     0.3313</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     0.0071</td>
    <td align="right">     1.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.9275</td>
    <td align="right">     0.1636</td>
    <td align="right">     1.0000</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=LEEDSummary::EntireFacility></a>
<p>Report:<b> LEED Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Sec1.1A-General Information</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Sec1.1A-General Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Total gross floor area [m2]</td>
    <td align="right">     4180.84</td>
  </tr>
  <tr>
    <td align="right">Principal Heating Source</td>
    <td align="right">Natural Gas</td>
  </tr>
</table>
<br><br>
<b>EAp2-1. Space Usage Type</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-1. Space Usage Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Area [m2]</td>
    <td align="right">Regularly Occupied Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Typical Hours/Week in Operation [hr/wk]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">     422.17</td>
    <td align="right">     422.17</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">     209.03</td>
    <td align="right">     209.03</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">      49.41</td>
    <td align="right">      49.41</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">     224.70</td>
    <td align="right">     224.70</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">      27.84</td>
    <td align="right">      27.84</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">    2082.39</td>
    <td align="right">    2082.39</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">      46.46</td>
    <td align="right">      46.46</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">     711.36</td>
    <td align="right">     711.36</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">      62.71</td>
    <td align="right">      62.71</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">      27.87</td>
    <td align="right">      27.87</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">     107.35</td>
    <td align="right">     107.35</td>
    <td align="right">0.00</td>
    <td align="right">     112.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">      55.74</td>
    <td align="right">      55.74</td>
    <td align="right">0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Totals</td>
    <td align="right">    4180.84</td>
    <td align="right">    4180.84</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-2. Advisory Messages</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-2. Advisory Messages-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Data</td>
  </tr>
  <tr>
    <td align="right">Number of hours heating loads not met</td>
    <td align="right">       33.25</td>
  </tr>
  <tr>
    <td align="right">Number of hours cooling loads not met</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">Number of hours not met</td>
    <td align="right">       35.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-3. Energy Type Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-3. Energy Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Utility Rate</td>
    <td align="right">Virtual Rate [$/unit energy]</td>
    <td align="right">Units of Energy</td>
    <td align="right">Units of Demand</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>EAp2-4/5. Performance Rating Method Compliance</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-4/5. Performance Rating Method Compliance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Energy Use [GJ]</td>
    <td align="right">Electricity Demand [W]</td>
    <td align="right">Natural Gas Energy Use [GJ]</td>
    <td align="right">Natural Gas Demand [W]</td>
    <td align="right">Gasoline Use [GJ]</td>
    <td align="right">Gasoline Demand [W]</td>
    <td align="right">Diesel Use [GJ]</td>
    <td align="right">Diesel Demand [W]</td>
    <td align="right">Coal Use [GJ]</td>
    <td align="right">Coal Demand [W]</td>
    <td align="right">Fuel Oil No 1 Use [GJ]</td>
    <td align="right">Fuel Oil No 1 Demand [W]</td>
    <td align="right">Fuel Oil No 2 Use [GJ]</td>
    <td align="right">Fuel Oil No 2 Demand [W]</td>
    <td align="right">Propane Use [GJ]</td>
    <td align="right">Propane Demand [W]</td>
    <td align="right">Other Fuel 1 Use [GJ]</td>
    <td align="right">Other Fuel 1 Demand [W]</td>
    <td align="right">Other Fuel 2 Use [GJ]</td>
    <td align="right">Other Fuel 2 Demand [W]</td>
    <td align="right">District Cooling Use [GJ]</td>
    <td align="right">District Cooling Demand [W]</td>
    <td align="right">District Heating Water Use [GJ]</td>
    <td align="right">District Heating Water Demand [W]</td>
    <td align="right">District Heating Steam Use [GJ]</td>
    <td align="right">District Heating Steam Demand [W]</td>
  </tr>
  <tr>
    <td align="right">Heating -- General</td>
    <td align="right">       6.12</td>
    <td align="right">  243622.08</td>
    <td align="right">    2052.20</td>
    <td align="right">  629148.86</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling -- General</td>
    <td align="right">     148.00</td>
    <td align="right">   94994.11</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting -- General</td>
    <td align="right">     915.64</td>
    <td align="right">   60877.38</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting -- General</td>
    <td align="right">     238.42</td>
    <td align="right">   15187.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment -- General</td>
    <td align="right">     894.24</td>
    <td align="right">   51210.32</td>
    <td align="right">      89.56</td>
    <td align="right">   11671.17</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Fans -- General</td>
    <td align="right">     450.61</td>
    <td align="right">   32285.49</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery -- Not Subdivided</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">      22.58</td>
    <td align="right">   13642.15</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration -- General</td>
    <td align="right">    3624.56</td>
    <td align="right">  223647.23</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Generators -- General</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-6. Energy Use Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-6. Energy Use Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [GJ]</td>
    <td align="right">Total Energy Use [GJ]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">    4518.80</td>
    <td align="right">    6277.59</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">      89.56</td>
    <td align="right">    2164.34</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">    4608.36</td>
    <td align="right">    8441.92</td>
  </tr>
</table>
<br><br>
<b>EAp2-7. Energy Cost Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-7. Energy Cost Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Process Subtotal [$]</td>
    <td align="right">Total Energy Cost [$]</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Additional</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">       0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<i>Process energy cost based on ratio of process to total energy.</i>
<br><br>
<b>L-1. Renewable Energy Source Summary</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_L-1. Renewable Energy Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Rated Capacity [kW]</td>
    <td align="right">Annual Energy Generated [GJ]</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Wind</td>
    <td align="right">       0.00</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-17a. Energy Use Intensity - Electricity</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17a. Energy Use Intensity - Electricity-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricty [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">     219.01</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">       1.46</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">      35.40</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">     107.78</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">     213.89</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">    1501.51</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">    1501.51</td>
  </tr>
</table>
<br><br>
<b>EAp2-17b. Energy Use Intensity - Natural Gas</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17b. Energy Use Intensity - Natural Gas-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Natural Gas [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">     490.86</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       5.40</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous (All)</td>
    <td align="right">     517.68</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">     517.68</td>
  </tr>
</table>
<br><br>
<b>EAp2-17c. Energy Use Intensity - Additional</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-17c. Energy Use Intensity - Additional-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Additional [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Subtotal</td>
    <td align="right">       0.00</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">       0.00</td>
  </tr>
</table>
<br><br>
<b>EAp2-18. End Use Percentage</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_EAp2-18. End Use Percentage-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Percent [%]</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting (All)</td>
    <td align="right">      10.85</td>
  </tr>
  <tr>
    <td align="right">Space Heating</td>
    <td align="right">      24.38</td>
  </tr>
  <tr>
    <td align="right">Space Cooling</td>
    <td align="right">       1.75</td>
  </tr>
  <tr>
    <td align="right">Fans (All)</td>
    <td align="right">       5.34</td>
  </tr>
  <tr>
    <td align="right">Service Water Heating</td>
    <td align="right">       0.27</td>
  </tr>
  <tr>
    <td align="right">Receptacle Equipment</td>
    <td align="right">      11.65</td>
  </tr>
  <tr>
    <td align="right">Miscellaneous</td>
    <td align="right">      45.76</td>
  </tr>
</table>
<br><br>
<b>Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-Equivalent Full Load Hours (Schedule Type=Fraction)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Equivalent Full Load Hours of Operation Per Year [hr]</td>
    <td align="right">Hours &gt; 1% [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Schedules-SetPoints (Schedule Type=Temperature)</b><br><br>
<!-- FullName:LEED Summary_Entire Facility_Schedules-SetPoints (Schedule Type=Temperature)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">First Object Used</td>
    <td align="right">Month Assumed</td>
    <td align="right">11am First Wednesday [C]</td>
    <td align="right">Days with Same 11am Value</td>
    <td align="right">11pm First Wednesday [C]</td>
    <td align="right">Days with Same 11pm Value</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET HTGSETP</td>
    <td align="right">SUPERMARKET DRYSTORAGE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">      21.00</td>
    <td align="right">         365</td>
    <td align="right">      15.60</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET CLGSETP</td>
    <td align="right">SUPERMARKET DRYSTORAGE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">      24.00</td>
    <td align="right">         365</td>
    <td align="right">      30.00</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE HTGSETP</td>
    <td align="right">SUPERMARKET VESTIBULE THERMOSTAT 1</td>
    <td align="right">January</td>
    <td align="right">       7.20</td>
    <td align="right">         365</td>
    <td align="right">       7.20</td>
    <td align="right">         365</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE CLGSETP</td>
    <td align="right">SUPERMARKET VESTIBULE THERMOSTAT 1</td>
    <td align="right">July</td>
    <td align="right">     100.00</td>
    <td align="right">         365</td>
    <td align="right">     100.00</td>
    <td align="right">         365</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualCO2ResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual CO2 Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>CO2 Level Hours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupantHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>CO2 Level OccupiedHours</b><br><br>
<!-- FullName:Annual CO2 Resilience Summary_Entire Facility_CO2 Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Safe (&lt;= 1000 ppm) [hr]</td>
    <td align="right">Caution (&gt; 1000, &lt;= 5000 ppm) [hr]</td>
    <td align="right">Hazard (&gt; 5000 ppm) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualVisualResilienceSummary::EntireFacility></a>
<p>Report:<b> Annual Visual Resilience Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Illuminance Level Hours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupantHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupantHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Illuminance Level OccupiedHours</b><br><br>
<!-- FullName:Annual Visual Resilience Summary_Entire Facility_Illuminance Level OccupiedHours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">A Bit Dark (&lt;= 100 lux) [hr]</td>
    <td align="right">Dim (&gt; 100, &lt;= 300 lux) [hr]</td>
    <td align="right">Adequate (&gt; 300, &lt;= 500 lux) [hr]</td>
    <td align="right">Bright (&gt;500 lux) [hr]</td>
  </tr>
  <tr>
    <td align="right">None</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY [J]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY [J]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY [J]</td>
    <td align="right">PUMPS:ELECTRICITY [J]</td>
    <td align="right">HEATING:ELECTRICITY [J]</td>
    <td align="right">COOLING:ELECTRICITY [J]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY [J]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.772412E+11</td>
    <td align="right">0.250312E+11</td>
    <td align="right">0.757909E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.576208E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.106235E+10</td>
    <td align="right">    94892.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.286507E+12</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.703255E+11</td>
    <td align="right">0.209034E+11</td>
    <td align="right">0.686289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.519360E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.105493E+10</td>
    <td align="right">   146188.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258868E+12</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.207667E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.498364E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.773898E+09</td>
    <td align="right">0.890598E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.292638E+12</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.741486E+11</td>
    <td align="right">0.176913E+11</td>
    <td align="right">0.730247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.525833E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.625190E+09</td>
    <td align="right">0.421853E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.284620E+12</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.161742E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.306972E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.310275E+09</td>
    <td align="right">0.557242E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.305626E+12</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.758289E+11</td>
    <td align="right">0.145932E+11</td>
    <td align="right">0.737268E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.254296E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.132112E+09</td>
    <td align="right">0.283512E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.320078E+12</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.769003E+11</td>
    <td align="right">0.155409E+11</td>
    <td align="right">0.755792E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.300008E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 92272987.12</td>
    <td align="right">0.518561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350561E+12</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.173360E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.283693E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.114696E+09</td>
    <td align="right">0.407541E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.341268E+12</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.754879E+11</td>
    <td align="right">0.190491E+11</td>
    <td align="right">0.735039E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.222439E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.144524E+09</td>
    <td align="right">0.177302E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.310419E+12</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.772412E+11</td>
    <td align="right">0.221609E+11</td>
    <td align="right">0.758021E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181977E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.320379E+09</td>
    <td align="right">0.214669E+10</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.299883E+12</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.758289E+11</td>
    <td align="right">0.235824E+11</td>
    <td align="right">0.737379E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.261345E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.458757E+09</td>
    <td align="right">0.276269E+09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.285904E+12</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.769003E+11</td>
    <td align="right">0.255871E+11</td>
    <td align="right">0.755681E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.575594E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.102775E+10</td>
    <td align="right">  1585363.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.288190E+12</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.915644E+12</td>
    <td align="right">0.238416E+12</td>
    <td align="right">0.894240E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.450609E+12</td>
    <td align="right">        0.25</td>
    <td align="right">0.611713E+10</td>
    <td align="right">0.148001E+12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.362456E+13</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.703255E+11</td>
    <td align="right">0.145932E+11</td>
    <td align="right">0.686289E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.181977E+11</td>
    <td align="right">        0.02</td>
    <td align="right"> 92272987.12</td>
    <td align="right">    94892.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.258868E+12</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.785805E+11</td>
    <td align="right">0.255871E+11</td>
    <td align="right">0.762924E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.576208E+11</td>
    <td align="right">        0.02</td>
    <td align="right">0.106235E+10</td>
    <td align="right">0.518561E+11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">0.350561E+12</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS [J]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS [J]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS [J]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.443005E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.209814E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">0.687049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.411440E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.193458E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.266024E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.212270E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.150484E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.195901E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.547034E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.193030E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.287251E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.175841E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.229044E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.171744E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.250247E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.170515E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.328037E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167656E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.715285E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.179522E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">0.736124E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.134577E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.186078E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.410976E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.202034E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">0.895617E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.205220E+13</td>
    <td align="right">        0.00</td>
    <td align="right">0.225786E+11</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">0.687049E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.229044E+11</td>
    <td align="right">        0.00</td>
    <td align="right">0.167656E+10</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">0.760661E+10</td>
    <td align="right">        0.00</td>
    <td align="right">0.443005E+12</td>
    <td align="right">        0.00</td>
    <td align="right">0.212270E+10</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ELECTRICITY:FACILITY {Maximum} [W]</td>
    <td align="right">ELECTRICITY:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIORLIGHTS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">INTERIOREQUIPMENT:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:ELECTRICITY []</td>
    <td align="right">FANS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">PUMPS:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:ELECTRICITY {AT MAX/MIN} [W]</td>
    <td align="right">HEATREJECTION:ELECTRICITY []</td>
    <td align="right">HUMIDIFIER:ELECTRICITY []</td>
    <td align="right">HEATRECOVERY:ELECTRICITY []</td>
    <td align="right">WATERSYSTEMS:ELECTRICITY []</td>
    <td align="right">COGENERATION:ELECTRICITY []</td>
    <td align="right">REFRIGERATION:ELECTRICITY {AT MAX/MIN} [W]</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   347167.16</td>
    <td align="right">10-JAN-06:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">   175744.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    76324.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   412595.72</td>
    <td align="right">07-FEB-06:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">   243622.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73875.47</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   334760.51</td>
    <td align="right">06-MAR-06:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">   157163.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    82499.14</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   321661.44</td>
    <td align="right">02-APR-07:15</td>
    <td align="right">     6764.15</td>
    <td align="right">        0.00</td>
    <td align="right">    23996.98</td>
    <td align="right">        0.00</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">   139252.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119362.53</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   293929.98</td>
    <td align="right">07-MAY-07:15</td>
    <td align="right">     6764.15</td>
    <td align="right">        0.00</td>
    <td align="right">    23996.98</td>
    <td align="right">        0.00</td>
    <td align="right">    30284.90</td>
    <td align="right">        0.00</td>
    <td align="right">   113743.77</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   119140.18</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">   344728.75</td>
    <td align="right">27-JUN-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    21952.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65203.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   148754.40</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">   354548.52</td>
    <td align="right">21-JUL-10:20</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    21632.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    62364.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   158463.44</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">   344496.31</td>
    <td align="right">10-AUG-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    22066.38</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    65798.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   147812.15</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">   319692.10</td>
    <td align="right">15-SEP-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    19817.53</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    50609.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   140446.30</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   276238.88</td>
    <td align="right">11-OCT-11:05</td>
    <td align="right">    60877.38</td>
    <td align="right">        0.00</td>
    <td align="right">    47941.46</td>
    <td align="right">        0.00</td>
    <td align="right">    18648.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    18380.25</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   130390.92</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   289067.70</td>
    <td align="right">26-NOV-08:15</td>
    <td align="right">     6764.15</td>
    <td align="right">        0.00</td>
    <td align="right">    23996.98</td>
    <td align="right">        0.00</td>
    <td align="right">    30168.32</td>
    <td align="right">        0.00</td>
    <td align="right">   109552.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   118585.44</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   385903.30</td>
    <td align="right">11-DEC-06:09</td>
    <td align="right">    13528.31</td>
    <td align="right">    15187.00</td>
    <td align="right">    34097.38</td>
    <td align="right">        0.00</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">   215012.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    75792.52</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">   276238.88</td>
    <td align="right">&nbsp;</td>
    <td align="right">     6764.15</td>
    <td align="right">        0.00</td>
    <td align="right">    23996.98</td>
    <td align="right">        0.00</td>
    <td align="right">    18648.88</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">    73875.47</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   412595.72</td>
    <td align="right">&nbsp;</td>
    <td align="right">    60877.38</td>
    <td align="right">    15187.00</td>
    <td align="right">    51210.32</td>
    <td align="right">        0.00</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">   243622.08</td>
    <td align="right">    65798.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">   158463.44</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter></a>
<p>Report:<b> BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p>
<p>For:<b> Meter</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Custom Monthly Report</b><br><br>
<!-- FullName:BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND_Meter_Custom Monthly Report-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">NATURALGAS:FACILITY {Maximum} [W]</td>
    <td align="right">NATURALGAS:FACILITY {TIMESTAMP}</td>
    <td align="right">INTERIOREQUIPMENT:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">EXTERIOREQUIPMENT:NATURALGAS []</td>
    <td align="right">HEATING:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COOLING:NATURALGAS []</td>
    <td align="right">WATERSYSTEMS:NATURALGAS {AT MAX/MIN} [W]</td>
    <td align="right">COGENERATION:NATURALGAS []</td>
  </tr>
  <tr>
    <td align="right">January</td>
    <td align="right">   588877.55</td>
    <td align="right">24-JAN-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   578490.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">February</td>
    <td align="right">   639536.20</td>
    <td align="right">07-FEB-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   629148.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">March</td>
    <td align="right">   565990.24</td>
    <td align="right">07-MAR-06:09</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   555602.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">April</td>
    <td align="right">   456760.89</td>
    <td align="right">02-APR-07:15</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">   452209.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">May</td>
    <td align="right">   361706.18</td>
    <td align="right">07-MAY-07:15</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">   357154.43</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">June</td>
    <td align="right">    60723.81</td>
    <td align="right">24-JUN-05:15</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    50336.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">July</td>
    <td align="right">    57770.14</td>
    <td align="right">03-JUL-05:15</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    47382.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">August</td>
    <td align="right">    57533.25</td>
    <td align="right">31-AUG-05:15</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    47145.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">September</td>
    <td align="right">    67042.42</td>
    <td align="right">30-SEP-05:15</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">    56655.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">October</td>
    <td align="right">   211320.39</td>
    <td align="right">29-OCT-07:15</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">   206768.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">November</td>
    <td align="right">   373492.96</td>
    <td align="right">30-NOV-06:15</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   363105.62</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">December</td>
    <td align="right">   611891.84</td>
    <td align="right">11-DEC-06:19</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   601504.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Annual Sum or Average</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minimum of Months</td>
    <td align="right">    57533.25</td>
    <td align="right">&nbsp;</td>
    <td align="right">     4551.76</td>
    <td align="right">        0.00</td>
    <td align="right">    47145.91</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Maximum of Months</td>
    <td align="right">   639536.20</td>
    <td align="right">&nbsp;</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">   629148.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=Life-CycleCostReport::EntireFacility></a>
<p>Report:<b> Life-Cycle Cost Report</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-18
    16:02:42</b></p>
<b>Life-Cycle Cost Parameters</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Life-Cycle Cost Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Name</td>
    <td align="right">LIFE CYCLE COST PARAMETERS</td>
  </tr>
  <tr>
    <td align="right">Discounting Convention</td>
    <td align="right">EndOfYear</td>
  </tr>
  <tr>
    <td align="right">Inflation Approach</td>
    <td align="right">ConstantDollar</td>
  </tr>
  <tr>
    <td align="right">Real Discount Rate</td>
    <td align="right">      0.0300</td>
  </tr>
  <tr>
    <td align="right">Nominal Discount Rate</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Inflation</td>
    <td align="right">-- N/A --</td>
  </tr>
  <tr>
    <td align="right">Base Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Service Date</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">Length of Study Period in Years</td>
    <td align="right">25</td>
  </tr>
  <tr>
    <td align="right">Tax rate</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Depreciation Method</td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Use Price Escalation</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Use Price Escalation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">U.S. AVG  COMMERCIAL-ELECTRICITY</td>
    <td align="right">U.S. AVG  COMMERCIAL-DISTILLATE OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-RESIDUAL OIL</td>
    <td align="right">U.S. AVG  COMMERCIAL-NATURAL GAS</td>
    <td align="right">U.S. AVG  COMMERCIAL-COAL</td>
  </tr>
  <tr>
    <td align="right">Resource</td>
    <td align="right">Electricity</td>
    <td align="right">FuelOilNo1</td>
    <td align="right">FuelOilNo2</td>
    <td align="right">NaturalGas</td>
    <td align="right">Coal</td>
  </tr>
  <tr>
    <td align="right">Start Date</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
    <td align="right">January 2011</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">    0.983800</td>
    <td align="right">    0.971400</td>
    <td align="right">    0.846900</td>
    <td align="right">    0.982300</td>
    <td align="right">    0.997000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.973000</td>
    <td align="right">    0.825700</td>
    <td align="right">    0.955700</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">    0.963200</td>
    <td align="right">    0.994200</td>
    <td align="right">    0.868100</td>
    <td align="right">    0.927900</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">    0.961100</td>
    <td align="right">    1.016400</td>
    <td align="right">    0.898800</td>
    <td align="right">    0.925700</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">    0.957100</td>
    <td align="right">    1.054100</td>
    <td align="right">    0.928900</td>
    <td align="right">    0.934600</td>
    <td align="right">    0.994100</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.092800</td>
    <td align="right">    0.960400</td>
    <td align="right">    0.941200</td>
    <td align="right">    1.000000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">    0.953900</td>
    <td align="right">    1.126700</td>
    <td align="right">    0.989700</td>
    <td align="right">    0.951200</td>
    <td align="right">    1.003000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">    0.952100</td>
    <td align="right">    1.158000</td>
    <td align="right">    1.007500</td>
    <td align="right">    0.964500</td>
    <td align="right">    1.005900</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">    0.954600</td>
    <td align="right">    1.179200</td>
    <td align="right">    1.031400</td>
    <td align="right">    0.985600</td>
    <td align="right">    1.008900</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">    0.955000</td>
    <td align="right">    1.196700</td>
    <td align="right">    1.055400</td>
    <td align="right">    1.006700</td>
    <td align="right">    1.011900</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">    0.955300</td>
    <td align="right">    1.220000</td>
    <td align="right">    1.086100</td>
    <td align="right">    1.022200</td>
    <td align="right">    1.014800</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">    0.956400</td>
    <td align="right">    1.233300</td>
    <td align="right">    1.127800</td>
    <td align="right">    1.041000</td>
    <td align="right">    1.017800</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">    0.957500</td>
    <td align="right">    1.256600</td>
    <td align="right">    1.149700</td>
    <td align="right">    1.061000</td>
    <td align="right">    1.020800</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">    0.959600</td>
    <td align="right">    1.270900</td>
    <td align="right">    1.162000</td>
    <td align="right">    1.078700</td>
    <td align="right">    1.026700</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.282600</td>
    <td align="right">    1.174300</td>
    <td align="right">    1.094200</td>
    <td align="right">    1.029700</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">    0.961400</td>
    <td align="right">    1.298500</td>
    <td align="right">    1.185200</td>
    <td align="right">    1.109800</td>
    <td align="right">    1.035600</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.310200</td>
    <td align="right">    1.194800</td>
    <td align="right">    1.122000</td>
    <td align="right">    1.041500</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">    0.961800</td>
    <td align="right">    1.325000</td>
    <td align="right">    1.203700</td>
    <td align="right">    1.130800</td>
    <td align="right">    1.053400</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">    0.959300</td>
    <td align="right">    1.326100</td>
    <td align="right">    1.207100</td>
    <td align="right">    1.138600</td>
    <td align="right">    1.056400</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">    0.958900</td>
    <td align="right">    1.328200</td>
    <td align="right">    1.211900</td>
    <td align="right">    1.148600</td>
    <td align="right">    1.059300</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">    0.960700</td>
    <td align="right">    1.332400</td>
    <td align="right">    1.213900</td>
    <td align="right">    1.161900</td>
    <td align="right">    1.065300</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">    0.962500</td>
    <td align="right">    1.335600</td>
    <td align="right">    1.219400</td>
    <td align="right">    1.176300</td>
    <td align="right">    1.071200</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">    0.965000</td>
    <td align="right">    1.343100</td>
    <td align="right">    1.227600</td>
    <td align="right">    1.191800</td>
    <td align="right">    1.074200</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">    0.970800</td>
    <td align="right">    1.351000</td>
    <td align="right">    1.236500</td>
    <td align="right">    1.211800</td>
    <td align="right">    1.080100</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">    0.975100</td>
    <td align="right">    1.356800</td>
    <td align="right">    1.242000</td>
    <td align="right">    1.228400</td>
    <td align="right">    1.083100</td>
  </tr>
</table>
<br><br>
<b>Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Cash Flow for Recurring and Nonrecurring Costs (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">DEFAULT COST</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">Nonrecurring</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Energy and Water Cost Cash Flows (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Energy and Water Cost Cash Flows (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Capital Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Capital Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction</td>
    <td align="right">Salvage</td>
    <td align="right">OtherCapital</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Operating Cash Flow by Category (With Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Operating Cash Flow by Category (With Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maintenance</td>
    <td align="right">Repair</td>
    <td align="right">Operation</td>
    <td align="right">Replacement</td>
    <td align="right">MinorOverhaul</td>
    <td align="right">MajorOverhaul</td>
    <td align="right">OtherOperational</td>
    <td align="right">Water</td>
    <td align="right">Energy</td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Monthly Total Cash Flow (Without Escalation)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Monthly Total Cash Flow (Without Escalation)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">January</td>
    <td align="right">February</td>
    <td align="right">March</td>
    <td align="right">April</td>
    <td align="right">May</td>
    <td align="right">June</td>
    <td align="right">July</td>
    <td align="right">August</td>
    <td align="right">September</td>
    <td align="right">October</td>
    <td align="right">November</td>
    <td align="right">December</td>
  </tr>
  <tr>
    <td align="right">2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value for Recurring, Nonrecurring and Energy Costs (Before Tax)-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Category</td>
    <td align="right">Kind</td>
    <td align="right">Cost</td>
    <td align="right">Present Value</td>
    <td align="right">Present Value Factor</td>
  </tr>
  <tr>
    <td align="right">DEFAULT COST</td>
    <td align="right">Construction</td>
    <td align="right">Nonrecurring</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Present Value by Category</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Category-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Present Value</td>
  </tr>
  <tr>
    <td align="right">Maintenance</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Repair</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Replacement</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Minor Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Major Overhaul</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Operational</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Operation</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Construction</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Salvage</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Other Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Capital</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total Energy</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Grand Total</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Present Value by Year</b><br><br>
<!-- FullName:Life-Cycle Cost Report_Entire Facility_Present Value by Year-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Cost (Without Escalation)</td>
    <td align="right">Total Cost (With Escalation)</td>
    <td align="right">Present Value of Costs</td>
  </tr>
  <tr>
    <td align="right">January 2011</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2012</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2013</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2014</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2015</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2016</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2017</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2018</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2019</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2020</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2021</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2022</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2023</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2024</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2025</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2026</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2027</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2028</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2029</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2030</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2031</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2032</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2033</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2034</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">January 2035</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">TOTAL</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
</body>
</html>
