  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1380101b-5e25-41ab-b640-3a207a4443e4}, !- Handle
  West Perimeter Sales ZN PSZ_2 Unitary AC, !- Name
  Load,                                   !- Control Type
  {a211f2f7-6b75-4fee-aa34-16531181d47b}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {2e3aa95d-707d-4893-84de-66b07aebfcf3}, !- Air Inlet Node Name
  {81dbfbd1-4fe3-4f1e-ab8e-00fe0c276833}, !- Air Outlet Node Name
  {ef5e6bb6-7872-4664-8242-fca98b5a45c9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {7010d5e8-73da-4889-b033-4ca20fb28e62}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7b58af77-d79c-4ece-9ae8-36fae5df4136}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {64ed80b1-6acd-466f-8b7c-7369b9f36f08}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {81dbfbd1-4fe3-4f1e-ab8e-00fe0c276833}, !- Handle
  {1380101b-5e25-41ab-b640-3a207a4443e4}, !- Source Object
  7,                                      !- Outlet Port
  {fa7dd70f-550d-4221-afda-ad91a0a12e37}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {59a386f6-e114-4440-b8a4-0356a4c0f6f8}, !- Handle
  West Perimeter Sales ZN PSZ_2 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {cdb44eec-bfad-4b8d-b317-9c4b23bb1c01}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {cdb44eec-bfad-4b8d-b317-9c4b23bb1c01}, !- Handle
  Controller Mechanical Ventilation 2,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1c8e872d-929d-4f5b-bdcf-70229c8c9060}, !- Handle
  West Perimeter Sales ZN PSZ_2 OA System, !- Name
  {59a386f6-e114-4440-b8a4-0356a4c0f6f8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {fd50e109-d566-4de7-9dd5-18e564ec2125}, !- Mixed Air Node Name
  {ea9f2fe3-ee3b-4ff5-b40f-6335f8381e10}, !- Outdoor Air Stream Node Name
  {44ff2624-8c38-4168-9965-fb027a094a37}, !- Relief Air Stream Node Name
  {3313b9a0-dd1b-4c85-824f-f19bc7730da1}; !- Return Air Stream Node Name

OS:Node,
  {af39fccb-0ec4-46a7-9ce9-fecb76a6c255}, !- Handle
  West Perimeter Sales ZN PSZ_2 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {ea9f2fe3-ee3b-4ff5-b40f-6335f8381e10}; !- Outlet Port

OS:Connection,
  {ea9f2fe3-ee3b-4ff5-b40f-6335f8381e10}, !- Handle
  {af39fccb-0ec4-46a7-9ce9-fecb76a6c255}, !- Source Object
  3,                                      !- Outlet Port
  {1c8e872d-929d-4f5b-bdcf-70229c8c9060}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {aa825ec1-6a6f-4e86-8387-41c68c6b100a}, !- Handle
  West Perimeter Sales ZN PSZ_2 Relief Air Node, !- Name
  {44ff2624-8c38-4168-9965-fb027a094a37}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {44ff2624-8c38-4168-9965-fb027a094a37}, !- Handle
  {1c8e872d-929d-4f5b-bdcf-70229c8c9060}, !- Source Object
  7,                                      !- Outlet Port
  {aa825ec1-6a6f-4e86-8387-41c68c6b100a}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {9e2d3d51-a6bc-4674-a8ec-1161bfcd90ed}, !- Handle
  West Perimeter Sales ZN PSZ_2 Mixed Air Node, !- Name
  {fd50e109-d566-4de7-9dd5-18e564ec2125}, !- Inlet Port
  {2e3aa95d-707d-4893-84de-66b07aebfcf3}; !- Outlet Port

OS:Connection,
  {3313b9a0-dd1b-4c85-824f-f19bc7730da1}, !- Handle
  {5745d822-6278-4bee-8615-6798ec56a71e}, !- Source Object
  3,                                      !- Outlet Port
  {1c8e872d-929d-4f5b-bdcf-70229c8c9060}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {fd50e109-d566-4de7-9dd5-18e564ec2125}, !- Handle
  {1c8e872d-929d-4f5b-bdcf-70229c8c9060}, !- Source Object
  5,                                      !- Outlet Port
  {9e2d3d51-a6bc-4674-a8ec-1161bfcd90ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e3aa95d-707d-4893-84de-66b07aebfcf3}, !- Handle
  {9e2d3d51-a6bc-4674-a8ec-1161bfcd90ed}, !- Source Object
  3,                                      !- Outlet Port
  {1380101b-5e25-41ab-b640-3a207a4443e4}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {74cd7c99-f7f6-466e-9a31-7aac51617b20}, !- Handle
  Availability Manager Night Cycle 2,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0ba5709a-a036-45e3-955b-b1a22dad6ce3}, !- Control Zone or Zone List Name
  {9ae5e715-34ce-4794-a247-614441157f26}, !- Cooling Control Zone or Zone List Name
  {7bc16527-1e29-4512-9eed-ea96e5b91301}, !- Heating Control Zone or Zone List Name
  {c262e377-7132-4d5a-a7e0-229b2908e02d}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0ba5709a-a036-45e3-955b-b1a22dad6ce3}, !- Handle
  Availability Manager Night Cycle 2 Control Zone List; !- Name

OS:ModelObjectList,
  {9ae5e715-34ce-4794-a247-614441157f26}, !- Handle
  Availability Manager Night Cycle 2 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {7bc16527-1e29-4512-9eed-ea96e5b91301}, !- Handle
  Availability Manager Night Cycle 2 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {c262e377-7132-4d5a-a7e0-229b2908e02d}, !- Handle
  Availability Manager Night Cycle 2 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {2e6ef26a-d90e-42e6-bf2c-7422d98b4f75}, !- Handle
  West Perimeter Sales ZN PSZ_2 Diffuser, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aa4e3e1c-96f2-46fd-bad9-5dc9957fb29a}, !- Air Inlet Node Name
  {039dacd7-ec2e-4022-aeae-48eade50ac0b}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {bc4c8bff-102e-412b-ace9-8f5a68f077de}, !- Handle
  West Perimeter Sales ZN Return Air Node, !- Name
  {cf2880a6-882c-42f2-9b19-247c760efcbe}, !- Inlet Port
  {a2040e46-c317-4d7d-b711-155b87517d3d}; !- Outlet Port

OS:Connection,
  {432dcbb0-d8d9-4181-8e9b-9609b94e47bd}, !- Handle
  {3e6bcc87-51ce-407b-9e28-ccfabea7a45c}, !- Source Object
  3,                                      !- Outlet Port
  {44ddfdb4-ed4d-4120-96c0-7c9012856d4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {cf2880a6-882c-42f2-9b19-247c760efcbe}, !- Handle
  {9c585dc5-1cc4-4f34-886b-9fd87b686471}, !- Source Object
  3,                                      !- Outlet Port
  {bc4c8bff-102e-412b-ace9-8f5a68f077de}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a2040e46-c317-4d7d-b711-155b87517d3d}, !- Handle
  {bc4c8bff-102e-412b-ace9-8f5a68f077de}, !- Source Object
  3,                                      !- Outlet Port
  {b8c399ff-a794-4f25-97ea-485b535a7331}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {0ed15497-8dbd-464b-bdac-816fc6a38450}, !- Handle
  West Perimeter Sales ZN PSZ_2 Diffuser Inlet Air Node, !- Name
  {fd9be2d7-98a6-4a35-85bf-73654535f0ff}, !- Inlet Port
  {aa4e3e1c-96f2-46fd-bad9-5dc9957fb29a}; !- Outlet Port

OS:Connection,
  {fd9be2d7-98a6-4a35-85bf-73654535f0ff}, !- Handle
  {c684e4fa-4ac5-407e-ae19-e6f093c9ff3c}, !- Source Object
  3,                                      !- Outlet Port
  {0ed15497-8dbd-464b-bdac-816fc6a38450}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {aa4e3e1c-96f2-46fd-bad9-5dc9957fb29a}, !- Handle
  {0ed15497-8dbd-464b-bdac-816fc6a38450}, !- Source Object
  3,                                      !- Outlet Port
  {2e6ef26a-d90e-42e6-bf2c-7422d98b4f75}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {039dacd7-ec2e-4022-aeae-48eade50ac0b}, !- Handle
  {2e6ef26a-d90e-42e6-bf2c-7422d98b4f75}, !- Source Object
  4,                                      !- Outlet Port
  {3e6bcc87-51ce-407b-9e28-ccfabea7a45c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {76b1d674-1f11-4c69-81c1-143fda0ba0d8}, !- Handle
  East Perimeter Sales ZN PSZ_3,          !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {35f889a8-fdda-4b6b-b01a-7c5d38e3ee4e}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {b072ffb4-0817-40b7-ac4d-b4a6c387656e}, !- Supply Side Inlet Node Name
  {91574782-3634-4de2-9884-c98ad301ffc8}, !- Demand Side Outlet Node Name
  {1ac855aa-4314-4cc9-89ac-390c23c707a5}, !- Demand Side Inlet Node A
  {33632823-2d89-4ca3-9fd9-a81d6ec4d9fa}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {3774caa3-1f03-4479-b959-98f440c962df}, !- Demand Mixer Name
  {bb6cfb33-4ebb-4b95-bd03-56f17cacfa96}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {df29c4a1-e141-4a59-8238-9a1b4ae1afbf}, !- Handle
  East Perimeter Sales ZN PSZ_3 Supply Inlet Node, !- Name
  {b072ffb4-0817-40b7-ac4d-b4a6c387656e}, !- Inlet Port
  {e89797f1-af9b-4dc4-9ebc-c9107ab5fb9f}; !- Outlet Port

OS:Node,
  {dd04d28e-5243-425c-a434-166d8c31f79b}, !- Handle
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node, !- Name
  {38af2b7a-855e-40ae-9fda-bf12db6c0003}, !- Inlet Port
  {33632823-2d89-4ca3-9fd9-a81d6ec4d9fa}; !- Outlet Port

OS:Connection,
  {b072ffb4-0817-40b7-ac4d-b4a6c387656e}, !- Handle
  {76b1d674-1f11-4c69-81c1-143fda0ba0d8}, !- Source Object
  8,                                      !- Outlet Port
  {df29c4a1-e141-4a59-8238-9a1b4ae1afbf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {33632823-2d89-4ca3-9fd9-a81d6ec4d9fa}, !- Handle
  {dd04d28e-5243-425c-a434-166d8c31f79b}, !- Source Object
  3,                                      !- Outlet Port
  {76b1d674-1f11-4c69-81c1-143fda0ba0d8}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {c34581ec-7a61-4c75-84be-81a5b0025436}, !- Handle
  East Perimeter Sales ZN PSZ_3 Demand Inlet Node, !- Name
  {1ac855aa-4314-4cc9-89ac-390c23c707a5}, !- Inlet Port
  {54ee19ce-7dda-423c-9980-c835f54d3730}; !- Outlet Port

OS:Node,
  {b7aa77b6-bc60-444d-b710-cdd1711998dc}, !- Handle
  East Perimeter Sales ZN PSZ_3 Demand Outlet Node, !- Name
  {22807b68-bce6-4f4e-aa2b-28e94cad64c5}, !- Inlet Port
  {91574782-3634-4de2-9884-c98ad301ffc8}; !- Outlet Port

OS:Node,
  {e038c3a8-2f03-4c06-a866-e8e701bbe11c}, !- Handle
  East Perimeter Sales ZN PSZ_3 Diffuser Outlet Air Node, !- Name
  {4fada28b-084e-4902-9293-645a1566f6f4}, !- Inlet Port
  {be425482-0ff5-45f2-b3ef-abbf5509fdb3}; !- Outlet Port

OS:Connection,
  {1ac855aa-4314-4cc9-89ac-390c23c707a5}, !- Handle
  {76b1d674-1f11-4c69-81c1-143fda0ba0d8}, !- Source Object
  10,                                     !- Outlet Port
  {c34581ec-7a61-4c75-84be-81a5b0025436}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {91574782-3634-4de2-9884-c98ad301ffc8}, !- Handle
  {b7aa77b6-bc60-444d-b710-cdd1711998dc}, !- Source Object
  3,                                      !- Outlet Port
  {76b1d674-1f11-4c69-81c1-143fda0ba0d8}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {bb6cfb33-4ebb-4b95-bd03-56f17cacfa96}, !- Handle
  Air Loop HVAC Zone Splitter 3,          !- Name
  {54ee19ce-7dda-423c-9980-c835f54d3730}, !- Inlet Node Name
  {d8079416-0cc2-403b-84fd-2c1f5685260b}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {3774caa3-1f03-4479-b959-98f440c962df}, !- Handle
  Air Loop HVAC Zone Mixer 3,             !- Name
  {22807b68-bce6-4f4e-aa2b-28e94cad64c5}, !- Outlet Node Name
  {4176ca50-3455-4ce3-af65-75b7763b6b2f}; !- Inlet Node Name 1

OS:Connection,
  {54ee19ce-7dda-423c-9980-c835f54d3730}, !- Handle
  {c34581ec-7a61-4c75-84be-81a5b0025436}, !- Source Object
  3,                                      !- Outlet Port
  {bb6cfb33-4ebb-4b95-bd03-56f17cacfa96}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {22807b68-bce6-4f4e-aa2b-28e94cad64c5}, !- Handle
  {3774caa3-1f03-4479-b959-98f440c962df}, !- Source Object
  2,                                      !- Outlet Port
  {b7aa77b6-bc60-444d-b710-cdd1711998dc}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {ad98d467-e20c-4e03-86cf-287ca4dae9b0}, !- Handle
  {76b1d674-1f11-4c69-81c1-143fda0ba0d8}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {35f889a8-fdda-4b6b-b01a-7c5d38e3ee4e}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  {7c4fb75f-ec17-4f90-a290-22c610471b93}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {57b157ee-1bd8-42d6-a2fb-1e30d40850f8}, !- Handle
  East Perimeter Sales ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {9f3ac045-52c0-42a5-9718-aae861eed011}, !- Control Zone Name
  {dd04d28e-5243-425c-a434-166d8c31f79b}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {7bc0af71-8b36-408c-a108-7288b7bd3c91}, !- Handle
  East Perimeter Sales ZN PSZ_3 Gas Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {cff1b9f3-5a9e-456c-b514-da2b32454f2e}, !- Handle
  East Perimeter Sales ZN PSZ_3 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {079bc237-f568-4e99-92a8-710598bde92d}, !- Handle
  East Perimeter Sales ZN PSZ_3 2spd DX AC Clg Coil 60kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {a3b2aed8-0470-471b-abd1-6cc0e77fcfbc}, !- Handle
  East Perimeter Sales ZN PSZ_3 Fan,      !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {748e68eb-4cac-4b50-aa0d-5336dbe57d20}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bac584b6-8713-4985-8ef8-78341a197eb1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {748e68eb-4cac-4b50-aa0d-5336dbe57d20}, !- Handle
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bac584b6-8713-4985-8ef8-78341a197eb1}, !- Handle
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {d25c134e-fc6b-47ce-9f22-2207edf89797}, !- Handle
  East Perimeter Sales ZN PSZ_3 Unitary AC, !- Name
  Load,                                   !- Control Type
  {9f3ac045-52c0-42a5-9718-aae861eed011}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {f7b165ec-87ad-4412-82d3-90ffddd19c35}, !- Air Inlet Node Name
  {38af2b7a-855e-40ae-9fda-bf12db6c0003}, !- Air Outlet Node Name
  {a3b2aed8-0470-471b-abd1-6cc0e77fcfbc}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {7bc0af71-8b36-408c-a108-7288b7bd3c91}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {079bc237-f568-4e99-92a8-710598bde92d}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {cff1b9f3-5a9e-456c-b514-da2b32454f2e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {38af2b7a-855e-40ae-9fda-bf12db6c0003}, !- Handle
  {d25c134e-fc6b-47ce-9f22-2207edf89797}, !- Source Object
  7,                                      !- Outlet Port
  {dd04d28e-5243-425c-a434-166d8c31f79b}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {64b20eea-0d6b-49fb-8527-856084ef08fd}, !- Handle
  East Perimeter Sales ZN PSZ_3 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {018d86f6-b5d7-4545-afb0-da8607fc19af}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {018d86f6-b5d7-4545-afb0-da8607fc19af}, !- Handle
  Controller Mechanical Ventilation 3,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {512ec0f6-3298-477b-8edf-dc14c575caef}, !- Handle
  East Perimeter Sales ZN PSZ_3 OA System, !- Name
  {64b20eea-0d6b-49fb-8527-856084ef08fd}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {175bded3-b929-4752-b29b-6873c7db7498}, !- Mixed Air Node Name
  {3f404352-1927-421e-8fdf-c74ceccd08ab}, !- Outdoor Air Stream Node Name
  {215e3aa9-3af4-4bd8-9410-eae51818549f}, !- Relief Air Stream Node Name
  {e89797f1-af9b-4dc4-9ebc-c9107ab5fb9f}; !- Return Air Stream Node Name

OS:Node,
  {319d2ad0-d9a0-44b3-bc11-bf4e9935dafe}, !- Handle
  East Perimeter Sales ZN PSZ_3 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {3f404352-1927-421e-8fdf-c74ceccd08ab}; !- Outlet Port

OS:Connection,
  {3f404352-1927-421e-8fdf-c74ceccd08ab}, !- Handle
  {319d2ad0-d9a0-44b3-bc11-bf4e9935dafe}, !- Source Object
  3,                                      !- Outlet Port
  {512ec0f6-3298-477b-8edf-dc14c575caef}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {3455a8c9-5a5d-4dc2-87e0-f23d94e45e0e}, !- Handle
  East Perimeter Sales ZN PSZ_3 Relief Air Node, !- Name
  {215e3aa9-3af4-4bd8-9410-eae51818549f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {215e3aa9-3af4-4bd8-9410-eae51818549f}, !- Handle
  {512ec0f6-3298-477b-8edf-dc14c575caef}, !- Source Object
  7,                                      !- Outlet Port
  {3455a8c9-5a5d-4dc2-87e0-f23d94e45e0e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {00abba7c-2726-46a0-b924-d36bcb88784a}, !- Handle
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Name
  {175bded3-b929-4752-b29b-6873c7db7498}, !- Inlet Port
  {f7b165ec-87ad-4412-82d3-90ffddd19c35}; !- Outlet Port

OS:Connection,
  {e89797f1-af9b-4dc4-9ebc-c9107ab5fb9f}, !- Handle
  {df29c4a1-e141-4a59-8238-9a1b4ae1afbf}, !- Source Object
  3,                                      !- Outlet Port
  {512ec0f6-3298-477b-8edf-dc14c575caef}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {175bded3-b929-4752-b29b-6873c7db7498}, !- Handle
  {512ec0f6-3298-477b-8edf-dc14c575caef}, !- Source Object
  5,                                      !- Outlet Port
  {00abba7c-2726-46a0-b924-d36bcb88784a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7b165ec-87ad-4412-82d3-90ffddd19c35}, !- Handle
  {00abba7c-2726-46a0-b924-d36bcb88784a}, !- Source Object
  3,                                      !- Outlet Port
  {d25c134e-fc6b-47ce-9f22-2207edf89797}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {7c4fb75f-ec17-4f90-a290-22c610471b93}, !- Handle
  Availability Manager Night Cycle 3,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {3a5d81aa-556e-46fb-98ad-21458c89212c}, !- Control Zone or Zone List Name
  {4b86af53-c4b2-467d-9a67-dd050f3e3c79}, !- Cooling Control Zone or Zone List Name
  {38d90e2d-b098-4376-bbcf-d639ca529d0e}, !- Heating Control Zone or Zone List Name
  {ae23dbe7-6b8b-4f00-8dc2-f8643e26c04f}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {3a5d81aa-556e-46fb-98ad-21458c89212c}, !- Handle
  Availability Manager Night Cycle 3 Control Zone List; !- Name

OS:ModelObjectList,
  {4b86af53-c4b2-467d-9a67-dd050f3e3c79}, !- Handle
  Availability Manager Night Cycle 3 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {38d90e2d-b098-4376-bbcf-d639ca529d0e}, !- Handle
  Availability Manager Night Cycle 3 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ae23dbe7-6b8b-4f00-8dc2-f8643e26c04f}, !- Handle
  Availability Manager Night Cycle 3 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9ffe55d1-6cc7-4d0f-900e-49d94cebc454}, !- Handle
  East Perimeter Sales ZN PSZ_3 Diffuser, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {803ac4a6-cb95-4b6e-b2b3-d7376f663e71}, !- Air Inlet Node Name
  {4fada28b-084e-4902-9293-645a1566f6f4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {aceaec3c-d928-4aee-88b0-973b949a2a12}, !- Handle
  East Perimeter Sales ZN Return Air Node, !- Name
  {3c3a6648-2232-421f-9289-102160b1cc13}, !- Inlet Port
  {4176ca50-3455-4ce3-af65-75b7763b6b2f}; !- Outlet Port

OS:Connection,
  {be425482-0ff5-45f2-b3ef-abbf5509fdb3}, !- Handle
  {e038c3a8-2f03-4c06-a866-e8e701bbe11c}, !- Source Object
  3,                                      !- Outlet Port
  {1cbfb3cf-0160-4035-9b3c-731a4874da4e}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {3c3a6648-2232-421f-9289-102160b1cc13}, !- Handle
  {5150b562-61b2-4aed-92bd-5e4573df0946}, !- Source Object
  3,                                      !- Outlet Port
  {aceaec3c-d928-4aee-88b0-973b949a2a12}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4176ca50-3455-4ce3-af65-75b7763b6b2f}, !- Handle
  {aceaec3c-d928-4aee-88b0-973b949a2a12}, !- Source Object
  3,                                      !- Outlet Port
  {3774caa3-1f03-4479-b959-98f440c962df}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {de287d5e-838e-4d15-87c4-0f2438b5632d}, !- Handle
  East Perimeter Sales ZN PSZ_3 Diffuser Inlet Air Node, !- Name
  {d8079416-0cc2-403b-84fd-2c1f5685260b}, !- Inlet Port
  {803ac4a6-cb95-4b6e-b2b3-d7376f663e71}; !- Outlet Port

OS:Connection,
  {d8079416-0cc2-403b-84fd-2c1f5685260b}, !- Handle
  {bb6cfb33-4ebb-4b95-bd03-56f17cacfa96}, !- Source Object
  3,                                      !- Outlet Port
  {de287d5e-838e-4d15-87c4-0f2438b5632d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {803ac4a6-cb95-4b6e-b2b3-d7376f663e71}, !- Handle
  {de287d5e-838e-4d15-87c4-0f2438b5632d}, !- Source Object
  3,                                      !- Outlet Port
  {9ffe55d1-6cc7-4d0f-900e-49d94cebc454}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {4fada28b-084e-4902-9293-645a1566f6f4}, !- Handle
  {9ffe55d1-6cc7-4d0f-900e-49d94cebc454}, !- Source Object
  4,                                      !- Outlet Port
  {e038c3a8-2f03-4c06-a866-e8e701bbe11c}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {3da542b3-7565-498e-851b-2b3df153eed7}, !- Handle
  Produce ZN PSZ_4,                       !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {90bdb181-1d9d-4a64-9e4d-1af3c796857f}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {fa847f6a-c415-4d8e-bf3a-5aa873045a19}, !- Supply Side Inlet Node Name
  {f363aa59-5d22-4293-89cb-e710cd2980fd}, !- Demand Side Outlet Node Name
  {f601b6af-103e-409f-8e51-4f623cd63952}, !- Demand Side Inlet Node A
  {b7c38ce2-5784-4e86-b8bc-9564c20c95a7}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {89776ebe-460c-4b98-8589-0be011e8e6d3}, !- Demand Mixer Name
  {946cd010-784a-4dff-a15c-a64137d19930}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {41f4b361-c8b3-4aee-bb45-1a67cd98c422}, !- Handle
  Produce ZN PSZ_4 Supply Inlet Node,     !- Name
  {fa847f6a-c415-4d8e-bf3a-5aa873045a19}, !- Inlet Port
  {cd758ac2-00c4-4ac9-bf95-f434bd33dda4}; !- Outlet Port

OS:Node,
  {b825a809-4313-4828-bf26-959b3a64461e}, !- Handle
  Produce ZN PSZ_4 Supply Outlet Node,    !- Name
  {6421469a-c0aa-41e6-9520-82680fb36569}, !- Inlet Port
  {b7c38ce2-5784-4e86-b8bc-9564c20c95a7}; !- Outlet Port

OS:Connection,
  {fa847f6a-c415-4d8e-bf3a-5aa873045a19}, !- Handle
  {3da542b3-7565-498e-851b-2b3df153eed7}, !- Source Object
  8,                                      !- Outlet Port
  {41f4b361-c8b3-4aee-bb45-1a67cd98c422}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b7c38ce2-5784-4e86-b8bc-9564c20c95a7}, !- Handle
  {b825a809-4313-4828-bf26-959b3a64461e}, !- Source Object
  3,                                      !- Outlet Port
  {3da542b3-7565-498e-851b-2b3df153eed7}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {dcd226f6-3521-4225-aa2a-e80103d5c6f0}, !- Handle
  Produce ZN PSZ_4 Demand Inlet Node,     !- Name
  {f601b6af-103e-409f-8e51-4f623cd63952}, !- Inlet Port
  {d075d08d-5855-42eb-8227-49c41bed828a}; !- Outlet Port

OS:Node,
  {b5826d03-57af-4eaf-8298-f26b5cb419ce}, !- Handle
  Produce ZN PSZ_4 Demand Outlet Node,    !- Name
  {01e634e9-23a4-4507-bc3c-edc9f1666720}, !- Inlet Port
  {f363aa59-5d22-4293-89cb-e710cd2980fd}; !- Outlet Port

OS:Node,
  {8eb40df5-d34d-4538-8131-39ae1e209990}, !- Handle
  Produce ZN PSZ_4 Diffuser Outlet Air Node, !- Name
  {012c1d59-1eb3-4abc-a2f0-f45c1fae50a4}, !- Inlet Port
  {9d2657aa-c2d7-4ef8-bd64-b71e3220684c}; !- Outlet Port

OS:Connection,
  {f601b6af-103e-409f-8e51-4f623cd63952}, !- Handle
  {3da542b3-7565-498e-851b-2b3df153eed7}, !- Source Object
  10,                                     !- Outlet Port
  {dcd226f6-3521-4225-aa2a-e80103d5c6f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f363aa59-5d22-4293-89cb-e710cd2980fd}, !- Handle
  {b5826d03-57af-4eaf-8298-f26b5cb419ce}, !- Source Object
  3,                                      !- Outlet Port
  {3da542b3-7565-498e-851b-2b3df153eed7}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {946cd010-784a-4dff-a15c-a64137d19930}, !- Handle
  Air Loop HVAC Zone Splitter 4,          !- Name
  {d075d08d-5855-42eb-8227-49c41bed828a}, !- Inlet Node Name
  {f9f22c5d-ff53-434e-b232-16fe616c0b4c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {89776ebe-460c-4b98-8589-0be011e8e6d3}, !- Handle
  Air Loop HVAC Zone Mixer 4,             !- Name
  {01e634e9-23a4-4507-bc3c-edc9f1666720}, !- Outlet Node Name
  {7f28b3dc-9110-4a9a-b450-9f8802792d97}; !- Inlet Node Name 1

OS:Connection,
  {d075d08d-5855-42eb-8227-49c41bed828a}, !- Handle
  {dcd226f6-3521-4225-aa2a-e80103d5c6f0}, !- Source Object
  3,                                      !- Outlet Port
  {946cd010-784a-4dff-a15c-a64137d19930}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {01e634e9-23a4-4507-bc3c-edc9f1666720}, !- Handle
  {89776ebe-460c-4b98-8589-0be011e8e6d3}, !- Source Object
  2,                                      !- Outlet Port
  {b5826d03-57af-4eaf-8298-f26b5cb419ce}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {87ae4e95-a052-4634-a365-3ef999749ed0}, !- Handle
  {3da542b3-7565-498e-851b-2b3df153eed7}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {90bdb181-1d9d-4a64-9e4d-1af3c796857f}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 3, !- Name
  {c6057d20-53bd-4b59-8024-4604090c4e06}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3226c4bd-e409-4922-8ebb-3bd4afba8392}, !- Handle
  Produce ZN Setpoint Manager SZ Reheat,  !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7fc29bf1-992f-4f4c-ba6e-697141516aa3}, !- Control Zone Name
  {b825a809-4313-4828-bf26-959b3a64461e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {5069d2f4-6857-4a5f-80ea-8395a0aebf5e}, !- Handle
  Produce ZN PSZ_4 Gas Htg Coil,          !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {3e7503b0-be32-4176-8be2-e19c170fba74}, !- Handle
  Produce ZN PSZ_4 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {1bd2650f-96f7-4113-8e6a-ebd6c2812306}, !- Handle
  Produce ZN PSZ_4 2spd DX AC Clg Coil 249kBtu/hr 9.3EER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.23281304104627,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {4a25e71d-a6d1-42b6-bd53-26d70d35d9fe}, !- Handle
  Produce ZN PSZ_4 Fan,                   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {db7d147e-eef4-4141-b398-25e5eb45707a}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d195dc1b-37b7-4e30-95a0-e945258fb0c8}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {db7d147e-eef4-4141-b398-25e5eb45707a}, !- Handle
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d195dc1b-37b7-4e30-95a0-e945258fb0c8}, !- Handle
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {fe3e793e-5b68-4dec-88f7-7d98df12ee96}, !- Handle
  Produce ZN PSZ_4 Unitary AC,            !- Name
  Load,                                   !- Control Type
  {7fc29bf1-992f-4f4c-ba6e-697141516aa3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {c5fec53a-137b-46d8-94ff-81c341f6c880}, !- Air Inlet Node Name
  {6421469a-c0aa-41e6-9520-82680fb36569}, !- Air Outlet Node Name
  {4a25e71d-a6d1-42b6-bd53-26d70d35d9fe}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {5069d2f4-6857-4a5f-80ea-8395a0aebf5e}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {1bd2650f-96f7-4113-8e6a-ebd6c2812306}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {3e7503b0-be32-4176-8be2-e19c170fba74}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {6421469a-c0aa-41e6-9520-82680fb36569}, !- Handle
  {fe3e793e-5b68-4dec-88f7-7d98df12ee96}, !- Source Object
  7,                                      !- Outlet Port
  {b825a809-4313-4828-bf26-959b3a64461e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {eb0ba008-1a79-483b-b315-5372343160ae}, !- Handle
  Produce ZN PSZ_4 OA System Controller,  !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9546df00-751c-4856-bdcf-9c7604868f09}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {61b629dc-b728-4e3c-83ba-f318c1f395e3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {61b629dc-b728-4e3c-83ba-f318c1f395e3}, !- Handle
  Controller Mechanical Ventilation 4,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {eebac823-6d64-4f01-b60d-500177220d4a}, !- Handle
  Produce ZN PSZ_4 OA System,             !- Name
  {eb0ba008-1a79-483b-b315-5372343160ae}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d0b260ac-39f9-46e4-ac67-f4406edb5763}, !- Mixed Air Node Name
  {e3f0f760-c6a4-487c-a0f7-7dab8667971f}, !- Outdoor Air Stream Node Name
  {03651a61-0ff9-4b01-9201-6ca1f52aec7c}, !- Relief Air Stream Node Name
  {cd758ac2-00c4-4ac9-bf95-f434bd33dda4}; !- Return Air Stream Node Name

OS:Node,
  {ce0b00f4-9dad-4bcf-b102-4b1b0020a976}, !- Handle
  Produce ZN PSZ_4 Outdoor Air Node,      !- Name
  ,                                       !- Inlet Port
  {e3f0f760-c6a4-487c-a0f7-7dab8667971f}; !- Outlet Port

OS:Connection,
  {e3f0f760-c6a4-487c-a0f7-7dab8667971f}, !- Handle
  {ce0b00f4-9dad-4bcf-b102-4b1b0020a976}, !- Source Object
  3,                                      !- Outlet Port
  {eebac823-6d64-4f01-b60d-500177220d4a}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {2b9d6ea4-7c5f-40e9-b756-72a92f326022}, !- Handle
  Produce ZN PSZ_4 Relief Air Node,       !- Name
  {03651a61-0ff9-4b01-9201-6ca1f52aec7c}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {03651a61-0ff9-4b01-9201-6ca1f52aec7c}, !- Handle
  {eebac823-6d64-4f01-b60d-500177220d4a}, !- Source Object
  7,                                      !- Outlet Port
  {2b9d6ea4-7c5f-40e9-b756-72a92f326022}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {23772462-d5d9-4fa7-95a1-563423e00b6b}, !- Handle
  Produce ZN PSZ_4 Mixed Air Node,        !- Name
  {d0b260ac-39f9-46e4-ac67-f4406edb5763}, !- Inlet Port
  {c5fec53a-137b-46d8-94ff-81c341f6c880}; !- Outlet Port

OS:Connection,
  {cd758ac2-00c4-4ac9-bf95-f434bd33dda4}, !- Handle
  {41f4b361-c8b3-4aee-bb45-1a67cd98c422}, !- Source Object
  3,                                      !- Outlet Port
  {eebac823-6d64-4f01-b60d-500177220d4a}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d0b260ac-39f9-46e4-ac67-f4406edb5763}, !- Handle
  {eebac823-6d64-4f01-b60d-500177220d4a}, !- Source Object
  5,                                      !- Outlet Port
  {23772462-d5d9-4fa7-95a1-563423e00b6b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c5fec53a-137b-46d8-94ff-81c341f6c880}, !- Handle
  {23772462-d5d9-4fa7-95a1-563423e00b6b}, !- Source Object
  3,                                      !- Outlet Port
  {fe3e793e-5b68-4dec-88f7-7d98df12ee96}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c6057d20-53bd-4b59-8024-4604090c4e06}, !- Handle
  Availability Manager Night Cycle 4,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {9a5a3f22-7d2a-4b82-8035-d99813c37bfa}, !- Control Zone or Zone List Name
  {76e79809-191d-430a-869b-e7092bfeeb10}, !- Cooling Control Zone or Zone List Name
  {a6b39207-87cb-4c2a-8d6c-42248e789a35}, !- Heating Control Zone or Zone List Name
  {bc27c530-9e8f-4b4b-ad68-3abdfea40c1c}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {9a5a3f22-7d2a-4b82-8035-d99813c37bfa}, !- Handle
  Availability Manager Night Cycle 4 Control Zone List; !- Name

OS:ModelObjectList,
  {76e79809-191d-430a-869b-e7092bfeeb10}, !- Handle
  Availability Manager Night Cycle 4 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {a6b39207-87cb-4c2a-8d6c-42248e789a35}, !- Handle
  Availability Manager Night Cycle 4 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {bc27c530-9e8f-4b4b-ad68-3abdfea40c1c}, !- Handle
  Availability Manager Night Cycle 4 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {fba30a55-2644-47af-8391-7c92fe9e77ec}, !- Handle
  Produce ZN PSZ_4 Diffuser,              !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {76428138-b187-4c36-82be-61c1c9ea95a8}, !- Air Inlet Node Name
  {012c1d59-1eb3-4abc-a2f0-f45c1fae50a4}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cca24569-5830-4dfa-adc6-c1d251a7d5dd}, !- Handle
  Produce ZN Return Air Node,             !- Name
  {e6ff1e47-bc78-4832-a69d-5cb45e19bd85}, !- Inlet Port
  {7f28b3dc-9110-4a9a-b450-9f8802792d97}; !- Outlet Port

OS:Connection,
  {9d2657aa-c2d7-4ef8-bd64-b71e3220684c}, !- Handle
  {8eb40df5-d34d-4538-8131-39ae1e209990}, !- Source Object
  3,                                      !- Outlet Port
  {0538e6ec-6d24-4f53-8a8a-97acff0f4b99}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e6ff1e47-bc78-4832-a69d-5cb45e19bd85}, !- Handle
  {1903f9a5-5144-48f7-8adb-937a8f3bebb1}, !- Source Object
  3,                                      !- Outlet Port
  {cca24569-5830-4dfa-adc6-c1d251a7d5dd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7f28b3dc-9110-4a9a-b450-9f8802792d97}, !- Handle
  {cca24569-5830-4dfa-adc6-c1d251a7d5dd}, !- Source Object
  3,                                      !- Outlet Port
  {89776ebe-460c-4b98-8589-0be011e8e6d3}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {f6f3dd85-38de-4188-a396-2f42840a49ed}, !- Handle
  Produce ZN PSZ_4 Diffuser Inlet Air Node, !- Name
  {f9f22c5d-ff53-434e-b232-16fe616c0b4c}, !- Inlet Port
  {76428138-b187-4c36-82be-61c1c9ea95a8}; !- Outlet Port

OS:Connection,
  {f9f22c5d-ff53-434e-b232-16fe616c0b4c}, !- Handle
  {946cd010-784a-4dff-a15c-a64137d19930}, !- Source Object
  3,                                      !- Outlet Port
  {f6f3dd85-38de-4188-a396-2f42840a49ed}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {76428138-b187-4c36-82be-61c1c9ea95a8}, !- Handle
  {f6f3dd85-38de-4188-a396-2f42840a49ed}, !- Source Object
  3,                                      !- Outlet Port
  {fba30a55-2644-47af-8391-7c92fe9e77ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {012c1d59-1eb3-4abc-a2f0-f45c1fae50a4}, !- Handle
  {fba30a55-2644-47af-8391-7c92fe9e77ec}, !- Source Object
  4,                                      !- Outlet Port
  {8eb40df5-d34d-4538-8131-39ae1e209990}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {564ea1ea-c065-4c71-936c-83abb52e5b92}, !- Handle
  Deli ZN PSZ_5,                          !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {74b1cecb-88c9-4ca7-a232-e2e2e3a16f31}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {eb4cb6df-c495-4fa2-8c66-6e7d6a5eb653}, !- Supply Side Inlet Node Name
  {7beca6be-c44f-416e-847e-333cd10b3e08}, !- Demand Side Outlet Node Name
  {d918e96a-4c8e-4679-ac98-da1a9b4ebcd4}, !- Demand Side Inlet Node A
  {7ef2cd4e-ffc3-4c24-91a7-1283f504967f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7a84c167-6611-4c3e-b0d0-75372075b9ce}, !- Demand Mixer Name
  {787c4a0f-120a-4eee-8412-441a35633e16}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {d1d878a5-4776-4324-8432-524cbfb157e7}, !- Handle
  Deli ZN PSZ_5 Supply Inlet Node,        !- Name
  {eb4cb6df-c495-4fa2-8c66-6e7d6a5eb653}, !- Inlet Port
  {2fced293-7826-4cd6-9b16-4484c5d51922}; !- Outlet Port

OS:Node,
  {808cc5d7-033e-4f4f-bc86-0e29a73d831d}, !- Handle
  Deli ZN PSZ_5 Supply Outlet Node,       !- Name
  {df44f0a5-b9b8-417f-95c9-9444bb360f1d}, !- Inlet Port
  {7ef2cd4e-ffc3-4c24-91a7-1283f504967f}; !- Outlet Port

OS:Connection,
  {eb4cb6df-c495-4fa2-8c66-6e7d6a5eb653}, !- Handle
  {564ea1ea-c065-4c71-936c-83abb52e5b92}, !- Source Object
  8,                                      !- Outlet Port
  {d1d878a5-4776-4324-8432-524cbfb157e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7ef2cd4e-ffc3-4c24-91a7-1283f504967f}, !- Handle
  {808cc5d7-033e-4f4f-bc86-0e29a73d831d}, !- Source Object
  3,                                      !- Outlet Port
  {564ea1ea-c065-4c71-936c-83abb52e5b92}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {673274c4-9e28-43bd-8882-a6c0e36d14d6}, !- Handle
  Deli ZN PSZ_5 Demand Inlet Node,        !- Name
  {d918e96a-4c8e-4679-ac98-da1a9b4ebcd4}, !- Inlet Port
  {56207e88-8daa-413b-abdb-8e2133de3c3f}; !- Outlet Port

OS:Node,
  {be6847f4-21d6-44fc-91d5-d0064aed86b2}, !- Handle
  Deli ZN PSZ_5 Demand Outlet Node,       !- Name
  {c2ca7d14-a7f4-40e8-a3c0-484143989b25}, !- Inlet Port
  {7beca6be-c44f-416e-847e-333cd10b3e08}; !- Outlet Port

OS:Node,
  {34a3c469-ca1a-45cf-a0e8-993b75db62b9}, !- Handle
  Deli ZN PSZ_5 Diffuser Outlet Air Node, !- Name
  {828a3ca7-05c7-4b49-b3a2-923beeb43081}, !- Inlet Port
  {c15b6d68-25e8-43f6-aea6-3210d6686d12}; !- Outlet Port

OS:Connection,
  {d918e96a-4c8e-4679-ac98-da1a9b4ebcd4}, !- Handle
  {564ea1ea-c065-4c71-936c-83abb52e5b92}, !- Source Object
  10,                                     !- Outlet Port
  {673274c4-9e28-43bd-8882-a6c0e36d14d6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {7beca6be-c44f-416e-847e-333cd10b3e08}, !- Handle
  {be6847f4-21d6-44fc-91d5-d0064aed86b2}, !- Source Object
  3,                                      !- Outlet Port
  {564ea1ea-c065-4c71-936c-83abb52e5b92}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {787c4a0f-120a-4eee-8412-441a35633e16}, !- Handle
  Air Loop HVAC Zone Splitter 5,          !- Name
  {56207e88-8daa-413b-abdb-8e2133de3c3f}, !- Inlet Node Name
  {03046187-e021-4e58-b4ee-3c8026dfe48c}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7a84c167-6611-4c3e-b0d0-75372075b9ce}, !- Handle
  Air Loop HVAC Zone Mixer 5,             !- Name
  {c2ca7d14-a7f4-40e8-a3c0-484143989b25}, !- Outlet Node Name
  {2c2bd8d3-c42e-4c96-b62f-adce9e5dbf2b}; !- Inlet Node Name 1

OS:Connection,
  {56207e88-8daa-413b-abdb-8e2133de3c3f}, !- Handle
  {673274c4-9e28-43bd-8882-a6c0e36d14d6}, !- Source Object
  3,                                      !- Outlet Port
  {787c4a0f-120a-4eee-8412-441a35633e16}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2ca7d14-a7f4-40e8-a3c0-484143989b25}, !- Handle
  {7a84c167-6611-4c3e-b0d0-75372075b9ce}, !- Source Object
  2,                                      !- Outlet Port
  {be6847f4-21d6-44fc-91d5-d0064aed86b2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {4f1651b2-c1ad-44c2-a63d-2792aaee8d7e}, !- Handle
  {564ea1ea-c065-4c71-936c-83abb52e5b92}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {74b1cecb-88c9-4ca7-a232-e2e2e3a16f31}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  {bb572362-eed1-4b92-bb35-ea1165be556e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {1363f84f-9216-4329-95f6-0b4df0b31031}, !- Handle
  Deli ZN Setpoint Manager SZ Reheat,     !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {f7dc6b8f-df7e-40db-a5ff-330367e6f7a2}, !- Control Zone Name
  {808cc5d7-033e-4f4f-bc86-0e29a73d831d}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9fd7f5d2-2a67-44b7-94d1-9b747d3cd97a}, !- Handle
  Deli ZN PSZ_5 Gas Htg Coil,             !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {688aa526-5f0f-44b5-a233-bf365dd7cdca}, !- Handle
  Deli ZN PSZ_5 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {686c8ecc-9cf3-416a-80a2-ad35d7652155}, !- Handle
  Deli ZN PSZ_5 2spd DX AC Clg Coil 72kBtu/hr 10.1EER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {7b09cdba-746b-4fe1-9f41-06c5830d767b}, !- Handle
  Deli ZN PSZ_5 Fan,                      !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {87d40e68-e64c-4879-a452-8ce1e347aa2b}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fd76a2d2-a679-41b1-a513-eeec10a4f4ee}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {87d40e68-e64c-4879-a452-8ce1e347aa2b}, !- Handle
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fd76a2d2-a679-41b1-a513-eeec10a4f4ee}, !- Handle
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {f1b6a06f-26d9-422d-b161-722e1cd0710c}, !- Handle
  Deli ZN PSZ_5 Unitary AC,               !- Name
  Load,                                   !- Control Type
  {f7dc6b8f-df7e-40db-a5ff-330367e6f7a2}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {4abd48ac-33a0-4310-b84f-03ffd2741095}, !- Air Inlet Node Name
  {df44f0a5-b9b8-417f-95c9-9444bb360f1d}, !- Air Outlet Node Name
  {7b09cdba-746b-4fe1-9f41-06c5830d767b}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {9fd7f5d2-2a67-44b7-94d1-9b747d3cd97a}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {686c8ecc-9cf3-416a-80a2-ad35d7652155}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {688aa526-5f0f-44b5-a233-bf365dd7cdca}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {df44f0a5-b9b8-417f-95c9-9444bb360f1d}, !- Handle
  {f1b6a06f-26d9-422d-b161-722e1cd0710c}, !- Source Object
  7,                                      !- Outlet Port
  {808cc5d7-033e-4f4f-bc86-0e29a73d831d}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {44562372-3785-41b0-92fa-defd77dd768b}, !- Handle
  Deli ZN PSZ_5 OA System Controller,     !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {0f67d483-c0e9-46a0-8cbd-403687a6b4ae}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {0f67d483-c0e9-46a0-8cbd-403687a6b4ae}, !- Handle
  Controller Mechanical Ventilation 5,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {6a25bb65-1303-4338-80b2-fe2bfef07562}, !- Handle
  Deli ZN PSZ_5 OA System,                !- Name
  {44562372-3785-41b0-92fa-defd77dd768b}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {37aab4a5-504f-4a18-94ab-221c6dcb0d48}, !- Mixed Air Node Name
  {cf507fb1-5d55-45e9-8a5a-8a7858ad796c}, !- Outdoor Air Stream Node Name
  {baba625b-67c2-4434-a085-bc11fd33932f}, !- Relief Air Stream Node Name
  {2fced293-7826-4cd6-9b16-4484c5d51922}; !- Return Air Stream Node Name

OS:Node,
  {96f48d73-0ae9-44d5-9a0d-7d5ea1eaa513}, !- Handle
  Deli ZN PSZ_5 Outdoor Air Node,         !- Name
  ,                                       !- Inlet Port
  {cf507fb1-5d55-45e9-8a5a-8a7858ad796c}; !- Outlet Port

OS:Connection,
  {cf507fb1-5d55-45e9-8a5a-8a7858ad796c}, !- Handle
  {96f48d73-0ae9-44d5-9a0d-7d5ea1eaa513}, !- Source Object
  3,                                      !- Outlet Port
  {6a25bb65-1303-4338-80b2-fe2bfef07562}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52d250ad-d8f9-4d8b-b7ac-b4825e4d7a3b}, !- Handle
  Deli ZN PSZ_5 Relief Air Node,          !- Name
  {baba625b-67c2-4434-a085-bc11fd33932f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {baba625b-67c2-4434-a085-bc11fd33932f}, !- Handle
  {6a25bb65-1303-4338-80b2-fe2bfef07562}, !- Source Object
  7,                                      !- Outlet Port
  {52d250ad-d8f9-4d8b-b7ac-b4825e4d7a3b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {167974a5-89fb-4682-847c-dcb661412204}, !- Handle
  Deli ZN PSZ_5 Mixed Air Node,           !- Name
  {37aab4a5-504f-4a18-94ab-221c6dcb0d48}, !- Inlet Port
  {4abd48ac-33a0-4310-b84f-03ffd2741095}; !- Outlet Port

OS:Connection,
  {2fced293-7826-4cd6-9b16-4484c5d51922}, !- Handle
  {d1d878a5-4776-4324-8432-524cbfb157e7}, !- Source Object
  3,                                      !- Outlet Port
  {6a25bb65-1303-4338-80b2-fe2bfef07562}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {37aab4a5-504f-4a18-94ab-221c6dcb0d48}, !- Handle
  {6a25bb65-1303-4338-80b2-fe2bfef07562}, !- Source Object
  5,                                      !- Outlet Port
  {167974a5-89fb-4682-847c-dcb661412204}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4abd48ac-33a0-4310-b84f-03ffd2741095}, !- Handle
  {167974a5-89fb-4682-847c-dcb661412204}, !- Source Object
  3,                                      !- Outlet Port
  {f1b6a06f-26d9-422d-b161-722e1cd0710c}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {bb572362-eed1-4b92-bb35-ea1165be556e}, !- Handle
  Availability Manager Night Cycle 5,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {fa85d289-a22a-4bb5-b951-cd3363541cd1}, !- Control Zone or Zone List Name
  {351a7062-6e6d-4f01-a5c6-8c21f24250cd}, !- Cooling Control Zone or Zone List Name
  {719af1b2-3402-4cd9-a89d-f79f6e7e5e8e}, !- Heating Control Zone or Zone List Name
  {2547a9fd-4e1b-4b26-9bf9-806e58801958}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {fa85d289-a22a-4bb5-b951-cd3363541cd1}, !- Handle
  Availability Manager Night Cycle 5 Control Zone List; !- Name

OS:ModelObjectList,
  {351a7062-6e6d-4f01-a5c6-8c21f24250cd}, !- Handle
  Availability Manager Night Cycle 5 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {719af1b2-3402-4cd9-a89d-f79f6e7e5e8e}, !- Handle
  Availability Manager Night Cycle 5 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2547a9fd-4e1b-4b26-9bf9-806e58801958}, !- Handle
  Availability Manager Night Cycle 5 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {97c9c201-4a66-49b7-9d04-289b95dcf252}, !- Handle
  Deli ZN PSZ_5 Diffuser,                 !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {60f7fe8c-471c-453d-b08b-fbcc0ea07621}, !- Air Inlet Node Name
  {828a3ca7-05c7-4b49-b3a2-923beeb43081}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {1972348e-9692-4248-a67f-94ff8cdb89e7}, !- Handle
  Deli ZN Return Air Node,                !- Name
  {d8587f27-28e6-4f9d-9a52-0cf3f99a6bec}, !- Inlet Port
  {2c2bd8d3-c42e-4c96-b62f-adce9e5dbf2b}; !- Outlet Port

OS:Connection,
  {c15b6d68-25e8-43f6-aea6-3210d6686d12}, !- Handle
  {34a3c469-ca1a-45cf-a0e8-993b75db62b9}, !- Source Object
  3,                                      !- Outlet Port
  {eee4567c-a6cd-4c69-a5e8-ec4d7d9f51aa}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d8587f27-28e6-4f9d-9a52-0cf3f99a6bec}, !- Handle
  {eec90828-364f-4e04-a23f-a87997c9a68c}, !- Source Object
  3,                                      !- Outlet Port
  {1972348e-9692-4248-a67f-94ff8cdb89e7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2c2bd8d3-c42e-4c96-b62f-adce9e5dbf2b}, !- Handle
  {1972348e-9692-4248-a67f-94ff8cdb89e7}, !- Source Object
  3,                                      !- Outlet Port
  {7a84c167-6611-4c3e-b0d0-75372075b9ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {705264d1-72c4-4277-8b52-f67bf75af2fd}, !- Handle
  Deli ZN PSZ_5 Diffuser Inlet Air Node,  !- Name
  {03046187-e021-4e58-b4ee-3c8026dfe48c}, !- Inlet Port
  {60f7fe8c-471c-453d-b08b-fbcc0ea07621}; !- Outlet Port

OS:Connection,
  {03046187-e021-4e58-b4ee-3c8026dfe48c}, !- Handle
  {787c4a0f-120a-4eee-8412-441a35633e16}, !- Source Object
  3,                                      !- Outlet Port
  {705264d1-72c4-4277-8b52-f67bf75af2fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {60f7fe8c-471c-453d-b08b-fbcc0ea07621}, !- Handle
  {705264d1-72c4-4277-8b52-f67bf75af2fd}, !- Source Object
  3,                                      !- Outlet Port
  {97c9c201-4a66-49b7-9d04-289b95dcf252}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {828a3ca7-05c7-4b49-b3a2-923beeb43081}, !- Handle
  {97c9c201-4a66-49b7-9d04-289b95dcf252}, !- Source Object
  4,                                      !- Outlet Port
  {34a3c469-ca1a-45cf-a0e8-993b75db62b9}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {81523c53-3cf2-4166-a202-7184339ad3fc}, !- Handle
  Bakery ZN PSZ_6,                        !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {3ac45cc7-5b1e-4c91-b1cb-f853c3cf9434}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {32d94d89-4785-4119-935d-af55ef45da43}, !- Supply Side Inlet Node Name
  {2707a0dd-93f3-4056-84aa-6c6905de309d}, !- Demand Side Outlet Node Name
  {af44b840-2b1f-42ec-9bdc-b6829ccc6fc6}, !- Demand Side Inlet Node A
  {6d23d278-7225-4cf1-b2ba-3824b306c6dc}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8c2ae442-e0ea-4ea6-b6b3-0e1aee6c0237}, !- Demand Mixer Name
  {2483b9a9-f4c8-4104-8655-405568cb8e11}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {8a20e37d-a7d5-45c7-abee-e3375b1b85a6}, !- Handle
  Bakery ZN PSZ_6 Supply Inlet Node,      !- Name
  {32d94d89-4785-4119-935d-af55ef45da43}, !- Inlet Port
  {cb96efd4-d3e8-42ea-b628-6042a09182fa}; !- Outlet Port

OS:Node,
  {96b2985c-7806-4f24-9754-da81e30d1ae0}, !- Handle
  Bakery ZN PSZ_6 Supply Outlet Node,     !- Name
  {5dd83d12-fdef-45bd-95c2-e9b1930a7bb9}, !- Inlet Port
  {6d23d278-7225-4cf1-b2ba-3824b306c6dc}; !- Outlet Port

OS:Connection,
  {32d94d89-4785-4119-935d-af55ef45da43}, !- Handle
  {81523c53-3cf2-4166-a202-7184339ad3fc}, !- Source Object
  8,                                      !- Outlet Port
  {8a20e37d-a7d5-45c7-abee-e3375b1b85a6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6d23d278-7225-4cf1-b2ba-3824b306c6dc}, !- Handle
  {96b2985c-7806-4f24-9754-da81e30d1ae0}, !- Source Object
  3,                                      !- Outlet Port
  {81523c53-3cf2-4166-a202-7184339ad3fc}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {42825dc7-ed93-4ea6-b336-0bcb4bed7e7d}, !- Handle
  Bakery ZN PSZ_6 Demand Inlet Node,      !- Name
  {af44b840-2b1f-42ec-9bdc-b6829ccc6fc6}, !- Inlet Port
  {8e496f94-2f8d-4d13-8a95-8f5e830fe813}; !- Outlet Port

OS:Node,
  {038fc0d6-2d20-4c33-82d4-ca2f61e86ce5}, !- Handle
  Bakery ZN PSZ_6 Demand Outlet Node,     !- Name
  {d3bcfede-dde0-48d7-ab2f-6479ab49456b}, !- Inlet Port
  {2707a0dd-93f3-4056-84aa-6c6905de309d}; !- Outlet Port

OS:Node,
  {b2fd4f94-292a-4951-b168-61e4997fb87d}, !- Handle
  Bakery ZN PSZ_6 Diffuser Outlet Air Node, !- Name
  {f6ee8b06-98b3-4d00-948c-80b6ae8ebf87}, !- Inlet Port
  {f72d3315-9f0b-4933-901d-8ee3394b1232}; !- Outlet Port

OS:Connection,
  {af44b840-2b1f-42ec-9bdc-b6829ccc6fc6}, !- Handle
  {81523c53-3cf2-4166-a202-7184339ad3fc}, !- Source Object
  10,                                     !- Outlet Port
  {42825dc7-ed93-4ea6-b336-0bcb4bed7e7d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2707a0dd-93f3-4056-84aa-6c6905de309d}, !- Handle
  {038fc0d6-2d20-4c33-82d4-ca2f61e86ce5}, !- Source Object
  3,                                      !- Outlet Port
  {81523c53-3cf2-4166-a202-7184339ad3fc}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {2483b9a9-f4c8-4104-8655-405568cb8e11}, !- Handle
  Air Loop HVAC Zone Splitter 6,          !- Name
  {8e496f94-2f8d-4d13-8a95-8f5e830fe813}, !- Inlet Node Name
  {c6df119b-3f05-4b45-b140-0bcb23f4deae}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8c2ae442-e0ea-4ea6-b6b3-0e1aee6c0237}, !- Handle
  Air Loop HVAC Zone Mixer 6,             !- Name
  {d3bcfede-dde0-48d7-ab2f-6479ab49456b}, !- Outlet Node Name
  {f220445b-7c49-4900-9d71-e30e600dfcaa}; !- Inlet Node Name 1

OS:Connection,
  {8e496f94-2f8d-4d13-8a95-8f5e830fe813}, !- Handle
  {42825dc7-ed93-4ea6-b336-0bcb4bed7e7d}, !- Source Object
  3,                                      !- Outlet Port
  {2483b9a9-f4c8-4104-8655-405568cb8e11}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d3bcfede-dde0-48d7-ab2f-6479ab49456b}, !- Handle
  {8c2ae442-e0ea-4ea6-b6b3-0e1aee6c0237}, !- Source Object
  2,                                      !- Outlet Port
  {038fc0d6-2d20-4c33-82d4-ca2f61e86ce5}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {06ff474e-fe7e-455d-a4f7-23d665518e4e}, !- Handle
  {81523c53-3cf2-4166-a202-7184339ad3fc}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {3ac45cc7-5b1e-4c91-b1cb-f853c3cf9434}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  {de45c6f5-f624-4dac-9d7b-8f0bd5fa2d16}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {46e8f5e7-72ca-4b9e-b2a7-56efad1e628c}, !- Handle
  Bakery ZN Setpoint Manager SZ Reheat,   !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {1d0f2405-845c-4f3f-b1e7-4b751ee7c314}, !- Control Zone Name
  {96b2985c-7806-4f24-9754-da81e30d1ae0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {93cf1f15-e0d2-4bad-9221-179ac853d7e8}, !- Handle
  Bakery ZN PSZ_6 Gas Htg Coil,           !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8f4baeb2-2c8d-4aa9-b3fc-7b6c6f890e0e}, !- Handle
  Bakery ZN PSZ_6 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {4937f540-b068-4c7c-bd15-5d51fd41ef21}, !- Handle
  Bakery ZN PSZ_6 2spd DX AC Clg Coil 70kBtu/hr 10.1EER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.49917428015875,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {db1331fe-612e-460d-87f5-b4cd9039a5b9}, !- Handle
  Bakery ZN PSZ_6 Fan,                    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {86f0a5af-3106-418e-a6aa-5100dab15d65}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {fe6c8564-96d6-4f4b-98cd-2e213bbf3e88}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {86f0a5af-3106-418e-a6aa-5100dab15d65}, !- Handle
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {fe6c8564-96d6-4f4b-98cd-2e213bbf3e88}, !- Handle
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {474a867c-17f6-4d35-ad6f-b4528726e4f9}, !- Handle
  Bakery ZN PSZ_6 Unitary AC,             !- Name
  Load,                                   !- Control Type
  {1d0f2405-845c-4f3f-b1e7-4b751ee7c314}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {973f53db-e411-4cd1-97fb-03f027ad685a}, !- Air Inlet Node Name
  {5dd83d12-fdef-45bd-95c2-e9b1930a7bb9}, !- Air Outlet Node Name
  {db1331fe-612e-460d-87f5-b4cd9039a5b9}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {93cf1f15-e0d2-4bad-9221-179ac853d7e8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4937f540-b068-4c7c-bd15-5d51fd41ef21}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8f4baeb2-2c8d-4aa9-b3fc-7b6c6f890e0e}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5dd83d12-fdef-45bd-95c2-e9b1930a7bb9}, !- Handle
  {474a867c-17f6-4d35-ad6f-b4528726e4f9}, !- Source Object
  7,                                      !- Outlet Port
  {96b2985c-7806-4f24-9754-da81e30d1ae0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fda162bc-8046-40fe-98b8-224e22dd1ae0}, !- Handle
  Bakery ZN PSZ_6 OA System Controller,   !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {e0506580-9880-4c95-8159-096e12fec575}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {e0506580-9880-4c95-8159-096e12fec575}, !- Handle
  Controller Mechanical Ventilation 6,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {b0f5d18f-1ac8-4210-b3b8-026e79d8e5b5}, !- Handle
  Bakery ZN PSZ_6 OA System,              !- Name
  {fda162bc-8046-40fe-98b8-224e22dd1ae0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a00f113d-0d2c-4f97-8ae1-e702ea9ed725}, !- Mixed Air Node Name
  {1439f4f1-2d15-4181-81c2-32aba765333f}, !- Outdoor Air Stream Node Name
  {88020571-46a5-42d5-9f97-8dc0b180f71f}, !- Relief Air Stream Node Name
  {cb96efd4-d3e8-42ea-b628-6042a09182fa}; !- Return Air Stream Node Name

OS:Node,
  {f5344534-31c5-4e47-b83a-0357f20d9551}, !- Handle
  Bakery ZN PSZ_6 Outdoor Air Node,       !- Name
  ,                                       !- Inlet Port
  {1439f4f1-2d15-4181-81c2-32aba765333f}; !- Outlet Port

OS:Connection,
  {1439f4f1-2d15-4181-81c2-32aba765333f}, !- Handle
  {f5344534-31c5-4e47-b83a-0357f20d9551}, !- Source Object
  3,                                      !- Outlet Port
  {b0f5d18f-1ac8-4210-b3b8-026e79d8e5b5}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {06775a6b-6225-4cb4-ae2f-7b80ac9a5f48}, !- Handle
  Bakery ZN PSZ_6 Relief Air Node,        !- Name
  {88020571-46a5-42d5-9f97-8dc0b180f71f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {88020571-46a5-42d5-9f97-8dc0b180f71f}, !- Handle
  {b0f5d18f-1ac8-4210-b3b8-026e79d8e5b5}, !- Source Object
  7,                                      !- Outlet Port
  {06775a6b-6225-4cb4-ae2f-7b80ac9a5f48}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {cd25da3c-d9c6-43e1-8b8a-301e8620a2fc}, !- Handle
  Bakery ZN PSZ_6 Mixed Air Node,         !- Name
  {a00f113d-0d2c-4f97-8ae1-e702ea9ed725}, !- Inlet Port
  {973f53db-e411-4cd1-97fb-03f027ad685a}; !- Outlet Port

OS:Connection,
  {cb96efd4-d3e8-42ea-b628-6042a09182fa}, !- Handle
  {8a20e37d-a7d5-45c7-abee-e3375b1b85a6}, !- Source Object
  3,                                      !- Outlet Port
  {b0f5d18f-1ac8-4210-b3b8-026e79d8e5b5}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a00f113d-0d2c-4f97-8ae1-e702ea9ed725}, !- Handle
  {b0f5d18f-1ac8-4210-b3b8-026e79d8e5b5}, !- Source Object
  5,                                      !- Outlet Port
  {cd25da3c-d9c6-43e1-8b8a-301e8620a2fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {973f53db-e411-4cd1-97fb-03f027ad685a}, !- Handle
  {cd25da3c-d9c6-43e1-8b8a-301e8620a2fc}, !- Source Object
  3,                                      !- Outlet Port
  {474a867c-17f6-4d35-ad6f-b4528726e4f9}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {de45c6f5-f624-4dac-9d7b-8f0bd5fa2d16}, !- Handle
  Availability Manager Night Cycle 6,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {f92480e4-6fd4-487b-8b9c-a8001401b2f9}, !- Control Zone or Zone List Name
  {a9ac0442-c782-44f9-a9b7-39d15bdedb27}, !- Cooling Control Zone or Zone List Name
  {3937e9b8-ca6d-4b18-bf83-f9fc029e0039}, !- Heating Control Zone or Zone List Name
  {e1feeae3-6521-46c1-9519-7816b05d2c00}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {f92480e4-6fd4-487b-8b9c-a8001401b2f9}, !- Handle
  Availability Manager Night Cycle 6 Control Zone List; !- Name

OS:ModelObjectList,
  {a9ac0442-c782-44f9-a9b7-39d15bdedb27}, !- Handle
  Availability Manager Night Cycle 6 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3937e9b8-ca6d-4b18-bf83-f9fc029e0039}, !- Handle
  Availability Manager Night Cycle 6 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e1feeae3-6521-46c1-9519-7816b05d2c00}, !- Handle
  Availability Manager Night Cycle 6 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {7284698f-1656-4f3e-b810-9b5d0644a46d}, !- Handle
  Bakery ZN PSZ_6 Diffuser,               !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {202cadd3-dc63-40b2-b28b-aa1dd999d605}, !- Air Inlet Node Name
  {f6ee8b06-98b3-4d00-948c-80b6ae8ebf87}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {cc89b9a3-da8d-4034-b331-907692a2dd8b}, !- Handle
  Bakery ZN Return Air Node,              !- Name
  {1d9c864e-2b97-4f3f-8cd6-d0b65de43db5}, !- Inlet Port
  {f220445b-7c49-4900-9d71-e30e600dfcaa}; !- Outlet Port

OS:Connection,
  {f72d3315-9f0b-4933-901d-8ee3394b1232}, !- Handle
  {b2fd4f94-292a-4951-b168-61e4997fb87d}, !- Source Object
  3,                                      !- Outlet Port
  {395d9636-bd3f-46ba-8563-d5c5b7669ad6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1d9c864e-2b97-4f3f-8cd6-d0b65de43db5}, !- Handle
  {dcc3a28e-c80f-4c69-a08f-b87c1a93de8b}, !- Source Object
  3,                                      !- Outlet Port
  {cc89b9a3-da8d-4034-b331-907692a2dd8b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f220445b-7c49-4900-9d71-e30e600dfcaa}, !- Handle
  {cc89b9a3-da8d-4034-b331-907692a2dd8b}, !- Source Object
  3,                                      !- Outlet Port
  {8c2ae442-e0ea-4ea6-b6b3-0e1aee6c0237}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5da4c8fa-b6c2-42e1-9c88-5bb3c1ccded6}, !- Handle
  Bakery ZN PSZ_6 Diffuser Inlet Air Node, !- Name
  {c6df119b-3f05-4b45-b140-0bcb23f4deae}, !- Inlet Port
  {202cadd3-dc63-40b2-b28b-aa1dd999d605}; !- Outlet Port

OS:Connection,
  {c6df119b-3f05-4b45-b140-0bcb23f4deae}, !- Handle
  {2483b9a9-f4c8-4104-8655-405568cb8e11}, !- Source Object
  3,                                      !- Outlet Port
  {5da4c8fa-b6c2-42e1-9c88-5bb3c1ccded6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {202cadd3-dc63-40b2-b28b-aa1dd999d605}, !- Handle
  {5da4c8fa-b6c2-42e1-9c88-5bb3c1ccded6}, !- Source Object
  3,                                      !- Outlet Port
  {7284698f-1656-4f3e-b810-9b5d0644a46d}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {f6ee8b06-98b3-4d00-948c-80b6ae8ebf87}, !- Handle
  {7284698f-1656-4f3e-b810-9b5d0644a46d}, !- Source Object
  4,                                      !- Outlet Port
  {b2fd4f94-292a-4951-b168-61e4997fb87d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {22dfa669-1bcf-4b70-a6fd-4b14790d27f5}, !- Handle
  Enclosed Office ZN PSZ_7,               !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {ffdeb4ba-0d78-4433-a785-cb23c328b09a}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {949ce10d-e16e-4e12-871a-e08ad3484b54}, !- Supply Side Inlet Node Name
  {9f1233ef-8874-4846-9911-a28c92553d29}, !- Demand Side Outlet Node Name
  {eda20129-bb93-4b9e-a649-02d63d46682f}, !- Demand Side Inlet Node A
  {2e866dfa-b387-408a-a223-c358303fb4a8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {0c88093f-66d1-487e-9a60-9d8f78e0beb0}, !- Demand Mixer Name
  {cc971315-180f-495d-84bf-7fe07721b62b}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {acf1e894-c784-48ec-8377-7a420ddf33f0}, !- Handle
  Enclosed Office ZN PSZ_7 Supply Inlet Node, !- Name
  {949ce10d-e16e-4e12-871a-e08ad3484b54}, !- Inlet Port
  {436abf0d-da84-46e0-8537-bf2ebde9d41b}; !- Outlet Port

OS:Node,
  {2677b3c4-e6d5-43d3-b318-2687657d222e}, !- Handle
  Enclosed Office ZN PSZ_7 Supply Outlet Node, !- Name
  {b5c7fb66-20e2-4f9d-85ed-606d366887b1}, !- Inlet Port
  {2e866dfa-b387-408a-a223-c358303fb4a8}; !- Outlet Port

OS:Connection,
  {949ce10d-e16e-4e12-871a-e08ad3484b54}, !- Handle
  {22dfa669-1bcf-4b70-a6fd-4b14790d27f5}, !- Source Object
  8,                                      !- Outlet Port
  {acf1e894-c784-48ec-8377-7a420ddf33f0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2e866dfa-b387-408a-a223-c358303fb4a8}, !- Handle
  {2677b3c4-e6d5-43d3-b318-2687657d222e}, !- Source Object
  3,                                      !- Outlet Port
  {22dfa669-1bcf-4b70-a6fd-4b14790d27f5}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {2e83a3da-2ce0-4621-9b37-ad90ee1225e9}, !- Handle
  Enclosed Office ZN PSZ_7 Demand Inlet Node, !- Name
  {eda20129-bb93-4b9e-a649-02d63d46682f}, !- Inlet Port
  {276c5a2d-c114-4c5e-b311-91776144ff16}; !- Outlet Port

OS:Node,
  {35de746b-5f33-4c76-be25-5ef53bd3ae03}, !- Handle
  Enclosed Office ZN PSZ_7 Demand Outlet Node, !- Name
  {cc97beae-97db-4289-a3d2-61d4dbdfa993}, !- Inlet Port
  {9f1233ef-8874-4846-9911-a28c92553d29}; !- Outlet Port

OS:Node,
  {d712796c-616d-456f-a9ed-7ab2871bab98}, !- Handle
  Enclosed Office ZN PSZ_7 Diffuser Outlet Air Node, !- Name
  {2551df60-9fd5-407b-8e01-c8c52e5d5fbb}, !- Inlet Port
  {be76da24-8bb1-4de4-b285-19bb598de7fc}; !- Outlet Port

OS:Connection,
  {eda20129-bb93-4b9e-a649-02d63d46682f}, !- Handle
  {22dfa669-1bcf-4b70-a6fd-4b14790d27f5}, !- Source Object
  10,                                     !- Outlet Port
  {2e83a3da-2ce0-4621-9b37-ad90ee1225e9}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {9f1233ef-8874-4846-9911-a28c92553d29}, !- Handle
  {35de746b-5f33-4c76-be25-5ef53bd3ae03}, !- Source Object
  3,                                      !- Outlet Port
  {22dfa669-1bcf-4b70-a6fd-4b14790d27f5}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {cc971315-180f-495d-84bf-7fe07721b62b}, !- Handle
  Air Loop HVAC Zone Splitter 7,          !- Name
  {276c5a2d-c114-4c5e-b311-91776144ff16}, !- Inlet Node Name
  {6dc3bb8f-13f7-42be-8006-1102fcc872ec}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {0c88093f-66d1-487e-9a60-9d8f78e0beb0}, !- Handle
  Air Loop HVAC Zone Mixer 7,             !- Name
  {cc97beae-97db-4289-a3d2-61d4dbdfa993}, !- Outlet Node Name
  {e88671c3-0581-4512-a467-58d622b81d56}; !- Inlet Node Name 1

OS:Connection,
  {276c5a2d-c114-4c5e-b311-91776144ff16}, !- Handle
  {2e83a3da-2ce0-4621-9b37-ad90ee1225e9}, !- Source Object
  3,                                      !- Outlet Port
  {cc971315-180f-495d-84bf-7fe07721b62b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {cc97beae-97db-4289-a3d2-61d4dbdfa993}, !- Handle
  {0c88093f-66d1-487e-9a60-9d8f78e0beb0}, !- Source Object
  2,                                      !- Outlet Port
  {35de746b-5f33-4c76-be25-5ef53bd3ae03}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a642afb7-ab98-488f-9d9b-5016edee716c}, !- Handle
  {22dfa669-1bcf-4b70-a6fd-4b14790d27f5}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {ffdeb4ba-0d78-4433-a785-cb23c328b09a}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  {58f54517-c561-42a5-83eb-d35b9ba4fca8}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {c325ac34-9ea3-49c2-8610-5b2cb3a3633e}, !- Handle
  Enclosed Office ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {31ed7737-1d95-4f3c-9740-f3d85e5adddc}, !- Control Zone Name
  {2677b3c4-e6d5-43d3-b318-2687657d222e}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {89db8939-e114-4f0d-a098-5778582c03cf}, !- Handle
  Enclosed Office ZN PSZ_7 Gas Htg Coil,  !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {b6c98b5c-99fc-496b-9e3e-a2b5cffe3b01}, !- Handle
  Enclosed Office ZN PSZ_7 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {292cf7e0-80a7-45bf-b90a-3c1984aa0f62}, !- Handle
  Enclosed Office ZN PSZ_7 2spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {d99ca0b0-fd76-4e54-97a3-58247c9c889c}, !- Handle
  Enclosed Office ZN PSZ_7 Fan,           !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {0a0c4e32-9749-4e5a-a333-31c26a3d6340}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {b94551ef-ed9b-4024-a0d3-70ced646ef20}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {0a0c4e32-9749-4e5a-a333-31c26a3d6340}, !- Handle
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {b94551ef-ed9b-4024-a0d3-70ced646ef20}, !- Handle
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {c417eda2-50ce-49fa-9e82-b0bc4a56b0c8}, !- Handle
  Enclosed Office ZN PSZ_7 Unitary AC,    !- Name
  Load,                                   !- Control Type
  {31ed7737-1d95-4f3c-9740-f3d85e5adddc}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {40b120db-2b85-4ea9-ac1a-fd826820b1d5}, !- Air Inlet Node Name
  {b5c7fb66-20e2-4f9d-85ed-606d366887b1}, !- Air Outlet Node Name
  {d99ca0b0-fd76-4e54-97a3-58247c9c889c}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {89db8939-e114-4f0d-a098-5778582c03cf}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {292cf7e0-80a7-45bf-b90a-3c1984aa0f62}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {b6c98b5c-99fc-496b-9e3e-a2b5cffe3b01}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {b5c7fb66-20e2-4f9d-85ed-606d366887b1}, !- Handle
  {c417eda2-50ce-49fa-9e82-b0bc4a56b0c8}, !- Source Object
  7,                                      !- Outlet Port
  {2677b3c4-e6d5-43d3-b318-2687657d222e}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {55ce1d5b-c5c1-49a3-bbfa-dd4ac15f4bf8}, !- Handle
  Enclosed Office ZN PSZ_7 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {f6262a5e-e861-4030-94b6-e22a2ea20071}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {f6262a5e-e861-4030-94b6-e22a2ea20071}, !- Handle
  Controller Mechanical Ventilation 7,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e1125270-d6bf-4781-8d75-7753bb2ac3d1}, !- Handle
  Enclosed Office ZN PSZ_7 OA System,     !- Name
  {55ce1d5b-c5c1-49a3-bbfa-dd4ac15f4bf8}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {998b4848-7e64-4202-8e94-1529f26e4d95}, !- Mixed Air Node Name
  {a6590a31-a451-4e92-bd20-45cdc024a97e}, !- Outdoor Air Stream Node Name
  {e625388c-b635-4e7d-9658-2b9b004c8b1d}, !- Relief Air Stream Node Name
  {436abf0d-da84-46e0-8537-bf2ebde9d41b}; !- Return Air Stream Node Name

OS:Node,
  {ab08498b-985a-4508-89da-607ac333ac6e}, !- Handle
  Enclosed Office ZN PSZ_7 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {a6590a31-a451-4e92-bd20-45cdc024a97e}; !- Outlet Port

OS:Connection,
  {a6590a31-a451-4e92-bd20-45cdc024a97e}, !- Handle
  {ab08498b-985a-4508-89da-607ac333ac6e}, !- Source Object
  3,                                      !- Outlet Port
  {e1125270-d6bf-4781-8d75-7753bb2ac3d1}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {139ab9ef-2e30-42c6-adc5-b8adb6f91a4b}, !- Handle
  Enclosed Office ZN PSZ_7 Relief Air Node, !- Name
  {e625388c-b635-4e7d-9658-2b9b004c8b1d}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {e625388c-b635-4e7d-9658-2b9b004c8b1d}, !- Handle
  {e1125270-d6bf-4781-8d75-7753bb2ac3d1}, !- Source Object
  7,                                      !- Outlet Port
  {139ab9ef-2e30-42c6-adc5-b8adb6f91a4b}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {e2ca1622-b909-4865-b797-f9515a4f2ed0}, !- Handle
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Name
  {998b4848-7e64-4202-8e94-1529f26e4d95}, !- Inlet Port
  {40b120db-2b85-4ea9-ac1a-fd826820b1d5}; !- Outlet Port

OS:Connection,
  {436abf0d-da84-46e0-8537-bf2ebde9d41b}, !- Handle
  {acf1e894-c784-48ec-8377-7a420ddf33f0}, !- Source Object
  3,                                      !- Outlet Port
  {e1125270-d6bf-4781-8d75-7753bb2ac3d1}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {998b4848-7e64-4202-8e94-1529f26e4d95}, !- Handle
  {e1125270-d6bf-4781-8d75-7753bb2ac3d1}, !- Source Object
  5,                                      !- Outlet Port
  {e2ca1622-b909-4865-b797-f9515a4f2ed0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {40b120db-2b85-4ea9-ac1a-fd826820b1d5}, !- Handle
  {e2ca1622-b909-4865-b797-f9515a4f2ed0}, !- Source Object
  3,                                      !- Outlet Port
  {c417eda2-50ce-49fa-9e82-b0bc4a56b0c8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {58f54517-c561-42a5-83eb-d35b9ba4fca8}, !- Handle
  Availability Manager Night Cycle 7,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {20180ed5-a36a-43c7-b10d-c81fa7e6184c}, !- Control Zone or Zone List Name
  {38a207bb-f8f3-4948-a335-cb899cec860d}, !- Cooling Control Zone or Zone List Name
  {95846204-d599-4508-8860-f53047668078}, !- Heating Control Zone or Zone List Name
  {ca002777-01d5-443a-8aef-eb8886cfd913}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {20180ed5-a36a-43c7-b10d-c81fa7e6184c}, !- Handle
  Availability Manager Night Cycle 7 Control Zone List; !- Name

OS:ModelObjectList,
  {38a207bb-f8f3-4948-a335-cb899cec860d}, !- Handle
  Availability Manager Night Cycle 7 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {95846204-d599-4508-8860-f53047668078}, !- Handle
  Availability Manager Night Cycle 7 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {ca002777-01d5-443a-8aef-eb8886cfd913}, !- Handle
  Availability Manager Night Cycle 7 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {9fdef904-6339-41b6-8790-17287494c70c}, !- Handle
  Enclosed Office ZN PSZ_7 Diffuser,      !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {d54ebbcd-bda7-4707-8469-ab9b519d4061}, !- Air Inlet Node Name
  {2551df60-9fd5-407b-8e01-c8c52e5d5fbb}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {2fb83a42-62d2-4974-b8b0-888a18e6e416}, !- Handle
  Enclosed Office ZN Return Air Node,     !- Name
  {d6ae69e2-752d-4ee4-952e-dd97b6cfc927}, !- Inlet Port
  {e88671c3-0581-4512-a467-58d622b81d56}; !- Outlet Port

OS:Connection,
  {be76da24-8bb1-4de4-b285-19bb598de7fc}, !- Handle
  {d712796c-616d-456f-a9ed-7ab2871bab98}, !- Source Object
  3,                                      !- Outlet Port
  {5faffcb2-5176-4006-9283-4953a43ee386}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {d6ae69e2-752d-4ee4-952e-dd97b6cfc927}, !- Handle
  {966927cd-4ff5-43e7-b12a-4d516d820a3b}, !- Source Object
  3,                                      !- Outlet Port
  {2fb83a42-62d2-4974-b8b0-888a18e6e416}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e88671c3-0581-4512-a467-58d622b81d56}, !- Handle
  {2fb83a42-62d2-4974-b8b0-888a18e6e416}, !- Source Object
  3,                                      !- Outlet Port
  {0c88093f-66d1-487e-9a60-9d8f78e0beb0}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {8042792a-8ac4-4d03-b9bb-c56a803a648a}, !- Handle
  Enclosed Office ZN PSZ_7 Diffuser Inlet Air Node, !- Name
  {6dc3bb8f-13f7-42be-8006-1102fcc872ec}, !- Inlet Port
  {d54ebbcd-bda7-4707-8469-ab9b519d4061}; !- Outlet Port

OS:Connection,
  {6dc3bb8f-13f7-42be-8006-1102fcc872ec}, !- Handle
  {cc971315-180f-495d-84bf-7fe07721b62b}, !- Source Object
  3,                                      !- Outlet Port
  {8042792a-8ac4-4d03-b9bb-c56a803a648a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d54ebbcd-bda7-4707-8469-ab9b519d4061}, !- Handle
  {8042792a-8ac4-4d03-b9bb-c56a803a648a}, !- Source Object
  3,                                      !- Outlet Port
  {9fdef904-6339-41b6-8790-17287494c70c}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {2551df60-9fd5-407b-8e01-c8c52e5d5fbb}, !- Handle
  {9fdef904-6339-41b6-8790-17287494c70c}, !- Source Object
  4,                                      !- Outlet Port
  {d712796c-616d-456f-a9ed-7ab2871bab98}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {56776b83-ff1d-45bf-ae76-67e10ad668ca}, !- Handle
  Meeting Room ZN PSZ_8,                  !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {d7f19448-e3e8-4b03-b85f-149ecdc64c11}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {0ec32eac-21b3-4a6e-bad8-fbf6ff3ac8b8}, !- Supply Side Inlet Node Name
  {a3c9754c-8f9c-4833-8a80-24264e01bea0}, !- Demand Side Outlet Node Name
  {51dc08b3-d0a0-4a25-8ed0-ea5ae3de84ce}, !- Demand Side Inlet Node A
  {a29ab356-0dd8-4f14-a0e9-b189d30bcf8a}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {6e2238d2-902e-4014-8d6d-0536947131b4}, !- Demand Mixer Name
  {f89e76e1-ab77-45dd-8c71-976ac2164331}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {74a05b8f-4d29-4c3e-ba15-db96a39b41e0}, !- Handle
  Meeting Room ZN PSZ_8 Supply Inlet Node, !- Name
  {0ec32eac-21b3-4a6e-bad8-fbf6ff3ac8b8}, !- Inlet Port
  {e664e37f-adb0-4682-bde3-d36bf08f7337}; !- Outlet Port

OS:Node,
  {223596f2-aa44-4128-8dc6-c7232a2337c0}, !- Handle
  Meeting Room ZN PSZ_8 Supply Outlet Node, !- Name
  {2144ab5c-ad39-4b6b-bde5-b0d322f47f23}, !- Inlet Port
  {a29ab356-0dd8-4f14-a0e9-b189d30bcf8a}; !- Outlet Port

OS:Connection,
  {0ec32eac-21b3-4a6e-bad8-fbf6ff3ac8b8}, !- Handle
  {56776b83-ff1d-45bf-ae76-67e10ad668ca}, !- Source Object
  8,                                      !- Outlet Port
  {74a05b8f-4d29-4c3e-ba15-db96a39b41e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a29ab356-0dd8-4f14-a0e9-b189d30bcf8a}, !- Handle
  {223596f2-aa44-4128-8dc6-c7232a2337c0}, !- Source Object
  3,                                      !- Outlet Port
  {56776b83-ff1d-45bf-ae76-67e10ad668ca}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {e46aca32-eee7-4328-940d-c15b703dc986}, !- Handle
  Meeting Room ZN PSZ_8 Demand Inlet Node, !- Name
  {51dc08b3-d0a0-4a25-8ed0-ea5ae3de84ce}, !- Inlet Port
  {4dcdf799-5c99-4cc5-ac3f-9799015a54de}; !- Outlet Port

OS:Node,
  {85d86841-d0d5-4bf9-beef-fd309afffecb}, !- Handle
  Meeting Room ZN PSZ_8 Demand Outlet Node, !- Name
  {5c846d6b-ecce-4d3c-bb9a-6fdc43c5af16}, !- Inlet Port
  {a3c9754c-8f9c-4833-8a80-24264e01bea0}; !- Outlet Port

OS:Node,
  {1615918e-6113-40d1-9593-a494c9f7b450}, !- Handle
  Meeting Room ZN PSZ_8 Diffuser Outlet Air Node, !- Name
  {5ca62e98-6346-408e-b9cb-0cd1724fec71}, !- Inlet Port
  {d8db52bf-635d-4edb-a682-a3aedf1c6bc1}; !- Outlet Port

OS:Connection,
  {51dc08b3-d0a0-4a25-8ed0-ea5ae3de84ce}, !- Handle
  {56776b83-ff1d-45bf-ae76-67e10ad668ca}, !- Source Object
  10,                                     !- Outlet Port
  {e46aca32-eee7-4328-940d-c15b703dc986}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a3c9754c-8f9c-4833-8a80-24264e01bea0}, !- Handle
  {85d86841-d0d5-4bf9-beef-fd309afffecb}, !- Source Object
  3,                                      !- Outlet Port
  {56776b83-ff1d-45bf-ae76-67e10ad668ca}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {f89e76e1-ab77-45dd-8c71-976ac2164331}, !- Handle
  Air Loop HVAC Zone Splitter 8,          !- Name
  {4dcdf799-5c99-4cc5-ac3f-9799015a54de}, !- Inlet Node Name
  {0454f93d-f522-49cc-9895-470601e8f4c2}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {6e2238d2-902e-4014-8d6d-0536947131b4}, !- Handle
  Air Loop HVAC Zone Mixer 8,             !- Name
  {5c846d6b-ecce-4d3c-bb9a-6fdc43c5af16}, !- Outlet Node Name
  {f7917dac-de76-488f-a4f2-c6144bece4a7}; !- Inlet Node Name 1

OS:Connection,
  {4dcdf799-5c99-4cc5-ac3f-9799015a54de}, !- Handle
  {e46aca32-eee7-4328-940d-c15b703dc986}, !- Source Object
  3,                                      !- Outlet Port
  {f89e76e1-ab77-45dd-8c71-976ac2164331}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c846d6b-ecce-4d3c-bb9a-6fdc43c5af16}, !- Handle
  {6e2238d2-902e-4014-8d6d-0536947131b4}, !- Source Object
  2,                                      !- Outlet Port
  {85d86841-d0d5-4bf9-beef-fd309afffecb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {a48f3400-eb11-4775-ba8e-258a1e2df1fd}, !- Handle
  {56776b83-ff1d-45bf-ae76-67e10ad668ca}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {d7f19448-e3e8-4b03-b85f-149ecdc64c11}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  {a1d59d16-eaf3-4a22-8947-7aff9ba2730e}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {20c6cfef-f7ea-46f9-b50e-d3b1994297a9}, !- Handle
  Meeting Room ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {06b80afa-be62-4982-aeca-703509e5ca67}, !- Control Zone Name
  {223596f2-aa44-4128-8dc6-c7232a2337c0}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {e18e5463-a4ec-4d4a-bb24-66595dfac7a8}, !- Handle
  Meeting Room ZN PSZ_8 Gas Htg Coil,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {8a088de3-2b4c-4c26-91f4-74baa18c1b4f}, !- Handle
  Meeting Room ZN PSZ_8 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {b20b1d60-f6b4-45f4-8db0-76bdf13de20f}, !- Handle
  Meeting Room ZN PSZ_8 2spd DX AC Clg Coil 28kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {2d9cc6d8-9db2-44b0-b46e-c1c2c3e028b6}, !- Handle
  Meeting Room ZN PSZ_8 Fan,              !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {de5ad798-ac22-4aaa-ae1b-9550e4218c67}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {5b070c01-eebd-4f99-8916-56b3c4e1f0b1}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {de5ad798-ac22-4aaa-ae1b-9550e4218c67}, !- Handle
  Fan On Off Power Curve 7,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {5b070c01-eebd-4f99-8916-56b3c4e1f0b1}, !- Handle
  Fan On Off Efficiency Curve 7,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0d5d77f6-b99e-45f5-a486-d8d452b9299d}, !- Handle
  Meeting Room ZN PSZ_8 Unitary AC,       !- Name
  Load,                                   !- Control Type
  {06b80afa-be62-4982-aeca-703509e5ca67}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {d89c9b15-d674-4859-a711-ff60b43bf217}, !- Air Inlet Node Name
  {2144ab5c-ad39-4b6b-bde5-b0d322f47f23}, !- Air Outlet Node Name
  {2d9cc6d8-9db2-44b0-b46e-c1c2c3e028b6}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {e18e5463-a4ec-4d4a-bb24-66595dfac7a8}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b20b1d60-f6b4-45f4-8db0-76bdf13de20f}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {8a088de3-2b4c-4c26-91f4-74baa18c1b4f}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {2144ab5c-ad39-4b6b-bde5-b0d322f47f23}, !- Handle
  {0d5d77f6-b99e-45f5-a486-d8d452b9299d}, !- Source Object
  7,                                      !- Outlet Port
  {223596f2-aa44-4128-8dc6-c7232a2337c0}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {b85b31b5-c7fb-4e17-8bee-620e05f9f44a}, !- Handle
  Meeting Room ZN PSZ_8 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7591ec2b-5d3e-4093-a0a4-4ce83b6a8bf3}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7591ec2b-5d3e-4093-a0a4-4ce83b6a8bf3}, !- Handle
  Controller Mechanical Ventilation 8,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {1b47bd76-bd8c-4cce-a08e-9a22d77524f2}, !- Handle
  Meeting Room ZN PSZ_8 OA System,        !- Name
  {b85b31b5-c7fb-4e17-8bee-620e05f9f44a}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {f3074626-04ab-4c76-b482-c83ed181219e}, !- Mixed Air Node Name
  {0c5f58ba-429f-4146-b0c2-a0d886402894}, !- Outdoor Air Stream Node Name
  {ef32f20b-7db9-457f-adc3-24c3df25b9aa}, !- Relief Air Stream Node Name
  {e664e37f-adb0-4682-bde3-d36bf08f7337}; !- Return Air Stream Node Name

OS:Node,
  {01a2eb54-85c5-40a0-8738-93e07771afc4}, !- Handle
  Meeting Room ZN PSZ_8 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0c5f58ba-429f-4146-b0c2-a0d886402894}; !- Outlet Port

OS:Connection,
  {0c5f58ba-429f-4146-b0c2-a0d886402894}, !- Handle
  {01a2eb54-85c5-40a0-8738-93e07771afc4}, !- Source Object
  3,                                      !- Outlet Port
  {1b47bd76-bd8c-4cce-a08e-9a22d77524f2}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {40f259a4-793e-482c-a144-0b042525082c}, !- Handle
  Meeting Room ZN PSZ_8 Relief Air Node,  !- Name
  {ef32f20b-7db9-457f-adc3-24c3df25b9aa}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {ef32f20b-7db9-457f-adc3-24c3df25b9aa}, !- Handle
  {1b47bd76-bd8c-4cce-a08e-9a22d77524f2}, !- Source Object
  7,                                      !- Outlet Port
  {40f259a4-793e-482c-a144-0b042525082c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {a5c494ef-0ac7-4455-82b8-aa62b6d5e5f2}, !- Handle
  Meeting Room ZN PSZ_8 Mixed Air Node,   !- Name
  {f3074626-04ab-4c76-b482-c83ed181219e}, !- Inlet Port
  {d89c9b15-d674-4859-a711-ff60b43bf217}; !- Outlet Port

OS:Connection,
  {e664e37f-adb0-4682-bde3-d36bf08f7337}, !- Handle
  {74a05b8f-4d29-4c3e-ba15-db96a39b41e0}, !- Source Object
  3,                                      !- Outlet Port
  {1b47bd76-bd8c-4cce-a08e-9a22d77524f2}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {f3074626-04ab-4c76-b482-c83ed181219e}, !- Handle
  {1b47bd76-bd8c-4cce-a08e-9a22d77524f2}, !- Source Object
  5,                                      !- Outlet Port
  {a5c494ef-0ac7-4455-82b8-aa62b6d5e5f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d89c9b15-d674-4859-a711-ff60b43bf217}, !- Handle
  {a5c494ef-0ac7-4455-82b8-aa62b6d5e5f2}, !- Source Object
  3,                                      !- Outlet Port
  {0d5d77f6-b99e-45f5-a486-d8d452b9299d}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {a1d59d16-eaf3-4a22-8947-7aff9ba2730e}, !- Handle
  Availability Manager Night Cycle 8,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {37443875-f557-4e75-b960-87f11fd8fd1d}, !- Control Zone or Zone List Name
  {a2cef37c-814a-46d1-a512-caa826d57fb0}, !- Cooling Control Zone or Zone List Name
  {bfa8993f-3e0e-4921-9220-405dac03f1fc}, !- Heating Control Zone or Zone List Name
  {72816df2-163b-46a4-b8f6-c45f4c428ee9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {37443875-f557-4e75-b960-87f11fd8fd1d}, !- Handle
  Availability Manager Night Cycle 8 Control Zone List; !- Name

OS:ModelObjectList,
  {a2cef37c-814a-46d1-a512-caa826d57fb0}, !- Handle
  Availability Manager Night Cycle 8 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {bfa8993f-3e0e-4921-9220-405dac03f1fc}, !- Handle
  Availability Manager Night Cycle 8 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {72816df2-163b-46a4-b8f6-c45f4c428ee9}, !- Handle
  Availability Manager Night Cycle 8 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {c9badbbc-f681-47f5-9aaf-475beeed6b74}, !- Handle
  Meeting Room ZN PSZ_8 Diffuser,         !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {5d7e77e7-42e0-4aa3-8497-6bd945cfc934}, !- Air Inlet Node Name
  {5ca62e98-6346-408e-b9cb-0cd1724fec71}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {a0e04f4e-4821-4335-8c46-5493b4b59bb7}, !- Handle
  Meeting Room ZN Return Air Node,        !- Name
  {97949c94-a19c-4cc4-8cf2-6767fbf79024}, !- Inlet Port
  {f7917dac-de76-488f-a4f2-c6144bece4a7}; !- Outlet Port

OS:Connection,
  {d8db52bf-635d-4edb-a682-a3aedf1c6bc1}, !- Handle
  {1615918e-6113-40d1-9593-a494c9f7b450}, !- Source Object
  3,                                      !- Outlet Port
  {06de6c92-6ce3-48dc-9379-73ac8f954aca}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97949c94-a19c-4cc4-8cf2-6767fbf79024}, !- Handle
  {ae5c8076-47ab-4add-8d6f-fd45501a5c8f}, !- Source Object
  3,                                      !- Outlet Port
  {a0e04f4e-4821-4335-8c46-5493b4b59bb7}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f7917dac-de76-488f-a4f2-c6144bece4a7}, !- Handle
  {a0e04f4e-4821-4335-8c46-5493b4b59bb7}, !- Source Object
  3,                                      !- Outlet Port
  {6e2238d2-902e-4014-8d6d-0536947131b4}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {1ce9067d-2d26-4336-8119-20ea51f6d08a}, !- Handle
  Meeting Room ZN PSZ_8 Diffuser Inlet Air Node, !- Name
  {0454f93d-f522-49cc-9895-470601e8f4c2}, !- Inlet Port
  {5d7e77e7-42e0-4aa3-8497-6bd945cfc934}; !- Outlet Port

OS:Connection,
  {0454f93d-f522-49cc-9895-470601e8f4c2}, !- Handle
  {f89e76e1-ab77-45dd-8c71-976ac2164331}, !- Source Object
  3,                                      !- Outlet Port
  {1ce9067d-2d26-4336-8119-20ea51f6d08a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5d7e77e7-42e0-4aa3-8497-6bd945cfc934}, !- Handle
  {1ce9067d-2d26-4336-8119-20ea51f6d08a}, !- Source Object
  3,                                      !- Outlet Port
  {c9badbbc-f681-47f5-9aaf-475beeed6b74}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {5ca62e98-6346-408e-b9cb-0cd1724fec71}, !- Handle
  {c9badbbc-f681-47f5-9aaf-475beeed6b74}, !- Source Object
  4,                                      !- Outlet Port
  {1615918e-6113-40d1-9593-a494c9f7b450}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {accc5d96-4850-4cd7-b71b-27707a00ca7b}, !- Handle
  Dining Room ZN PSZ_9,                   !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {fe27a632-4c16-4777-ae67-738ad4ec98ab}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {12f5cbb0-f4fc-449f-bfc2-21f64ffe6ca6}, !- Supply Side Inlet Node Name
  {6fc08ef9-90c1-40e8-b757-04ea2ad5584a}, !- Demand Side Outlet Node Name
  {39372850-8cf2-4a33-88dc-fc65a8b9d3aa}, !- Demand Side Inlet Node A
  {a9b7c77e-b255-43a1-acfc-cc77ca02339b}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {90b20578-9c02-41f5-b256-f2d458cbd829}, !- Demand Mixer Name
  {841e062c-6cf1-40aa-aa6d-1bf5c92748cf}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {3294780d-0bd3-48cf-a059-082a29e038fc}, !- Handle
  Dining Room ZN PSZ_9 Supply Inlet Node, !- Name
  {12f5cbb0-f4fc-449f-bfc2-21f64ffe6ca6}, !- Inlet Port
  {c706c7b1-8cb5-41b1-b02f-a0b52bf079e6}; !- Outlet Port

OS:Node,
  {8a3faa84-b71e-481d-87bb-93ecaa148f42}, !- Handle
  Dining Room ZN PSZ_9 Supply Outlet Node, !- Name
  {5d8a8d49-435e-471d-bfe8-2a9a8dfe51d3}, !- Inlet Port
  {a9b7c77e-b255-43a1-acfc-cc77ca02339b}; !- Outlet Port

OS:Connection,
  {12f5cbb0-f4fc-449f-bfc2-21f64ffe6ca6}, !- Handle
  {accc5d96-4850-4cd7-b71b-27707a00ca7b}, !- Source Object
  8,                                      !- Outlet Port
  {3294780d-0bd3-48cf-a059-082a29e038fc}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a9b7c77e-b255-43a1-acfc-cc77ca02339b}, !- Handle
  {8a3faa84-b71e-481d-87bb-93ecaa148f42}, !- Source Object
  3,                                      !- Outlet Port
  {accc5d96-4850-4cd7-b71b-27707a00ca7b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {79e92894-c741-4f82-a27b-70c2fd31c0e0}, !- Handle
  Dining Room ZN PSZ_9 Demand Inlet Node, !- Name
  {39372850-8cf2-4a33-88dc-fc65a8b9d3aa}, !- Inlet Port
  {2d61a7bf-597e-438d-805b-a1cb47d9ff35}; !- Outlet Port

OS:Node,
  {2877a69d-e489-4951-a9e4-b8dda771f28b}, !- Handle
  Dining Room ZN PSZ_9 Demand Outlet Node, !- Name
  {5617068f-68e1-42cd-971d-4960292a21a9}, !- Inlet Port
  {6fc08ef9-90c1-40e8-b757-04ea2ad5584a}; !- Outlet Port

OS:Node,
  {4ce5ded7-d704-490a-b759-730f2245b637}, !- Handle
  Dining Room ZN PSZ_9 Diffuser Outlet Air Node, !- Name
  {1be5822e-7c59-4aec-8bc8-c097e8f3e078}, !- Inlet Port
  {12f6de73-8005-4424-b191-5df2c3d0bd46}; !- Outlet Port

OS:Connection,
  {39372850-8cf2-4a33-88dc-fc65a8b9d3aa}, !- Handle
  {accc5d96-4850-4cd7-b71b-27707a00ca7b}, !- Source Object
  10,                                     !- Outlet Port
  {79e92894-c741-4f82-a27b-70c2fd31c0e0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {6fc08ef9-90c1-40e8-b757-04ea2ad5584a}, !- Handle
  {2877a69d-e489-4951-a9e4-b8dda771f28b}, !- Source Object
  3,                                      !- Outlet Port
  {accc5d96-4850-4cd7-b71b-27707a00ca7b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {841e062c-6cf1-40aa-aa6d-1bf5c92748cf}, !- Handle
  Air Loop HVAC Zone Splitter 9,          !- Name
  {2d61a7bf-597e-438d-805b-a1cb47d9ff35}, !- Inlet Node Name
  {ca473c52-4c0f-4550-bc19-d621b10f5ffb}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {90b20578-9c02-41f5-b256-f2d458cbd829}, !- Handle
  Air Loop HVAC Zone Mixer 9,             !- Name
  {5617068f-68e1-42cd-971d-4960292a21a9}, !- Outlet Node Name
  {a31e8cce-4c2e-40db-88cd-b959c63573d1}; !- Inlet Node Name 1

OS:Connection,
  {2d61a7bf-597e-438d-805b-a1cb47d9ff35}, !- Handle
  {79e92894-c741-4f82-a27b-70c2fd31c0e0}, !- Source Object
  3,                                      !- Outlet Port
  {841e062c-6cf1-40aa-aa6d-1bf5c92748cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5617068f-68e1-42cd-971d-4960292a21a9}, !- Handle
  {90b20578-9c02-41f5-b256-f2d458cbd829}, !- Source Object
  2,                                      !- Outlet Port
  {2877a69d-e489-4951-a9e4-b8dda771f28b}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {7796ea8d-ba03-4152-9a2d-b41a8b76278c}, !- Handle
  {accc5d96-4850-4cd7-b71b-27707a00ca7b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {fe27a632-4c16-4777-ae67-738ad4ec98ab}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  {582fcc5e-7ca7-48fa-b232-94d9e8a944b5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {ab340027-1c01-48dd-8ab6-5e5f4723a606}, !- Handle
  Dining Room ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0fa34aef-4ace-4373-aebd-53256631f8b4}, !- Control Zone Name
  {8a3faa84-b71e-481d-87bb-93ecaa148f42}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {316a5a38-e86d-42ef-b641-be69a427692b}, !- Handle
  Dining Room ZN PSZ_9 Gas Htg Coil,      !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {7b67e714-1ea4-4a99-884b-204fe81208f0}, !- Handle
  Dining Room ZN PSZ_9 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {be7a44fa-f699-488b-af49-b41454f2cfc5}, !- Handle
  Dining Room ZN PSZ_9 2spd DX AC Clg Coil 43kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {4ea50727-63be-4a65-9133-c4a46b4fa773}, !- Handle
  Dining Room ZN PSZ_9 Fan,               !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {8d3da75e-7467-41b9-a67a-6d45acaabfad}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0e5eec33-249d-437c-bf4d-70c0fd276872}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {8d3da75e-7467-41b9-a67a-6d45acaabfad}, !- Handle
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0e5eec33-249d-437c-bf4d-70c0fd276872}, !- Handle
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {1bbef159-7b34-4c86-b054-f5d5738ef293}, !- Handle
  Dining Room ZN PSZ_9 Unitary AC,        !- Name
  Load,                                   !- Control Type
  {0fa34aef-4ace-4373-aebd-53256631f8b4}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {2dcd6ced-47e5-4640-8b96-08a0c1656d9c}, !- Air Inlet Node Name
  {5d8a8d49-435e-471d-bfe8-2a9a8dfe51d3}, !- Air Outlet Node Name
  {4ea50727-63be-4a65-9133-c4a46b4fa773}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {316a5a38-e86d-42ef-b641-be69a427692b}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {be7a44fa-f699-488b-af49-b41454f2cfc5}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {7b67e714-1ea4-4a99-884b-204fe81208f0}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5d8a8d49-435e-471d-bfe8-2a9a8dfe51d3}, !- Handle
  {1bbef159-7b34-4c86-b054-f5d5738ef293}, !- Source Object
  7,                                      !- Outlet Port
  {8a3faa84-b71e-481d-87bb-93ecaa148f42}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9c4b24e8-f988-4c46-a436-5fa3bf9aae9f}, !- Handle
  Dining Room ZN PSZ_9 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {b2fe8db7-e0e0-4fc0-9447-841963b65da5}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {b2fe8db7-e0e0-4fc0-9447-841963b65da5}, !- Handle
  Controller Mechanical Ventilation 9,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fef82ee7-38b6-4d06-9988-4debb08a1933}, !- Handle
  Dining Room ZN PSZ_9 OA System,         !- Name
  {9c4b24e8-f988-4c46-a436-5fa3bf9aae9f}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {0233cc26-cd1a-4107-8579-f4cf8b5f9847}, !- Mixed Air Node Name
  {1a116da1-1557-4f71-8bb8-14b061ce3870}, !- Outdoor Air Stream Node Name
  {46b2a2ce-dc42-47e5-ac00-9cd45ea5568a}, !- Relief Air Stream Node Name
  {c706c7b1-8cb5-41b1-b02f-a0b52bf079e6}; !- Return Air Stream Node Name

OS:Node,
  {64fb649f-d7ef-4403-af3e-47c0b1043b2f}, !- Handle
  Dining Room ZN PSZ_9 Outdoor Air Node,  !- Name
  ,                                       !- Inlet Port
  {1a116da1-1557-4f71-8bb8-14b061ce3870}; !- Outlet Port

OS:Connection,
  {1a116da1-1557-4f71-8bb8-14b061ce3870}, !- Handle
  {64fb649f-d7ef-4403-af3e-47c0b1043b2f}, !- Source Object
  3,                                      !- Outlet Port
  {fef82ee7-38b6-4d06-9988-4debb08a1933}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {52d851ea-ed99-4d46-bf31-6f03962b169c}, !- Handle
  Dining Room ZN PSZ_9 Relief Air Node,   !- Name
  {46b2a2ce-dc42-47e5-ac00-9cd45ea5568a}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {46b2a2ce-dc42-47e5-ac00-9cd45ea5568a}, !- Handle
  {fef82ee7-38b6-4d06-9988-4debb08a1933}, !- Source Object
  7,                                      !- Outlet Port
  {52d851ea-ed99-4d46-bf31-6f03962b169c}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c1fa11ad-4b47-4421-bb7a-41a3f143616a}, !- Handle
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Name
  {0233cc26-cd1a-4107-8579-f4cf8b5f9847}, !- Inlet Port
  {2dcd6ced-47e5-4640-8b96-08a0c1656d9c}; !- Outlet Port

OS:Connection,
  {c706c7b1-8cb5-41b1-b02f-a0b52bf079e6}, !- Handle
  {3294780d-0bd3-48cf-a059-082a29e038fc}, !- Source Object
  3,                                      !- Outlet Port
  {fef82ee7-38b6-4d06-9988-4debb08a1933}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {0233cc26-cd1a-4107-8579-f4cf8b5f9847}, !- Handle
  {fef82ee7-38b6-4d06-9988-4debb08a1933}, !- Source Object
  5,                                      !- Outlet Port
  {c1fa11ad-4b47-4421-bb7a-41a3f143616a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2dcd6ced-47e5-4640-8b96-08a0c1656d9c}, !- Handle
  {c1fa11ad-4b47-4421-bb7a-41a3f143616a}, !- Source Object
  3,                                      !- Outlet Port
  {1bbef159-7b34-4c86-b054-f5d5738ef293}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {582fcc5e-7ca7-48fa-b232-94d9e8a944b5}, !- Handle
  Availability Manager Night Cycle 9,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {0d6b88a8-c338-4210-af8d-ed83a619b6ec}, !- Control Zone or Zone List Name
  {5cfead45-d9d9-45bc-8342-2586db44aca5}, !- Cooling Control Zone or Zone List Name
  {3c60cc33-f1ce-47d7-8b15-bc2b13433f2c}, !- Heating Control Zone or Zone List Name
  {9f3e17e6-188e-492a-9d88-189772da4121}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {0d6b88a8-c338-4210-af8d-ed83a619b6ec}, !- Handle
  Availability Manager Night Cycle 9 Control Zone List; !- Name

OS:ModelObjectList,
  {5cfead45-d9d9-45bc-8342-2586db44aca5}, !- Handle
  Availability Manager Night Cycle 9 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {3c60cc33-f1ce-47d7-8b15-bc2b13433f2c}, !- Handle
  Availability Manager Night Cycle 9 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {9f3e17e6-188e-492a-9d88-189772da4121}, !- Handle
  Availability Manager Night Cycle 9 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {75e0876e-bc57-45ba-a11e-5ca308b85e2a}, !- Handle
  Dining Room ZN PSZ_9 Diffuser,          !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {5afb337a-4f3c-46e9-b56b-383381fa2c78}, !- Air Inlet Node Name
  {1be5822e-7c59-4aec-8bc8-c097e8f3e078}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {20b85303-31ad-4835-977c-c2d8ebebb86b}, !- Handle
  Dining Room ZN Return Air Node,         !- Name
  {a3a07e38-48bf-4027-a50b-709504e0c613}, !- Inlet Port
  {a31e8cce-4c2e-40db-88cd-b959c63573d1}; !- Outlet Port

OS:Connection,
  {12f6de73-8005-4424-b191-5df2c3d0bd46}, !- Handle
  {4ce5ded7-d704-490a-b759-730f2245b637}, !- Source Object
  3,                                      !- Outlet Port
  {56943ed4-ea69-4651-a677-66ef2eab1449}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {a3a07e38-48bf-4027-a50b-709504e0c613}, !- Handle
  {beecd9f1-31ac-48e7-a87e-8b940df7a9e7}, !- Source Object
  3,                                      !- Outlet Port
  {20b85303-31ad-4835-977c-c2d8ebebb86b}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {a31e8cce-4c2e-40db-88cd-b959c63573d1}, !- Handle
  {20b85303-31ad-4835-977c-c2d8ebebb86b}, !- Source Object
  3,                                      !- Outlet Port
  {90b20578-9c02-41f5-b256-f2d458cbd829}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {90f6dc3c-5c4e-481f-93ef-0a8a3c1f83a3}, !- Handle
  Dining Room ZN PSZ_9 Diffuser Inlet Air Node, !- Name
  {ca473c52-4c0f-4550-bc19-d621b10f5ffb}, !- Inlet Port
  {5afb337a-4f3c-46e9-b56b-383381fa2c78}; !- Outlet Port

OS:Connection,
  {ca473c52-4c0f-4550-bc19-d621b10f5ffb}, !- Handle
  {841e062c-6cf1-40aa-aa6d-1bf5c92748cf}, !- Source Object
  3,                                      !- Outlet Port
  {90f6dc3c-5c4e-481f-93ef-0a8a3c1f83a3}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5afb337a-4f3c-46e9-b56b-383381fa2c78}, !- Handle
  {90f6dc3c-5c4e-481f-93ef-0a8a3c1f83a3}, !- Source Object
  3,                                      !- Outlet Port
  {75e0876e-bc57-45ba-a11e-5ca308b85e2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {1be5822e-7c59-4aec-8bc8-c097e8f3e078}, !- Handle
  {75e0876e-bc57-45ba-a11e-5ca308b85e2a}, !- Source Object
  4,                                      !- Outlet Port
  {4ce5ded7-d704-490a-b759-730f2245b637}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {122d4c27-5852-4181-b984-60e418b44d9c}, !- Handle
  Restroom ZN PSZ_10,                     !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {009f16c8-3ae2-4680-8610-c38a358583ca}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a664d537-1c83-4afb-a9e2-04a0f8791e39}, !- Supply Side Inlet Node Name
  {c2f1cfda-9825-467f-8085-8c5a80f43cd6}, !- Demand Side Outlet Node Name
  {b629bb3a-6325-45d3-8d80-f54e378a6994}, !- Demand Side Inlet Node A
  {d0ec6e27-c7de-4524-a370-4dde045dbd5f}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {8fdbc399-80e8-4587-835b-3f70bb1a48ce}, !- Demand Mixer Name
  {7c0591f7-b01b-4428-8888-b7cf306b6d2f}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {a94b5875-d571-4cef-9ff4-36d651cd2464}, !- Handle
  Restroom ZN PSZ_10 Supply Inlet Node,   !- Name
  {a664d537-1c83-4afb-a9e2-04a0f8791e39}, !- Inlet Port
  {859a4404-1749-46ce-83bd-f00e03287339}; !- Outlet Port

OS:Node,
  {6655a915-7479-4991-8cb0-150445e83d2f}, !- Handle
  Restroom ZN PSZ_10 Supply Outlet Node,  !- Name
  {c2333bd9-5b2f-47c7-8cf8-4f1f3c8e7e03}, !- Inlet Port
  {d0ec6e27-c7de-4524-a370-4dde045dbd5f}; !- Outlet Port

OS:Connection,
  {a664d537-1c83-4afb-a9e2-04a0f8791e39}, !- Handle
  {122d4c27-5852-4181-b984-60e418b44d9c}, !- Source Object
  8,                                      !- Outlet Port
  {a94b5875-d571-4cef-9ff4-36d651cd2464}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d0ec6e27-c7de-4524-a370-4dde045dbd5f}, !- Handle
  {6655a915-7479-4991-8cb0-150445e83d2f}, !- Source Object
  3,                                      !- Outlet Port
  {122d4c27-5852-4181-b984-60e418b44d9c}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {5f831540-839e-4a3a-9546-849facabf633}, !- Handle
  Restroom ZN PSZ_10 Demand Inlet Node,   !- Name
  {b629bb3a-6325-45d3-8d80-f54e378a6994}, !- Inlet Port
  {90f02bc6-fc3a-4953-9951-2cccc2523c36}; !- Outlet Port

OS:Node,
  {f5e2bb1a-ac82-4dc9-9bff-9ee9a3b84642}, !- Handle
  Restroom ZN PSZ_10 Demand Outlet Node,  !- Name
  {c4f6cf2b-61a0-49ab-8cef-934545929980}, !- Inlet Port
  {c2f1cfda-9825-467f-8085-8c5a80f43cd6}; !- Outlet Port

OS:Node,
  {813ae2d1-259a-4f1f-b163-5f6720d40dbd}, !- Handle
  Restroom ZN PSZ_10 Diffuser Outlet Air Node, !- Name
  {0f2064cb-cf99-49de-934f-1a19e65416c8}, !- Inlet Port
  {ba811d7d-5776-4eb5-b2d0-2ebb48531e45}; !- Outlet Port

OS:Connection,
  {b629bb3a-6325-45d3-8d80-f54e378a6994}, !- Handle
  {122d4c27-5852-4181-b984-60e418b44d9c}, !- Source Object
  10,                                     !- Outlet Port
  {5f831540-839e-4a3a-9546-849facabf633}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c2f1cfda-9825-467f-8085-8c5a80f43cd6}, !- Handle
  {f5e2bb1a-ac82-4dc9-9bff-9ee9a3b84642}, !- Source Object
  3,                                      !- Outlet Port
  {122d4c27-5852-4181-b984-60e418b44d9c}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7c0591f7-b01b-4428-8888-b7cf306b6d2f}, !- Handle
  Air Loop HVAC Zone Splitter 10,         !- Name
  {90f02bc6-fc3a-4953-9951-2cccc2523c36}, !- Inlet Node Name
  {b79ac62e-7f47-4e02-b4d0-c097a18b2658}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {8fdbc399-80e8-4587-835b-3f70bb1a48ce}, !- Handle
  Air Loop HVAC Zone Mixer 10,            !- Name
  {c4f6cf2b-61a0-49ab-8cef-934545929980}, !- Outlet Node Name
  {1653ad03-9a20-4e74-a88a-4ac4d304434d}; !- Inlet Node Name 1

OS:Connection,
  {90f02bc6-fc3a-4953-9951-2cccc2523c36}, !- Handle
  {5f831540-839e-4a3a-9546-849facabf633}, !- Source Object
  3,                                      !- Outlet Port
  {7c0591f7-b01b-4428-8888-b7cf306b6d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c4f6cf2b-61a0-49ab-8cef-934545929980}, !- Handle
  {8fdbc399-80e8-4587-835b-3f70bb1a48ce}, !- Source Object
  2,                                      !- Outlet Port
  {f5e2bb1a-ac82-4dc9-9bff-9ee9a3b84642}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {1bc228d2-0ce3-4a1a-8a00-191dbd9459cd}, !- Handle
  {122d4c27-5852-4181-b984-60e418b44d9c}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {009f16c8-3ae2-4680-8610-c38a358583ca}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 9, !- Name
  {c19ef7e9-75bf-480c-b8e0-2eb97ba67976}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {d1358b7d-1356-48bb-a60d-61ccf754cc7b}, !- Handle
  Restroom ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {0d136df9-630a-49d8-a609-df2b024c0499}, !- Control Zone Name
  {6655a915-7479-4991-8cb0-150445e83d2f}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {0143b535-1364-45db-96d8-ca40575eaa69}, !- Handle
  Restroom ZN PSZ_10 Gas Htg Coil,        !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {53b404b7-68e5-41c2-8df4-05cd6e7d8f46}, !- Handle
  Restroom ZN PSZ_10 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {4d357bfc-ab9a-46a6-8618-0206d53e7663}, !- Handle
  Restroom ZN PSZ_10 2spd DX AC Clg Coil 28kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {663c33f4-49c6-42ea-bfa4-f2b57d6fa135}, !- Handle
  Restroom ZN PSZ_10 Fan,                 !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {5e9bcb8c-ca8c-407b-b2da-bb4784b166cb}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {0ad48e0f-c80b-459a-84c6-28ddedde3f2e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {5e9bcb8c-ca8c-407b-b2da-bb4784b166cb}, !- Handle
  Fan On Off Power Curve 9,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {0ad48e0f-c80b-459a-84c6-28ddedde3f2e}, !- Handle
  Fan On Off Efficiency Curve 9,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {58ca3e70-69f4-4040-8ab9-9657764df60b}, !- Handle
  Restroom ZN PSZ_10 Unitary AC,          !- Name
  Load,                                   !- Control Type
  {0d136df9-630a-49d8-a609-df2b024c0499}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {ae487d60-d554-4e55-9dbd-efe361a673ff}, !- Air Inlet Node Name
  {c2333bd9-5b2f-47c7-8cf8-4f1f3c8e7e03}, !- Air Outlet Node Name
  {663c33f4-49c6-42ea-bfa4-f2b57d6fa135}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {0143b535-1364-45db-96d8-ca40575eaa69}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {4d357bfc-ab9a-46a6-8618-0206d53e7663}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {53b404b7-68e5-41c2-8df4-05cd6e7d8f46}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {c2333bd9-5b2f-47c7-8cf8-4f1f3c8e7e03}, !- Handle
  {58ca3e70-69f4-4040-8ab9-9657764df60b}, !- Source Object
  7,                                      !- Outlet Port
  {6655a915-7479-4991-8cb0-150445e83d2f}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {a6d4590e-a48c-44fc-ac18-41dda66068c0}, !- Handle
  Restroom ZN PSZ_10 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {7eaade4e-4b08-4fc2-8e30-0a876a1f279b}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {7eaade4e-4b08-4fc2-8e30-0a876a1f279b}, !- Handle
  Controller Mechanical Ventilation 10,   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {a5b7cb4f-4efa-4d02-acb2-909efaa1bb44}, !- Handle
  Restroom ZN PSZ_10 OA System,           !- Name
  {a6d4590e-a48c-44fc-ac18-41dda66068c0}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {ad65a510-58fb-4bed-ab72-105d0235ec3b}, !- Mixed Air Node Name
  {aa9ef175-5ae0-4ea8-9e03-22fcccbb3900}, !- Outdoor Air Stream Node Name
  {2f631bc3-63f7-4830-b9af-bab621b40c40}, !- Relief Air Stream Node Name
  {859a4404-1749-46ce-83bd-f00e03287339}; !- Return Air Stream Node Name

OS:Node,
  {8117d6fa-d959-492d-bd98-632dfa7032a9}, !- Handle
  Restroom ZN PSZ_10 Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {aa9ef175-5ae0-4ea8-9e03-22fcccbb3900}; !- Outlet Port

OS:Connection,
  {aa9ef175-5ae0-4ea8-9e03-22fcccbb3900}, !- Handle
  {8117d6fa-d959-492d-bd98-632dfa7032a9}, !- Source Object
  3,                                      !- Outlet Port
  {a5b7cb4f-4efa-4d02-acb2-909efaa1bb44}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {9f6e4daf-d08d-4fb3-9361-521dab054bbc}, !- Handle
  Restroom ZN PSZ_10 Relief Air Node,     !- Name
  {2f631bc3-63f7-4830-b9af-bab621b40c40}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {2f631bc3-63f7-4830-b9af-bab621b40c40}, !- Handle
  {a5b7cb4f-4efa-4d02-acb2-909efaa1bb44}, !- Source Object
  7,                                      !- Outlet Port
  {9f6e4daf-d08d-4fb3-9361-521dab054bbc}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {bae69790-b5c6-4a8e-a780-8cac08548da6}, !- Handle
  Restroom ZN PSZ_10 Mixed Air Node,      !- Name
  {ad65a510-58fb-4bed-ab72-105d0235ec3b}, !- Inlet Port
  {ae487d60-d554-4e55-9dbd-efe361a673ff}; !- Outlet Port

OS:Connection,
  {859a4404-1749-46ce-83bd-f00e03287339}, !- Handle
  {a94b5875-d571-4cef-9ff4-36d651cd2464}, !- Source Object
  3,                                      !- Outlet Port
  {a5b7cb4f-4efa-4d02-acb2-909efaa1bb44}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {ad65a510-58fb-4bed-ab72-105d0235ec3b}, !- Handle
  {a5b7cb4f-4efa-4d02-acb2-909efaa1bb44}, !- Source Object
  5,                                      !- Outlet Port
  {bae69790-b5c6-4a8e-a780-8cac08548da6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ae487d60-d554-4e55-9dbd-efe361a673ff}, !- Handle
  {bae69790-b5c6-4a8e-a780-8cac08548da6}, !- Source Object
  3,                                      !- Outlet Port
  {58ca3e70-69f4-4040-8ab9-9657764df60b}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {c19ef7e9-75bf-480c-b8e0-2eb97ba67976}, !- Handle
  Availability Manager Night Cycle 10,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {c54605e7-1297-4830-a19a-ad9c97fce400}, !- Control Zone or Zone List Name
  {4b9029bb-0ab2-49cc-8f09-ccbe61ff2f45}, !- Cooling Control Zone or Zone List Name
  {048552a3-e62d-4f35-8c3e-6fa81b7c60fe}, !- Heating Control Zone or Zone List Name
  {1d2162d1-6e51-4ecd-83c4-526ee8f08e72}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {c54605e7-1297-4830-a19a-ad9c97fce400}, !- Handle
  Availability Manager Night Cycle 10 Control Zone List; !- Name

OS:ModelObjectList,
  {4b9029bb-0ab2-49cc-8f09-ccbe61ff2f45}, !- Handle
  Availability Manager Night Cycle 10 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {048552a3-e62d-4f35-8c3e-6fa81b7c60fe}, !- Handle
  Availability Manager Night Cycle 10 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {1d2162d1-6e51-4ecd-83c4-526ee8f08e72}, !- Handle
  Availability Manager Night Cycle 10 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {1cc6d453-e985-4b94-9dfb-ca1d0c3879ae}, !- Handle
  Restroom ZN PSZ_10 Diffuser,            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {e50584f9-30f6-4e38-9b87-f89d47fd09fd}, !- Air Inlet Node Name
  {0f2064cb-cf99-49de-934f-1a19e65416c8}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {77ea83e1-c44f-48bd-8a2e-8b04e4fe8dd5}, !- Handle
  Restroom ZN Return Air Node,            !- Name
  {b24d0358-1070-465f-ba7f-33e41478d9f6}, !- Inlet Port
  {1653ad03-9a20-4e74-a88a-4ac4d304434d}; !- Outlet Port

OS:Connection,
  {ba811d7d-5776-4eb5-b2d0-2ebb48531e45}, !- Handle
  {813ae2d1-259a-4f1f-b163-5f6720d40dbd}, !- Source Object
  3,                                      !- Outlet Port
  {6a92fa32-9ee4-4ba6-9fe2-feb93a67e717}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {b24d0358-1070-465f-ba7f-33e41478d9f6}, !- Handle
  {7df3efa2-fa95-4f96-9d10-74b12574a98e}, !- Source Object
  3,                                      !- Outlet Port
  {77ea83e1-c44f-48bd-8a2e-8b04e4fe8dd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {1653ad03-9a20-4e74-a88a-4ac4d304434d}, !- Handle
  {77ea83e1-c44f-48bd-8a2e-8b04e4fe8dd5}, !- Source Object
  3,                                      !- Outlet Port
  {8fdbc399-80e8-4587-835b-3f70bb1a48ce}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {6ca7df7a-2755-49a4-9281-ee8ddf7074e6}, !- Handle
  Restroom ZN PSZ_10 Diffuser Inlet Air Node, !- Name
  {b79ac62e-7f47-4e02-b4d0-c097a18b2658}, !- Inlet Port
  {e50584f9-30f6-4e38-9b87-f89d47fd09fd}; !- Outlet Port

OS:Connection,
  {b79ac62e-7f47-4e02-b4d0-c097a18b2658}, !- Handle
  {7c0591f7-b01b-4428-8888-b7cf306b6d2f}, !- Source Object
  3,                                      !- Outlet Port
  {6ca7df7a-2755-49a4-9281-ee8ddf7074e6}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {e50584f9-30f6-4e38-9b87-f89d47fd09fd}, !- Handle
  {6ca7df7a-2755-49a4-9281-ee8ddf7074e6}, !- Source Object
  3,                                      !- Outlet Port
  {1cc6d453-e985-4b94-9dfb-ca1d0c3879ae}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {0f2064cb-cf99-49de-934f-1a19e65416c8}, !- Handle
  {1cc6d453-e985-4b94-9dfb-ca1d0c3879ae}, !- Source Object
  4,                                      !- Outlet Port
  {813ae2d1-259a-4f1f-b163-5f6720d40dbd}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {d24120ba-0e18-47fe-9755-9e6090b15366}, !- Handle
  Mechanical Room ZN PSZ_11,              !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {12cccbb7-3d32-4b1e-9b3a-e96297eab5e8}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {d52f8ca0-9d30-4bc6-8ac1-9dd118660b83}, !- Supply Side Inlet Node Name
  {b522e48e-1379-4dd8-b304-0c68f97ca60d}, !- Demand Side Outlet Node Name
  {c6e26110-7697-477f-a187-b73549a3bbcb}, !- Demand Side Inlet Node A
  {f38f120d-4348-43ef-83b7-3ac19cd04cf8}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {fc9f4639-83f8-4a22-b84e-70f7e8f5b6ec}, !- Demand Mixer Name
  {8a01ead3-38b5-4a27-9d42-0c19c525eb62}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {1cedfff5-58b0-4e16-a6a7-506de70dfb93}, !- Handle
  Mechanical Room ZN PSZ_11 Supply Inlet Node, !- Name
  {d52f8ca0-9d30-4bc6-8ac1-9dd118660b83}, !- Inlet Port
  {0e3fd3b5-42f5-459d-b0ea-82b326732cbf}; !- Outlet Port

OS:Node,
  {756209a5-6a19-4b4f-8ed5-acdef7a27cd4}, !- Handle
  Mechanical Room ZN PSZ_11 Supply Outlet Node, !- Name
  {927c812f-666c-4a8e-b0bb-882b183cae9d}, !- Inlet Port
  {f38f120d-4348-43ef-83b7-3ac19cd04cf8}; !- Outlet Port

OS:Connection,
  {d52f8ca0-9d30-4bc6-8ac1-9dd118660b83}, !- Handle
  {d24120ba-0e18-47fe-9755-9e6090b15366}, !- Source Object
  8,                                      !- Outlet Port
  {1cedfff5-58b0-4e16-a6a7-506de70dfb93}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f38f120d-4348-43ef-83b7-3ac19cd04cf8}, !- Handle
  {756209a5-6a19-4b4f-8ed5-acdef7a27cd4}, !- Source Object
  3,                                      !- Outlet Port
  {d24120ba-0e18-47fe-9755-9e6090b15366}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {67b3c025-5ce3-48e0-b498-3704898f1d4e}, !- Handle
  Mechanical Room ZN PSZ_11 Demand Inlet Node, !- Name
  {c6e26110-7697-477f-a187-b73549a3bbcb}, !- Inlet Port
  {8f8a545a-6d76-40b8-b231-165f69b9cd8d}; !- Outlet Port

OS:Node,
  {5ee8c379-0d27-4822-9df1-644ef15e05fb}, !- Handle
  Mechanical Room ZN PSZ_11 Demand Outlet Node, !- Name
  {f3fba59a-6d99-484a-b041-77ff193fcfae}, !- Inlet Port
  {b522e48e-1379-4dd8-b304-0c68f97ca60d}; !- Outlet Port

OS:Node,
  {74d5d3da-8de3-4003-b4c2-4816eb27448d}, !- Handle
  Mechanical Room ZN PSZ_11 Diffuser Outlet Air Node, !- Name
  {851efa9d-87a3-4e10-a5bb-a32d8351d901}, !- Inlet Port
  {1bf91d02-fce1-41c9-bed8-466fde441a50}; !- Outlet Port

OS:Connection,
  {c6e26110-7697-477f-a187-b73549a3bbcb}, !- Handle
  {d24120ba-0e18-47fe-9755-9e6090b15366}, !- Source Object
  10,                                     !- Outlet Port
  {67b3c025-5ce3-48e0-b498-3704898f1d4e}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b522e48e-1379-4dd8-b304-0c68f97ca60d}, !- Handle
  {5ee8c379-0d27-4822-9df1-644ef15e05fb}, !- Source Object
  3,                                      !- Outlet Port
  {d24120ba-0e18-47fe-9755-9e6090b15366}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {8a01ead3-38b5-4a27-9d42-0c19c525eb62}, !- Handle
  Air Loop HVAC Zone Splitter 11,         !- Name
  {8f8a545a-6d76-40b8-b231-165f69b9cd8d}, !- Inlet Node Name
  {8fe4710c-66ae-4444-a52f-479212b5adfa}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {fc9f4639-83f8-4a22-b84e-70f7e8f5b6ec}, !- Handle
  Air Loop HVAC Zone Mixer 11,            !- Name
  {f3fba59a-6d99-484a-b041-77ff193fcfae}, !- Outlet Node Name
  {eb68b84c-3251-4126-b569-a37503727ac2}; !- Inlet Node Name 1

OS:Connection,
  {8f8a545a-6d76-40b8-b231-165f69b9cd8d}, !- Handle
  {67b3c025-5ce3-48e0-b498-3704898f1d4e}, !- Source Object
  3,                                      !- Outlet Port
  {8a01ead3-38b5-4a27-9d42-0c19c525eb62}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f3fba59a-6d99-484a-b041-77ff193fcfae}, !- Handle
  {fc9f4639-83f8-4a22-b84e-70f7e8f5b6ec}, !- Source Object
  2,                                      !- Outlet Port
  {5ee8c379-0d27-4822-9df1-644ef15e05fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f1303111-fc58-46b7-9268-afd44a1bcfcb}, !- Handle
  {d24120ba-0e18-47fe-9755-9e6090b15366}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {12cccbb7-3d32-4b1e-9b3a-e96297eab5e8}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  {13682854-40c0-4dd8-9d4a-757617c4a594}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {3e1a24ae-44ef-4919-973b-2fdf90e30e34}, !- Handle
  Mechanical Room ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {7fd346dc-69c4-447a-a9d2-0ede32d15d53}, !- Control Zone Name
  {756209a5-6a19-4b4f-8ed5-acdef7a27cd4}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {6e5f832e-bfaf-4052-94fe-b39b08c4f9ff}, !- Handle
  Mechanical Room ZN PSZ_11 Gas Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {77145084-110b-442a-aed6-16413a655066}, !- Handle
  Mechanical Room ZN PSZ_11 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {7c7c9d82-abc0-4dc6-bac3-deea77329d40}, !- Handle
  Mechanical Room ZN PSZ_11 2spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {8218059d-965c-4a31-8757-a7d2c9d1c042}, !- Handle
  Mechanical Room ZN PSZ_11 Fan,          !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {524cb07f-26e8-4307-8a79-36bee074a587}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {bdbaf91c-84f9-4968-acc9-fb5f9d7db56e}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {524cb07f-26e8-4307-8a79-36bee074a587}, !- Handle
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {bdbaf91c-84f9-4968-acc9-fb5f9d7db56e}, !- Handle
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {5299992e-b06e-41e7-a927-0d9fb28d2671}, !- Handle
  Mechanical Room ZN PSZ_11 Unitary AC,   !- Name
  Load,                                   !- Control Type
  {7fd346dc-69c4-447a-a9d2-0ede32d15d53}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {35f5550b-4317-4eb7-8305-8f889f4099f1}, !- Air Inlet Node Name
  {927c812f-666c-4a8e-b0bb-882b183cae9d}, !- Air Outlet Node Name
  {8218059d-965c-4a31-8757-a7d2c9d1c042}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {6e5f832e-bfaf-4052-94fe-b39b08c4f9ff}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {7c7c9d82-abc0-4dc6-bac3-deea77329d40}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {77145084-110b-442a-aed6-16413a655066}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {927c812f-666c-4a8e-b0bb-882b183cae9d}, !- Handle
  {5299992e-b06e-41e7-a927-0d9fb28d2671}, !- Source Object
  7,                                      !- Outlet Port
  {756209a5-6a19-4b4f-8ed5-acdef7a27cd4}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {9c265469-c389-4da7-9172-4c8a3dd54fcf}, !- Handle
  Mechanical Room ZN PSZ_11 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {35025e55-88c4-4f3d-8fd2-81486d7833c0}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {35025e55-88c4-4f3d-8fd2-81486d7833c0}, !- Handle
  Controller Mechanical Ventilation 11,   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {fa6623d1-f2af-44b0-94ee-4d91c3318c96}, !- Handle
  Mechanical Room ZN PSZ_11 OA System,    !- Name
  {9c265469-c389-4da7-9172-4c8a3dd54fcf}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {a2e2089b-08dd-4f4e-be70-b0ca99dd5dac}, !- Mixed Air Node Name
  {09ee5780-d99b-47ca-8b50-ec5b7f437800}, !- Outdoor Air Stream Node Name
  {1d180503-f262-415f-833a-4a9f323970c2}, !- Relief Air Stream Node Name
  {0e3fd3b5-42f5-459d-b0ea-82b326732cbf}; !- Return Air Stream Node Name

OS:Node,
  {ba64402b-493a-4bbe-9892-d16a886cb14d}, !- Handle
  Mechanical Room ZN PSZ_11 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {09ee5780-d99b-47ca-8b50-ec5b7f437800}; !- Outlet Port

OS:Connection,
  {09ee5780-d99b-47ca-8b50-ec5b7f437800}, !- Handle
  {ba64402b-493a-4bbe-9892-d16a886cb14d}, !- Source Object
  3,                                      !- Outlet Port
  {fa6623d1-f2af-44b0-94ee-4d91c3318c96}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c3fc02fe-4805-47e4-ba91-928a1439267e}, !- Handle
  Mechanical Room ZN PSZ_11 Relief Air Node, !- Name
  {1d180503-f262-415f-833a-4a9f323970c2}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1d180503-f262-415f-833a-4a9f323970c2}, !- Handle
  {fa6623d1-f2af-44b0-94ee-4d91c3318c96}, !- Source Object
  7,                                      !- Outlet Port
  {c3fc02fe-4805-47e4-ba91-928a1439267e}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {31a5bfc2-63ad-4cfd-9314-4910fe1a396d}, !- Handle
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Name
  {a2e2089b-08dd-4f4e-be70-b0ca99dd5dac}, !- Inlet Port
  {35f5550b-4317-4eb7-8305-8f889f4099f1}; !- Outlet Port

OS:Connection,
  {0e3fd3b5-42f5-459d-b0ea-82b326732cbf}, !- Handle
  {1cedfff5-58b0-4e16-a6a7-506de70dfb93}, !- Source Object
  3,                                      !- Outlet Port
  {fa6623d1-f2af-44b0-94ee-4d91c3318c96}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {a2e2089b-08dd-4f4e-be70-b0ca99dd5dac}, !- Handle
  {fa6623d1-f2af-44b0-94ee-4d91c3318c96}, !- Source Object
  5,                                      !- Outlet Port
  {31a5bfc2-63ad-4cfd-9314-4910fe1a396d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {35f5550b-4317-4eb7-8305-8f889f4099f1}, !- Handle
  {31a5bfc2-63ad-4cfd-9314-4910fe1a396d}, !- Source Object
  3,                                      !- Outlet Port
  {5299992e-b06e-41e7-a927-0d9fb28d2671}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {13682854-40c0-4dd8-9d4a-757617c4a594}, !- Handle
  Availability Manager Night Cycle 11,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {93baf9c5-b1d8-404b-9f00-b31dcb22bb28}, !- Control Zone or Zone List Name
  {39c23f3f-ce71-416f-9b3b-8edee73fb3df}, !- Cooling Control Zone or Zone List Name
  {99b1ab8e-d840-4a40-b463-dc8ef9b1ffe6}, !- Heating Control Zone or Zone List Name
  {b20283ba-36ee-4eca-9c80-8619dea02bf5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {93baf9c5-b1d8-404b-9f00-b31dcb22bb28}, !- Handle
  Availability Manager Night Cycle 11 Control Zone List; !- Name

OS:ModelObjectList,
  {39c23f3f-ce71-416f-9b3b-8edee73fb3df}, !- Handle
  Availability Manager Night Cycle 11 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {99b1ab8e-d840-4a40-b463-dc8ef9b1ffe6}, !- Handle
  Availability Manager Night Cycle 11 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {b20283ba-36ee-4eca-9c80-8619dea02bf5}, !- Handle
  Availability Manager Night Cycle 11 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {5e684899-1c29-4779-be8d-272651cf383f}, !- Handle
  Mechanical Room ZN PSZ_11 Diffuser,     !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {b401188e-9ee4-484a-be79-8783b930d39c}, !- Air Inlet Node Name
  {851efa9d-87a3-4e10-a5bb-a32d8351d901}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {ed850ce3-c623-40fe-b3b8-40be3bc22020}, !- Handle
  Mechanical Room ZN Return Air Node,     !- Name
  {97481121-f5cc-403f-bda1-5ed01450091a}, !- Inlet Port
  {eb68b84c-3251-4126-b569-a37503727ac2}; !- Outlet Port

OS:Connection,
  {1bf91d02-fce1-41c9-bed8-466fde441a50}, !- Handle
  {74d5d3da-8de3-4003-b4c2-4816eb27448d}, !- Source Object
  3,                                      !- Outlet Port
  {6873dee6-98ba-4e10-a402-8c8365f91264}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {97481121-f5cc-403f-bda1-5ed01450091a}, !- Handle
  {b06e86ac-a50c-43ae-82b4-638404518094}, !- Source Object
  3,                                      !- Outlet Port
  {ed850ce3-c623-40fe-b3b8-40be3bc22020}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb68b84c-3251-4126-b569-a37503727ac2}, !- Handle
  {ed850ce3-c623-40fe-b3b8-40be3bc22020}, !- Source Object
  3,                                      !- Outlet Port
  {fc9f4639-83f8-4a22-b84e-70f7e8f5b6ec}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {9d10d670-c1fa-4ebe-a73f-7607ace8d0e1}, !- Handle
  Mechanical Room ZN PSZ_11 Diffuser Inlet Air Node, !- Name
  {8fe4710c-66ae-4444-a52f-479212b5adfa}, !- Inlet Port
  {b401188e-9ee4-484a-be79-8783b930d39c}; !- Outlet Port

OS:Connection,
  {8fe4710c-66ae-4444-a52f-479212b5adfa}, !- Handle
  {8a01ead3-38b5-4a27-9d42-0c19c525eb62}, !- Source Object
  3,                                      !- Outlet Port
  {9d10d670-c1fa-4ebe-a73f-7607ace8d0e1}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {b401188e-9ee4-484a-be79-8783b930d39c}, !- Handle
  {9d10d670-c1fa-4ebe-a73f-7607ace8d0e1}, !- Source Object
  3,                                      !- Outlet Port
  {5e684899-1c29-4779-be8d-272651cf383f}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {851efa9d-87a3-4e10-a5bb-a32d8351d901}, !- Handle
  {5e684899-1c29-4779-be8d-272651cf383f}, !- Source Object
  4,                                      !- Outlet Port
  {74d5d3da-8de3-4003-b4c2-4816eb27448d}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {930757ac-e5fc-4319-8339-99acacb46487}, !- Handle
  Corridor ZN PSZ_12,                     !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {c6400906-b0b1-4e35-a8b7-eb5455ebad26}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {e62a9188-e72a-4b5b-ae1e-8a8a8e73a2b7}, !- Supply Side Inlet Node Name
  {d92f5d5d-e55d-4a4b-aebd-ac63980d9cf9}, !- Demand Side Outlet Node Name
  {5d226b52-5daa-451c-aed0-c0655ca3ad9d}, !- Demand Side Inlet Node A
  {836809e6-58af-4c82-8b54-7097d206a465}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {5b7ab89f-9fc9-4fda-b609-432cead12b84}, !- Demand Mixer Name
  {7b909da0-f1c7-42ba-9b94-24a3292b559a}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {9e293aa3-03fa-4736-a6f6-e3b9b5968bc5}, !- Handle
  Corridor ZN PSZ_12 Supply Inlet Node,   !- Name
  {e62a9188-e72a-4b5b-ae1e-8a8a8e73a2b7}, !- Inlet Port
  {c499ce55-7c15-4400-8b44-620f1d32d16d}; !- Outlet Port

OS:Node,
  {f0d90e08-6de7-488b-8585-ec4b8e858c59}, !- Handle
  Corridor ZN PSZ_12 Supply Outlet Node,  !- Name
  {dc6674bf-4f98-4a76-b2de-19d816ccd3e2}, !- Inlet Port
  {836809e6-58af-4c82-8b54-7097d206a465}; !- Outlet Port

OS:Connection,
  {e62a9188-e72a-4b5b-ae1e-8a8a8e73a2b7}, !- Handle
  {930757ac-e5fc-4319-8339-99acacb46487}, !- Source Object
  8,                                      !- Outlet Port
  {9e293aa3-03fa-4736-a6f6-e3b9b5968bc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {836809e6-58af-4c82-8b54-7097d206a465}, !- Handle
  {f0d90e08-6de7-488b-8585-ec4b8e858c59}, !- Source Object
  3,                                      !- Outlet Port
  {930757ac-e5fc-4319-8339-99acacb46487}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {3095033b-1a9e-441b-aae3-0a8af34bfef8}, !- Handle
  Corridor ZN PSZ_12 Demand Inlet Node,   !- Name
  {5d226b52-5daa-451c-aed0-c0655ca3ad9d}, !- Inlet Port
  {a0630253-7796-4804-a4e4-185cbe5ea382}; !- Outlet Port

OS:Node,
  {72a05c8e-ee15-4d94-9533-bbfbdd5fb9f2}, !- Handle
  Corridor ZN PSZ_12 Demand Outlet Node,  !- Name
  {0ea82bf6-ad64-4a01-8139-1833d7059a57}, !- Inlet Port
  {d92f5d5d-e55d-4a4b-aebd-ac63980d9cf9}; !- Outlet Port

OS:Node,
  {3f7ba232-7fa8-4da4-99d3-996d3e58fb8f}, !- Handle
  Corridor ZN PSZ_12 Diffuser Outlet Air Node, !- Name
  {ee273f62-6416-4fc9-b00b-2135c366044f}, !- Inlet Port
  {bf79d0b0-c3ff-40a0-8253-bbc7dda499d9}; !- Outlet Port

OS:Connection,
  {5d226b52-5daa-451c-aed0-c0655ca3ad9d}, !- Handle
  {930757ac-e5fc-4319-8339-99acacb46487}, !- Source Object
  10,                                     !- Outlet Port
  {3095033b-1a9e-441b-aae3-0a8af34bfef8}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {d92f5d5d-e55d-4a4b-aebd-ac63980d9cf9}, !- Handle
  {72a05c8e-ee15-4d94-9533-bbfbdd5fb9f2}, !- Source Object
  3,                                      !- Outlet Port
  {930757ac-e5fc-4319-8339-99acacb46487}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {7b909da0-f1c7-42ba-9b94-24a3292b559a}, !- Handle
  Air Loop HVAC Zone Splitter 12,         !- Name
  {a0630253-7796-4804-a4e4-185cbe5ea382}, !- Inlet Node Name
  {f8fb271a-0069-484b-b32c-03c4c896b76f}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {5b7ab89f-9fc9-4fda-b609-432cead12b84}, !- Handle
  Air Loop HVAC Zone Mixer 12,            !- Name
  {0ea82bf6-ad64-4a01-8139-1833d7059a57}, !- Outlet Node Name
  {8471c190-27e8-4318-9537-25db9da470b9}; !- Inlet Node Name 1

OS:Connection,
  {a0630253-7796-4804-a4e4-185cbe5ea382}, !- Handle
  {3095033b-1a9e-441b-aae3-0a8af34bfef8}, !- Source Object
  3,                                      !- Outlet Port
  {7b909da0-f1c7-42ba-9b94-24a3292b559a}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0ea82bf6-ad64-4a01-8139-1833d7059a57}, !- Handle
  {5b7ab89f-9fc9-4fda-b609-432cead12b84}, !- Source Object
  2,                                      !- Outlet Port
  {72a05c8e-ee15-4d94-9533-bbfbdd5fb9f2}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {f0fe1d86-3234-41c7-b15f-77dff343d138}, !- Handle
  {930757ac-e5fc-4319-8339-99acacb46487}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {c6400906-b0b1-4e35-a8b7-eb5455ebad26}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  {805a763d-3648-4fc9-9e9a-6dabfa7c6bf5}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {713788e1-05e2-4f89-9eb4-7f1c0b7b5d5a}, !- Handle
  Corridor ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {ebb35337-6ec0-4e22-8799-e75f1928e499}, !- Control Zone Name
  {f0d90e08-6de7-488b-8585-ec4b8e858c59}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {9b9b805b-3e4a-4e83-a0e6-9ec7088221a4}, !- Handle
  Corridor ZN PSZ_12 Gas Htg Coil,        !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {e92054af-b363-47d4-804d-70f42e269ff6}, !- Handle
  Corridor ZN PSZ_12 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {b8135392-76f5-4f6f-9b88-46b879f4c279}, !- Handle
  Corridor ZN PSZ_12 2spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {f96e19a3-3964-44c1-ad59-ed8951c26fdb}, !- Handle
  Corridor ZN PSZ_12 Fan,                 !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {07334c7a-681c-47e7-a3fe-09a977b41dc5}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {487a55be-75bd-4d38-a0a2-e78a4e449f55}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {07334c7a-681c-47e7-a3fe-09a977b41dc5}, !- Handle
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {487a55be-75bd-4d38-a0a2-e78a4e449f55}, !- Handle
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {0f8d2b4c-343c-4e99-b0b6-6f6be2cde996}, !- Handle
  Corridor ZN PSZ_12 Unitary AC,          !- Name
  Load,                                   !- Control Type
  {ebb35337-6ec0-4e22-8799-e75f1928e499}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {0803e0c0-63ca-42de-b362-8852d692cc91}, !- Air Inlet Node Name
  {dc6674bf-4f98-4a76-b2de-19d816ccd3e2}, !- Air Outlet Node Name
  {f96e19a3-3964-44c1-ad59-ed8951c26fdb}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {9b9b805b-3e4a-4e83-a0e6-9ec7088221a4}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {b8135392-76f5-4f6f-9b88-46b879f4c279}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {e92054af-b363-47d4-804d-70f42e269ff6}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {dc6674bf-4f98-4a76-b2de-19d816ccd3e2}, !- Handle
  {0f8d2b4c-343c-4e99-b0b6-6f6be2cde996}, !- Source Object
  7,                                      !- Outlet Port
  {f0d90e08-6de7-488b-8585-ec4b8e858c59}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {fb25bd8e-3b8d-4ecf-af3f-da3c4829af27}, !- Handle
  Corridor ZN PSZ_12 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {714d9922-5932-4434-8f80-f2bde144bb8f}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {714d9922-5932-4434-8f80-f2bde144bb8f}, !- Handle
  Controller Mechanical Ventilation 12,   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {e228e204-5806-48c8-9228-c4287a4f7a8d}, !- Handle
  Corridor ZN PSZ_12 OA System,           !- Name
  {fb25bd8e-3b8d-4ecf-af3f-da3c4829af27}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {d495ee8a-7f2f-478c-84f4-e973431ea61e}, !- Mixed Air Node Name
  {a4353413-243d-4a63-9c67-4dd9e8cd0d27}, !- Outdoor Air Stream Node Name
  {32241c87-22a1-4e2d-9d13-f71f531e13e8}, !- Relief Air Stream Node Name
  {c499ce55-7c15-4400-8b44-620f1d32d16d}; !- Return Air Stream Node Name

OS:Node,
  {b21936a8-5adc-4b81-b140-6a51c3f08950}, !- Handle
  Corridor ZN PSZ_12 Outdoor Air Node,    !- Name
  ,                                       !- Inlet Port
  {a4353413-243d-4a63-9c67-4dd9e8cd0d27}; !- Outlet Port

OS:Connection,
  {a4353413-243d-4a63-9c67-4dd9e8cd0d27}, !- Handle
  {b21936a8-5adc-4b81-b140-6a51c3f08950}, !- Source Object
  3,                                      !- Outlet Port
  {e228e204-5806-48c8-9228-c4287a4f7a8d}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {8e27e074-5a5a-42d0-b735-0415a5252378}, !- Handle
  Corridor ZN PSZ_12 Relief Air Node,     !- Name
  {32241c87-22a1-4e2d-9d13-f71f531e13e8}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {32241c87-22a1-4e2d-9d13-f71f531e13e8}, !- Handle
  {e228e204-5806-48c8-9228-c4287a4f7a8d}, !- Source Object
  7,                                      !- Outlet Port
  {8e27e074-5a5a-42d0-b735-0415a5252378}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {855e18d4-825e-4caf-9c93-fc730474319d}, !- Handle
  Corridor ZN PSZ_12 Mixed Air Node,      !- Name
  {d495ee8a-7f2f-478c-84f4-e973431ea61e}, !- Inlet Port
  {0803e0c0-63ca-42de-b362-8852d692cc91}; !- Outlet Port

OS:Connection,
  {c499ce55-7c15-4400-8b44-620f1d32d16d}, !- Handle
  {9e293aa3-03fa-4736-a6f6-e3b9b5968bc5}, !- Source Object
  3,                                      !- Outlet Port
  {e228e204-5806-48c8-9228-c4287a4f7a8d}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {d495ee8a-7f2f-478c-84f4-e973431ea61e}, !- Handle
  {e228e204-5806-48c8-9228-c4287a4f7a8d}, !- Source Object
  5,                                      !- Outlet Port
  {855e18d4-825e-4caf-9c93-fc730474319d}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {0803e0c0-63ca-42de-b362-8852d692cc91}, !- Handle
  {855e18d4-825e-4caf-9c93-fc730474319d}, !- Source Object
  3,                                      !- Outlet Port
  {0f8d2b4c-343c-4e99-b0b6-6f6be2cde996}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {805a763d-3648-4fc9-9e9a-6dabfa7c6bf5}, !- Handle
  Availability Manager Night Cycle 12,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {a4d5a3a1-f46b-47cb-81ea-b57e2c5947e2}, !- Control Zone or Zone List Name
  {8692f7dc-47c5-4c3e-baaa-842c51c98d2d}, !- Cooling Control Zone or Zone List Name
  {e8c770b6-3d4c-4a47-a564-7de476d4243b}, !- Heating Control Zone or Zone List Name
  {2f17a902-773f-414b-afc7-449deb6cc5e5}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {a4d5a3a1-f46b-47cb-81ea-b57e2c5947e2}, !- Handle
  Availability Manager Night Cycle 12 Control Zone List; !- Name

OS:ModelObjectList,
  {8692f7dc-47c5-4c3e-baaa-842c51c98d2d}, !- Handle
  Availability Manager Night Cycle 12 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {e8c770b6-3d4c-4a47-a564-7de476d4243b}, !- Handle
  Availability Manager Night Cycle 12 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {2f17a902-773f-414b-afc7-449deb6cc5e5}, !- Handle
  Availability Manager Night Cycle 12 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {21640fc6-8821-4f65-9326-d1d85cea53d2}, !- Handle
  Corridor ZN PSZ_12 Diffuser,            !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {5cd5f89b-5ac3-43fd-9dc1-07cdfee0f1a1}, !- Air Inlet Node Name
  {ee273f62-6416-4fc9-b00b-2135c366044f}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {3a690f16-2183-4149-9054-4a25c0d83daf}, !- Handle
  Corridor ZN Return Air Node,            !- Name
  {ab03e6c1-8576-4f01-8dd8-6931d20e1aa5}, !- Inlet Port
  {8471c190-27e8-4318-9537-25db9da470b9}; !- Outlet Port

OS:Connection,
  {bf79d0b0-c3ff-40a0-8253-bbc7dda499d9}, !- Handle
  {3f7ba232-7fa8-4da4-99d3-996d3e58fb8f}, !- Source Object
  3,                                      !- Outlet Port
  {b18ac440-d39c-4a55-87f5-82d386c744d6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ab03e6c1-8576-4f01-8dd8-6931d20e1aa5}, !- Handle
  {c00cb5ec-9034-49c8-a73e-61718e7709a6}, !- Source Object
  3,                                      !- Outlet Port
  {3a690f16-2183-4149-9054-4a25c0d83daf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {8471c190-27e8-4318-9537-25db9da470b9}, !- Handle
  {3a690f16-2183-4149-9054-4a25c0d83daf}, !- Source Object
  3,                                      !- Outlet Port
  {5b7ab89f-9fc9-4fda-b609-432cead12b84}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {a6c4fc45-2fc0-4169-9a5a-eaaf80304cc0}, !- Handle
  Corridor ZN PSZ_12 Diffuser Inlet Air Node, !- Name
  {f8fb271a-0069-484b-b32c-03c4c896b76f}, !- Inlet Port
  {5cd5f89b-5ac3-43fd-9dc1-07cdfee0f1a1}; !- Outlet Port

OS:Connection,
  {f8fb271a-0069-484b-b32c-03c4c896b76f}, !- Handle
  {7b909da0-f1c7-42ba-9b94-24a3292b559a}, !- Source Object
  3,                                      !- Outlet Port
  {a6c4fc45-2fc0-4169-9a5a-eaaf80304cc0}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5cd5f89b-5ac3-43fd-9dc1-07cdfee0f1a1}, !- Handle
  {a6c4fc45-2fc0-4169-9a5a-eaaf80304cc0}, !- Source Object
  3,                                      !- Outlet Port
  {21640fc6-8821-4f65-9326-d1d85cea53d2}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {ee273f62-6416-4fc9-b00b-2135c366044f}, !- Handle
  {21640fc6-8821-4f65-9326-d1d85cea53d2}, !- Source Object
  4,                                      !- Outlet Port
  {3f7ba232-7fa8-4da4-99d3-996d3e58fb8f}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {6d1055d1-03e0-46b3-a4a8-43dbdbc82a2b}, !- Handle
  Vestibule ZN PSZ_13,                    !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {f6255cb5-2f05-4af8-932b-cfa098b5eba2}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {561a159d-585a-420c-84a0-9a5cbc3c1297}, !- Supply Side Inlet Node Name
  {c90ab70a-9f22-4849-91b9-58df3b746642}, !- Demand Side Outlet Node Name
  {2851d242-51e2-4ad8-b504-2e69365cbccd}, !- Demand Side Inlet Node A
  {856b6825-9ad4-4932-badc-43ffce75fc78}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {7f86be6c-fbd0-402d-910c-08fac4df7a2a}, !- Demand Mixer Name
  {45343c11-9be1-42f5-b775-086d036a0f03}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {5a0cb05e-7957-4508-93c7-e890a8978686}, !- Handle
  Vestibule ZN PSZ_13 Supply Inlet Node,  !- Name
  {561a159d-585a-420c-84a0-9a5cbc3c1297}, !- Inlet Port
  {247e1d0b-350e-4f19-a8ed-56b18bed3fe7}; !- Outlet Port

OS:Node,
  {bbae43a3-d1da-4af1-b667-3582fcb70a2a}, !- Handle
  Vestibule ZN PSZ_13 Supply Outlet Node, !- Name
  {5cd572d0-4091-468e-b1ba-0140a3910813}, !- Inlet Port
  {856b6825-9ad4-4932-badc-43ffce75fc78}; !- Outlet Port

OS:Connection,
  {561a159d-585a-420c-84a0-9a5cbc3c1297}, !- Handle
  {6d1055d1-03e0-46b3-a4a8-43dbdbc82a2b}, !- Source Object
  8,                                      !- Outlet Port
  {5a0cb05e-7957-4508-93c7-e890a8978686}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {856b6825-9ad4-4932-badc-43ffce75fc78}, !- Handle
  {bbae43a3-d1da-4af1-b667-3582fcb70a2a}, !- Source Object
  3,                                      !- Outlet Port
  {6d1055d1-03e0-46b3-a4a8-43dbdbc82a2b}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {37d0e84c-ab19-4bd2-8c5d-012832c32f98}, !- Handle
  Vestibule ZN PSZ_13 Demand Inlet Node,  !- Name
  {2851d242-51e2-4ad8-b504-2e69365cbccd}, !- Inlet Port
  {8ac09532-393f-42bb-b248-0beac805e429}; !- Outlet Port

OS:Node,
  {5a70a54c-bb06-4ae4-94cb-9e2abe5bd791}, !- Handle
  Vestibule ZN PSZ_13 Demand Outlet Node, !- Name
  {de2cfaab-b087-4c6e-8e10-b33bb6f00cd0}, !- Inlet Port
  {c90ab70a-9f22-4849-91b9-58df3b746642}; !- Outlet Port

OS:Node,
  {8c2527e4-2e79-44df-b8f0-a3e087314b99}, !- Handle
  Vestibule ZN PSZ_13 Diffuser Outlet Air Node, !- Name
  {e4916305-b560-4988-9d01-511a1edc79a6}, !- Inlet Port
  {64f368d2-aa96-4cc3-84e7-e9159ecad08a}; !- Outlet Port

OS:Connection,
  {2851d242-51e2-4ad8-b504-2e69365cbccd}, !- Handle
  {6d1055d1-03e0-46b3-a4a8-43dbdbc82a2b}, !- Source Object
  10,                                     !- Outlet Port
  {37d0e84c-ab19-4bd2-8c5d-012832c32f98}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {c90ab70a-9f22-4849-91b9-58df3b746642}, !- Handle
  {5a70a54c-bb06-4ae4-94cb-9e2abe5bd791}, !- Source Object
  3,                                      !- Outlet Port
  {6d1055d1-03e0-46b3-a4a8-43dbdbc82a2b}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {45343c11-9be1-42f5-b775-086d036a0f03}, !- Handle
  Air Loop HVAC Zone Splitter 13,         !- Name
  {8ac09532-393f-42bb-b248-0beac805e429}, !- Inlet Node Name
  {49d7bd12-3d09-4253-8e8e-9f2e70785326}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {7f86be6c-fbd0-402d-910c-08fac4df7a2a}, !- Handle
  Air Loop HVAC Zone Mixer 13,            !- Name
  {de2cfaab-b087-4c6e-8e10-b33bb6f00cd0}, !- Outlet Node Name
  {f06fc66b-398c-4a7a-8594-b8fd2d779dbf}; !- Inlet Node Name 1

OS:Connection,
  {8ac09532-393f-42bb-b248-0beac805e429}, !- Handle
  {37d0e84c-ab19-4bd2-8c5d-012832c32f98}, !- Source Object
  3,                                      !- Outlet Port
  {45343c11-9be1-42f5-b775-086d036a0f03}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {de2cfaab-b087-4c6e-8e10-b33bb6f00cd0}, !- Handle
  {7f86be6c-fbd0-402d-910c-08fac4df7a2a}, !- Source Object
  2,                                      !- Outlet Port
  {5a70a54c-bb06-4ae4-94cb-9e2abe5bd791}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {279f0152-d0f8-43bd-afa7-e62632f8d103}, !- Handle
  {6d1055d1-03e0-46b3-a4a8-43dbdbc82a2b}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {f6255cb5-2f05-4af8-932b-cfa098b5eba2}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 12, !- Name
  {4595b78a-31f2-4d79-817b-f62ff03abdc9}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {215aa921-62f4-4005-a9c3-0c3f15a31326}, !- Handle
  Vestibule ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {6d26079b-ba32-42a2-b90e-4a3c02bafdc3}, !- Control Zone Name
  {bbae43a3-d1da-4af1-b667-3582fcb70a2a}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {b756f5ad-7796-4742-a6ac-bc1315a8ca93}, !- Handle
  Vestibule ZN PSZ_13 Gas Htg Coil,       !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {2e57ca7f-4a5c-4c29-a40b-f4f244cd4593}, !- Handle
  Vestibule ZN PSZ_13 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {3a79e1a3-683e-4d25-ae1f-1e13ebb76a04}, !- Handle
  Vestibule ZN PSZ_13 2spd DX AC Clg Coil 1kBtu/hr 9.7SEER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.14721852276057,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {c3e1e9a7-23c5-4560-8969-4381d2634c8a}, !- Handle
  Vestibule ZN PSZ_13 Fan,                !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {95b61967-5364-4326-9f9a-a1cd430850a1}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {d0d9d905-f54c-491d-8ea4-1918137373b3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {95b61967-5364-4326-9f9a-a1cd430850a1}, !- Handle
  Fan On Off Power Curve 12,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {d0d9d905-f54c-491d-8ea4-1918137373b3}, !- Handle
  Fan On Off Efficiency Curve 12,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {646d16e3-87ad-469c-9059-25bfa3871074}, !- Handle
  Vestibule ZN PSZ_13 Unitary AC,         !- Name
  Load,                                   !- Control Type
  {6d26079b-ba32-42a2-b90e-4a3c02bafdc3}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {ff080ad2-b6de-420e-a5d6-ec48868b0aeb}, !- Air Inlet Node Name
  {5cd572d0-4091-468e-b1ba-0140a3910813}, !- Air Outlet Node Name
  {c3e1e9a7-23c5-4560-8969-4381d2634c8a}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {b756f5ad-7796-4742-a6ac-bc1315a8ca93}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {3a79e1a3-683e-4d25-ae1f-1e13ebb76a04}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {2e57ca7f-4a5c-4c29-a40b-f4f244cd4593}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {5cd572d0-4091-468e-b1ba-0140a3910813}, !- Handle
  {646d16e3-87ad-469c-9059-25bfa3871074}, !- Source Object
  7,                                      !- Outlet Port
  {bbae43a3-d1da-4af1-b667-3582fcb70a2a}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {c1efcb60-7f16-419d-844c-27d58aa3baa4}, !- Handle
  Vestibule ZN PSZ_13 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {8266c714-74bb-46fd-908c-910cc1a8caff}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {8266c714-74bb-46fd-908c-910cc1a8caff}, !- Handle
  Controller Mechanical Ventilation 13,   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {ee0aa5a0-a0c0-4fca-a095-9cf25df82654}, !- Handle
  Vestibule ZN PSZ_13 OA System,          !- Name
  {c1efcb60-7f16-419d-844c-27d58aa3baa4}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {c0ffe20a-df7e-415a-a9eb-2467a91975a3}, !- Mixed Air Node Name
  {ae71dfd4-78af-42d3-90c8-f31a692b8aa6}, !- Outdoor Air Stream Node Name
  {8a78efda-ac33-4775-8ada-26f295dba2a9}, !- Relief Air Stream Node Name
  {247e1d0b-350e-4f19-a8ed-56b18bed3fe7}; !- Return Air Stream Node Name

OS:Node,
  {5f0be7eb-0c3b-47ff-8b8c-18489d0ab74a}, !- Handle
  Vestibule ZN PSZ_13 Outdoor Air Node,   !- Name
  ,                                       !- Inlet Port
  {ae71dfd4-78af-42d3-90c8-f31a692b8aa6}; !- Outlet Port

OS:Connection,
  {ae71dfd4-78af-42d3-90c8-f31a692b8aa6}, !- Handle
  {5f0be7eb-0c3b-47ff-8b8c-18489d0ab74a}, !- Source Object
  3,                                      !- Outlet Port
  {ee0aa5a0-a0c0-4fca-a095-9cf25df82654}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {289dd2b3-21d8-4e35-a28c-9a561f86a307}, !- Handle
  Vestibule ZN PSZ_13 Relief Air Node,    !- Name
  {8a78efda-ac33-4775-8ada-26f295dba2a9}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {8a78efda-ac33-4775-8ada-26f295dba2a9}, !- Handle
  {ee0aa5a0-a0c0-4fca-a095-9cf25df82654}, !- Source Object
  7,                                      !- Outlet Port
  {289dd2b3-21d8-4e35-a28c-9a561f86a307}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {f83c13fd-b678-4c59-9e44-1bb7fe9f14fb}, !- Handle
  Vestibule ZN PSZ_13 Mixed Air Node,     !- Name
  {c0ffe20a-df7e-415a-a9eb-2467a91975a3}, !- Inlet Port
  {ff080ad2-b6de-420e-a5d6-ec48868b0aeb}; !- Outlet Port

OS:Connection,
  {247e1d0b-350e-4f19-a8ed-56b18bed3fe7}, !- Handle
  {5a0cb05e-7957-4508-93c7-e890a8978686}, !- Source Object
  3,                                      !- Outlet Port
  {ee0aa5a0-a0c0-4fca-a095-9cf25df82654}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {c0ffe20a-df7e-415a-a9eb-2467a91975a3}, !- Handle
  {ee0aa5a0-a0c0-4fca-a095-9cf25df82654}, !- Source Object
  5,                                      !- Outlet Port
  {f83c13fd-b678-4c59-9e44-1bb7fe9f14fb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {ff080ad2-b6de-420e-a5d6-ec48868b0aeb}, !- Handle
  {f83c13fd-b678-4c59-9e44-1bb7fe9f14fb}, !- Source Object
  3,                                      !- Outlet Port
  {646d16e3-87ad-469c-9059-25bfa3871074}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {4595b78a-31f2-4d79-817b-f62ff03abdc9}, !- Handle
  Availability Manager Night Cycle 13,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {600b8cc4-beec-47ec-acdc-e92403257741}, !- Control Zone or Zone List Name
  {1af775d3-499b-460e-bf4f-8ae7e68a5bf8}, !- Cooling Control Zone or Zone List Name
  {14ea3bc1-cf92-407c-9992-cf5ad04d600b}, !- Heating Control Zone or Zone List Name
  {e5e341d9-4348-4e61-a2be-ad857a8f49a0}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {600b8cc4-beec-47ec-acdc-e92403257741}, !- Handle
  Availability Manager Night Cycle 13 Control Zone List; !- Name

OS:ModelObjectList,
  {1af775d3-499b-460e-bf4f-8ae7e68a5bf8}, !- Handle
  Availability Manager Night Cycle 13 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {14ea3bc1-cf92-407c-9992-cf5ad04d600b}, !- Handle
  Availability Manager Night Cycle 13 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {e5e341d9-4348-4e61-a2be-ad857a8f49a0}, !- Handle
  Availability Manager Night Cycle 13 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {4a707483-4fc9-4197-a737-ea7526668a65}, !- Handle
  Vestibule ZN PSZ_13 Diffuser,           !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {efd75729-10f8-4c21-b8bb-87a6d0aa94df}, !- Air Inlet Node Name
  {e4916305-b560-4988-9d01-511a1edc79a6}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {be8a6277-47fb-4108-a815-48fff3b2a3cf}, !- Handle
  Vestibule ZN Return Air Node,           !- Name
  {85fb7f8d-39d5-40fe-bb51-e7a8ead9bb0a}, !- Inlet Port
  {f06fc66b-398c-4a7a-8594-b8fd2d779dbf}; !- Outlet Port

OS:Connection,
  {64f368d2-aa96-4cc3-84e7-e9159ecad08a}, !- Handle
  {8c2527e4-2e79-44df-b8f0-a3e087314b99}, !- Source Object
  3,                                      !- Outlet Port
  {8906e3f5-8990-43cc-821c-8526363749b6}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {85fb7f8d-39d5-40fe-bb51-e7a8ead9bb0a}, !- Handle
  {22c39275-a72d-4b78-94aa-35e5dc52d268}, !- Source Object
  3,                                      !- Outlet Port
  {be8a6277-47fb-4108-a815-48fff3b2a3cf}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f06fc66b-398c-4a7a-8594-b8fd2d779dbf}, !- Handle
  {be8a6277-47fb-4108-a815-48fff3b2a3cf}, !- Source Object
  3,                                      !- Outlet Port
  {7f86be6c-fbd0-402d-910c-08fac4df7a2a}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {5f1aaba8-bdc5-4e1b-a1fb-9e465ba4eb9c}, !- Handle
  Vestibule ZN PSZ_13 Diffuser Inlet Air Node, !- Name
  {49d7bd12-3d09-4253-8e8e-9f2e70785326}, !- Inlet Port
  {efd75729-10f8-4c21-b8bb-87a6d0aa94df}; !- Outlet Port

OS:Connection,
  {49d7bd12-3d09-4253-8e8e-9f2e70785326}, !- Handle
  {45343c11-9be1-42f5-b775-086d036a0f03}, !- Source Object
  3,                                      !- Outlet Port
  {5f1aaba8-bdc5-4e1b-a1fb-9e465ba4eb9c}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {efd75729-10f8-4c21-b8bb-87a6d0aa94df}, !- Handle
  {5f1aaba8-bdc5-4e1b-a1fb-9e465ba4eb9c}, !- Source Object
  3,                                      !- Outlet Port
  {4a707483-4fc9-4197-a737-ea7526668a65}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {e4916305-b560-4988-9d01-511a1edc79a6}, !- Handle
  {4a707483-4fc9-4197-a737-ea7526668a65}, !- Source Object
  4,                                      !- Outlet Port
  {8c2527e4-2e79-44df-b8f0-a3e087314b99}, !- Target Object
  2;                                      !- Inlet Port

OS:AirLoopHVAC,
  {17cbdf9e-707d-4667-9ca0-1fd6883f97eb}, !- Handle
  Active Storage ZN PSZ_14,               !- Name
  ,                                       !- Controller List Name
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule
  {efb352be-a07f-4dfd-9f5a-325e0444ce58}, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  1,                                      !- Design Return Air Flow Fraction of Supply Air Flow
  ,                                       !- Branch List Name
  ,                                       !- Connector List Name
  {a011cfbb-dd4e-42a0-b09e-4550e80365c6}, !- Supply Side Inlet Node Name
  {924607b3-101d-4ffb-8921-4a0d744b42ae}, !- Demand Side Outlet Node Name
  {e6c7d9b6-22eb-45e1-8a0b-ce84744e63d2}, !- Demand Side Inlet Node A
  {2a841fea-d713-4d36-b480-d1be1b62ffef}, !- Supply Side Outlet Node A
  ,                                       !- Demand Side Inlet Node B
  ,                                       !- Supply Side Outlet Node B
  ,                                       !- Return Air Bypass Flow Temperature Setpoint Schedule Name
  {700880af-ce9a-4163-bb19-cba21a2b48a6}, !- Demand Mixer Name
  {64ee2036-2fa8-434e-a7b3-676b4ef1efd5}, !- Demand Splitter A Name
  ,                                       !- Demand Splitter B Name
  ;                                       !- Supply Splitter Name

OS:Node,
  {17608a79-2df1-44a5-a197-d52789c561ac}, !- Handle
  Active Storage ZN PSZ_14 Supply Inlet Node, !- Name
  {a011cfbb-dd4e-42a0-b09e-4550e80365c6}, !- Inlet Port
  {a0679d3a-b881-4f16-8878-fcdb18679e9a}; !- Outlet Port

OS:Node,
  {5da84a58-a571-47dc-9e19-36758148cfab}, !- Handle
  Active Storage ZN PSZ_14 Supply Outlet Node, !- Name
  {f6b096d6-f853-4db9-8a23-9ed724e003c5}, !- Inlet Port
  {2a841fea-d713-4d36-b480-d1be1b62ffef}; !- Outlet Port

OS:Connection,
  {a011cfbb-dd4e-42a0-b09e-4550e80365c6}, !- Handle
  {17cbdf9e-707d-4667-9ca0-1fd6883f97eb}, !- Source Object
  8,                                      !- Outlet Port
  {17608a79-2df1-44a5-a197-d52789c561ac}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {2a841fea-d713-4d36-b480-d1be1b62ffef}, !- Handle
  {5da84a58-a571-47dc-9e19-36758148cfab}, !- Source Object
  3,                                      !- Outlet Port
  {17cbdf9e-707d-4667-9ca0-1fd6883f97eb}, !- Target Object
  11;                                     !- Inlet Port

OS:Node,
  {f639f540-dde8-4587-acb5-ed9192e755cb}, !- Handle
  Active Storage ZN PSZ_14 Demand Inlet Node, !- Name
  {e6c7d9b6-22eb-45e1-8a0b-ce84744e63d2}, !- Inlet Port
  {d2a005e6-cfc9-4547-b0e4-5f8af27196cf}; !- Outlet Port

OS:Node,
  {382a8d33-dc64-412f-977c-108335b9730f}, !- Handle
  Active Storage ZN PSZ_14 Demand Outlet Node, !- Name
  {5c5ec997-a6e8-400e-86e4-4634c2d2f48a}, !- Inlet Port
  {924607b3-101d-4ffb-8921-4a0d744b42ae}; !- Outlet Port

OS:Node,
  {cb6c1426-a210-4cb6-b5ab-a9b62507134c}, !- Handle
  Active Storage ZN PSZ_14 Diffuser Outlet Air Node, !- Name
  {09db6691-3501-4815-98c0-08019c0bfe68}, !- Inlet Port
  {d5df5854-0b9e-41fa-960e-e2fd602bcaf2}; !- Outlet Port

OS:Connection,
  {e6c7d9b6-22eb-45e1-8a0b-ce84744e63d2}, !- Handle
  {17cbdf9e-707d-4667-9ca0-1fd6883f97eb}, !- Source Object
  10,                                     !- Outlet Port
  {f639f540-dde8-4587-acb5-ed9192e755cb}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {924607b3-101d-4ffb-8921-4a0d744b42ae}, !- Handle
  {382a8d33-dc64-412f-977c-108335b9730f}, !- Source Object
  3,                                      !- Outlet Port
  {17cbdf9e-707d-4667-9ca0-1fd6883f97eb}, !- Target Object
  9;                                      !- Inlet Port

OS:AirLoopHVAC:ZoneSplitter,
  {64ee2036-2fa8-434e-a7b3-676b4ef1efd5}, !- Handle
  Air Loop HVAC Zone Splitter 14,         !- Name
  {d2a005e6-cfc9-4547-b0e4-5f8af27196cf}, !- Inlet Node Name
  {b5fd2011-368c-4fd3-a9a1-b838e5d123f7}; !- Outlet Node Name 1

OS:AirLoopHVAC:ZoneMixer,
  {700880af-ce9a-4163-bb19-cba21a2b48a6}, !- Handle
  Air Loop HVAC Zone Mixer 14,            !- Name
  {5c5ec997-a6e8-400e-86e4-4634c2d2f48a}, !- Outlet Node Name
  {f656f2ed-7053-4e09-9e6b-fba8647460c9}; !- Inlet Node Name 1

OS:Connection,
  {d2a005e6-cfc9-4547-b0e4-5f8af27196cf}, !- Handle
  {f639f540-dde8-4587-acb5-ed9192e755cb}, !- Source Object
  3,                                      !- Outlet Port
  {64ee2036-2fa8-434e-a7b3-676b4ef1efd5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {5c5ec997-a6e8-400e-86e4-4634c2d2f48a}, !- Handle
  {700880af-ce9a-4163-bb19-cba21a2b48a6}, !- Source Object
  2,                                      !- Outlet Port
  {382a8d33-dc64-412f-977c-108335b9730f}, !- Target Object
  2;                                      !- Inlet Port

OS:Sizing:System,
  {35b0935b-0a2a-4df0-8dca-bfc5705685f8}, !- Handle
  {17cbdf9e-707d-4667-9ca0-1fd6883f97eb}, !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kg-H2O/kg-Air}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Sizing Option
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff,                                  !- Central Cooling Capacity Control Method
  ;                                       !- Occupant Diversity

OS:AvailabilityManagerAssignmentList,
  {efb352be-a07f-4dfd-9f5a-325e0444ce58}, !- Handle
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  {2e54191d-077a-47c1-adde-6ec1ff8225bc}; !- Availability Manager Name 1

OS:SetpointManager:SingleZone:Reheat,
  {b655c9f4-6e40-4ee8-8266-6b07a1ac6168}, !- Handle
  Active Storage ZN Setpoint Manager SZ Reheat, !- Name
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Control Zone Name
  {5da84a58-a571-47dc-9e19-36758148cfab}; !- Setpoint Node or NodeList Name

OS:Coil:Heating:Gas,
  {437b71cf-80f1-4d04-ac32-bc4fae165c88}, !- Handle
  Active Storage ZN PSZ_14 Gas Htg Coil,  !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.8,                                    !- Gas Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Gas Load {W}

OS:Coil:Heating:Electric,
  {5ba4d9f3-ee06-40af-873f-6e5384e9799a}, !- Handle
  Active Storage ZN PSZ_14 Electric Backup Htg Coil, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  1,                                      !- Efficiency
  ,                                       !- Nominal Capacity {W}
  ,                                       !- Air Inlet Node Name
  ;                                       !- Air Outlet Node Name

OS:Coil:Cooling:DX:TwoSpeed,
  {f8da9153-03b8-4055-b29a-af2bd69a9618}, !- Handle
  Active Storage ZN PSZ_14 2spd DX AC Clg Coil 152kBtu/hr 9.5EER, !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  Autosize,                               !- Rated High Speed Total Cooling Capacity {W}
  Autosize,                               !- Rated High Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated High Speed COP {W/W}
  Autosize,                               !- Rated High Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated High Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Total Cooling Capacity Function of Temperature Curve Name
  {4816413c-e378-47d4-9203-e8886f893d5e}, !- Total Cooling Capacity Function of Flow Fraction Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Energy Input Ratio Function of Temperature Curve Name
  {133b5307-a391-4507-93c1-93c440694159}, !- Energy Input Ratio Function of Flow Fraction Curve Name
  {1babf119-cbac-44b8-80cc-80a0140ed528}, !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Rated Low Speed Total Cooling Capacity {W}
  0.69,                                   !- Rated Low Speed Sensible Heat Ratio
  3.29940335082439,                       !- Rated Low Speed COP {W/W}
  ,                                       !- Rated Low Speed Air Flow Rate {m3/s}
  773.3,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Rated Low Speed Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  {283f3551-dace-4176-a8d5-5aee68488d46}, !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  {acb0aeca-4a13-4b7e-85ec-5e6842f9abbc}, !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2,                                      !- Basin Heater Setpoint Temperature {C}
  ;                                       !- Basin Heater Operating Schedule Name

OS:Fan:OnOff,
  {0a55ef7d-5553-4357-9502-a60442f6abfa}, !- Handle
  Active Storage ZN PSZ_14 Fan,           !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  ,                                       !- Air Inlet Node Name
  ,                                       !- Air Outlet Node Name
  {6f4195b8-f8ab-41ef-a205-1a3cf6acee16}, !- Fan Power Ratio Function of Speed Ratio Curve Name
  {25e87012-3789-46fa-943d-6235bf0869e3}, !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  ;                                       !- End-Use Subcategory

OS:Curve:Exponent,
  {6f4195b8-f8ab-41ef-a205-1a3cf6acee16}, !- Handle
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x
  1,                                      !- Maximum Value of x
  ,                                       !- Minimum Curve Output
  ,                                       !- Maximum Curve Output
  ,                                       !- Input Unit Type for X
  ;                                       !- Output Unit Type

OS:Curve:Cubic,
  {25e87012-3789-46fa-943d-6235bf0869e3}, !- Handle
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x
  1;                                      !- Maximum Value of x

OS:AirLoopHVAC:UnitarySystem,
  {117417ba-b8c9-40ba-be3f-589eee141cb8}, !- Handle
  Active Storage ZN PSZ_14 Unitary AC,    !- Name
  Load,                                   !- Control Type
  {8a4c7815-157b-45c8-bc53-80674795d03c}, !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Availability Schedule Name
  {4df2ca09-1e12-4503-8587-8314ab320fd4}, !- Air Inlet Node Name
  {f6b096d6-f853-4db9-8a23-9ed724e003c5}, !- Air Outlet Node Name
  {0a55ef7d-5553-4357-9502-a60442f6abfa}, !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  {5fa55037-885f-4a88-b7aa-a0ef733d2027}, !- Supply Air Fan Operating Mode Schedule Name
  {437b71cf-80f1-4d04-ac32-bc4fae165c88}, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  {f8da9153-03b8-4055-b29a-af2bd69a9618}, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- DOAS DX Cooling Coil Leaving Minimum Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  {5ba4d9f3-ee06-40af-873f-6e5384e9799a}, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Cooling Operation
  Autosize,                               !- Supply Air Flow Rate During Cooling Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area During Cooling Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  SupplyAirFlowRate,                      !- Supply Air Flow Rate Method During Heating Operation
  Autosize,                               !- Supply Air Flow Rate During Heating Operation {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area during Heating Operation {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  None,                                   !- Supply Air Flow Rate Method When No Cooling or Heating is Required
  ,                                       !- Supply Air Flow Rate When No Cooling or Heating is Required {m3/s}
  ,                                       !- Supply Air Flow Rate Per Floor Area When No Cooling or Heating is Required {m3/s-m2}
  ,                                       !- Fraction of Autosized Design Cooling Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Fraction of Autosized Design Heating Supply Air Flow Rate When No Cooling or Heating is Required
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Cooling Operation When No Cooling or Heating is Required {m3/s-W}
  ,                                       !- Design Supply Air Flow Rate Per Unit of Capacity During Heating Operation When No Cooling or Heating is Required {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancilliary On-Cycle Electric Power {W}
  0;                                      !- Ancilliary Off-Cycle Electric Power {W}

OS:Connection,
  {f6b096d6-f853-4db9-8a23-9ed724e003c5}, !- Handle
  {117417ba-b8c9-40ba-be3f-589eee141cb8}, !- Source Object
  7,                                      !- Outlet Port
  {5da84a58-a571-47dc-9e19-36758148cfab}, !- Target Object
  2;                                      !- Inlet Port

OS:Controller:OutdoorAir,
  {4550df2f-b3fe-4a42-afa5-80f65e5738ed}, !- Handle
  Active Storage ZN PSZ_14 OA System Controller, !- Name
  ,                                       !- Relief Air Outlet Node Name
  ,                                       !- Return Air Node Name
  ,                                       !- Mixed Air Node Name
  ,                                       !- Actuator Node Name
  autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  {9546df00-751c-4856-bdcf-9c7604868f09}, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  {dc35e732-b7f1-4ec1-bf49-691a8526e6b4}, !- Controller Mechanical Ventilation
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  ,                                       !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

OS:Controller:MechanicalVentilation,
  {dc35e732-b7f1-4ec1-bf49-691a8526e6b4}, !- Handle
  Controller Mechanical Ventilation 14,   !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule
  ,                                       !- Demand Controlled Ventilation
  ZoneSum;                                !- System Outdoor Air Method

OS:AirLoopHVAC:OutdoorAirSystem,
  {9c04e4ca-14b1-48ed-9d10-b477f7e52a03}, !- Handle
  Active Storage ZN PSZ_14 OA System,     !- Name
  {4550df2f-b3fe-4a42-afa5-80f65e5738ed}, !- Controller Name
  ,                                       !- Outdoor Air Equipment List Name
  ,                                       !- Availability Manager List Name
  {b7629bbc-8487-41db-8003-cf425d749d25}, !- Mixed Air Node Name
  {0f0f4f62-f5bb-4c84-a78b-d427853566eb}, !- Outdoor Air Stream Node Name
  {06d4b121-8129-45d1-a13b-3335e2caa56f}, !- Relief Air Stream Node Name
  {a0679d3a-b881-4f16-8878-fcdb18679e9a}; !- Return Air Stream Node Name

OS:Node,
  {df125966-b107-4605-ba62-65969d810881}, !- Handle
  Active Storage ZN PSZ_14 Outdoor Air Node, !- Name
  ,                                       !- Inlet Port
  {0f0f4f62-f5bb-4c84-a78b-d427853566eb}; !- Outlet Port

OS:Connection,
  {0f0f4f62-f5bb-4c84-a78b-d427853566eb}, !- Handle
  {df125966-b107-4605-ba62-65969d810881}, !- Source Object
  3,                                      !- Outlet Port
  {9c04e4ca-14b1-48ed-9d10-b477f7e52a03}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {159e5523-0dc5-48fe-9e52-0471e958f109}, !- Handle
  Active Storage ZN PSZ_14 Relief Air Node, !- Name
  {06d4b121-8129-45d1-a13b-3335e2caa56f}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {06d4b121-8129-45d1-a13b-3335e2caa56f}, !- Handle
  {9c04e4ca-14b1-48ed-9d10-b477f7e52a03}, !- Source Object
  7,                                      !- Outlet Port
  {159e5523-0dc5-48fe-9e52-0471e958f109}, !- Target Object
  2;                                      !- Inlet Port

OS:Node,
  {c71dbeea-18ce-415b-88de-e0cf1d44dfc5}, !- Handle
  Active Storage ZN PSZ_14 Mixed Air Node, !- Name
  {b7629bbc-8487-41db-8003-cf425d749d25}, !- Inlet Port
  {4df2ca09-1e12-4503-8587-8314ab320fd4}; !- Outlet Port

OS:Connection,
  {a0679d3a-b881-4f16-8878-fcdb18679e9a}, !- Handle
  {17608a79-2df1-44a5-a197-d52789c561ac}, !- Source Object
  3,                                      !- Outlet Port
  {9c04e4ca-14b1-48ed-9d10-b477f7e52a03}, !- Target Object
  8;                                      !- Inlet Port

OS:Connection,
  {b7629bbc-8487-41db-8003-cf425d749d25}, !- Handle
  {9c04e4ca-14b1-48ed-9d10-b477f7e52a03}, !- Source Object
  5,                                      !- Outlet Port
  {c71dbeea-18ce-415b-88de-e0cf1d44dfc5}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {4df2ca09-1e12-4503-8587-8314ab320fd4}, !- Handle
  {c71dbeea-18ce-415b-88de-e0cf1d44dfc5}, !- Source Object
  3,                                      !- Outlet Port
  {117417ba-b8c9-40ba-be3f-589eee141cb8}, !- Target Object
  6;                                      !- Inlet Port

OS:AvailabilityManager:NightCycle,
  {2e54191d-077a-47c1-adde-6ec1ff8225bc}, !- Handle
  Availability Manager Night Cycle 14,    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Applicability Schedule
  ,                                       !- Fan Schedule
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  ,                                       !- Cycling Run Time Control Type
  1800,                                   !- Cycling Run Time {s}
  {6b8a6007-83ea-469f-bb2c-c2bd9d8ced70}, !- Control Zone or Zone List Name
  {fb7d0f52-ef7d-465d-a690-b513ce5103de}, !- Cooling Control Zone or Zone List Name
  {9848d44b-fb2f-4e35-aca8-19b284d3c41c}, !- Heating Control Zone or Zone List Name
  {0e1bc51b-6ec8-48b1-9379-825649b72fd9}; !- Heating Zone Fans Only Zone or Zone List Name

OS:ModelObjectList,
  {6b8a6007-83ea-469f-bb2c-c2bd9d8ced70}, !- Handle
  Availability Manager Night Cycle 14 Control Zone List; !- Name

OS:ModelObjectList,
  {fb7d0f52-ef7d-465d-a690-b513ce5103de}, !- Handle
  Availability Manager Night Cycle 14 Cooling Control Zone List; !- Name

OS:ModelObjectList,
  {9848d44b-fb2f-4e35-aca8-19b284d3c41c}, !- Handle
  Availability Manager Night Cycle 14 Heating Control Zone List; !- Name

OS:ModelObjectList,
  {0e1bc51b-6ec8-48b1-9379-825649b72fd9}, !- Handle
  Availability Manager Night Cycle 14 Heating Zone Fans Only Zone List; !- Name

OS:AirTerminal:SingleDuct:ConstantVolume:NoReheat,
  {b84490d4-1c1d-4dc5-9b45-5bea503a6ea4}, !- Handle
  Active Storage ZN PSZ_14 Diffuser,      !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {85b37e97-03d9-4f66-986c-c2ea44a17fae}, !- Air Inlet Node Name
  {09db6691-3501-4815-98c0-08019c0bfe68}, !- Air Outlet Node Name
  AutoSize;                               !- Maximum Air Flow Rate {m3/s}

OS:Node,
  {842c0158-3b8b-4ed7-8bd5-909557d54085}, !- Handle
  Active Storage ZN Return Air Node,      !- Name
  {47751440-bb8e-45ad-acc3-c3163bdf7a0c}, !- Inlet Port
  {f656f2ed-7053-4e09-9e6b-fba8647460c9}; !- Outlet Port

OS:Connection,
  {d5df5854-0b9e-41fa-960e-e2fd602bcaf2}, !- Handle
  {cb6c1426-a210-4cb6-b5ab-a9b62507134c}, !- Source Object
  3,                                      !- Outlet Port
  {3e9d5a1c-b9d9-4e4c-954a-43a3abd3a9b9}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {47751440-bb8e-45ad-acc3-c3163bdf7a0c}, !- Handle
  {85b6df2d-99af-4e29-8268-ff576a9a5bac}, !- Source Object
  3,                                      !- Outlet Port
  {842c0158-3b8b-4ed7-8bd5-909557d54085}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {f656f2ed-7053-4e09-9e6b-fba8647460c9}, !- Handle
  {842c0158-3b8b-4ed7-8bd5-909557d54085}, !- Source Object
  3,                                      !- Outlet Port
  {700880af-ce9a-4163-bb19-cba21a2b48a6}, !- Target Object
  3;                                      !- Inlet Port

OS:Node,
  {08585623-89ac-4e65-acb7-01079d00f9fd}, !- Handle
  Active Storage ZN PSZ_14 Diffuser Inlet Air Node, !- Name
  {b5fd2011-368c-4fd3-a9a1-b838e5d123f7}, !- Inlet Port
  {85b37e97-03d9-4f66-986c-c2ea44a17fae}; !- Outlet Port

OS:Connection,
  {b5fd2011-368c-4fd3-a9a1-b838e5d123f7}, !- Handle
  {64ee2036-2fa8-434e-a7b3-676b4ef1efd5}, !- Source Object
  3,                                      !- Outlet Port
  {08585623-89ac-4e65-acb7-01079d00f9fd}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {85b37e97-03d9-4f66-986c-c2ea44a17fae}, !- Handle
  {08585623-89ac-4e65-acb7-01079d00f9fd}, !- Source Object
  3,                                      !- Outlet Port
  {b84490d4-1c1d-4dc5-9b45-5bea503a6ea4}, !- Target Object
  3;                                      !- Inlet Port

OS:Connection,
  {09db6691-3501-4815-98c0-08019c0bfe68}, !- Handle
  {b84490d4-1c1d-4dc5-9b45-5bea503a6ea4}, !- Source Object
  4,                                      !- Outlet Port
  {cb6c1426-a210-4cb6-b5ab-a9b62507134c}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {6918e930-220c-430f-ba3d-c34fd65e82f8}, !- Handle
  Bakery ZN Exhaust Fan,                  !- Name
  {9546df00-751c-4856-bdcf-9c7604868f09}, !- Availability Schedule Name
  0.45,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.354,                                  !- Maximum Flow Rate {m3/s}
  {eb4d0ad5-b45f-4009-8d9d-9edb67faa65f}, !- Air Inlet Node Name
  {1f903965-e805-453c-9132-04fa185ca8fb}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {838e31fd-eacd-433a-ab54-40c0e251e530}, !- Handle
  Bakery ZN Exhaust Fan Inlet Air Node,   !- Name
  {a6aa6a46-c456-4ecb-9caf-e8a70e9b1015}, !- Inlet Port
  {eb4d0ad5-b45f-4009-8d9d-9edb67faa65f}; !- Outlet Port

OS:Connection,
  {a6aa6a46-c456-4ecb-9caf-e8a70e9b1015}, !- Handle
  {6fdd21ac-03d3-4020-9f50-399a86c8d043}, !- Source Object
  3,                                      !- Outlet Port
  {838e31fd-eacd-433a-ab54-40c0e251e530}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {eb4d0ad5-b45f-4009-8d9d-9edb67faa65f}, !- Handle
  {838e31fd-eacd-433a-ab54-40c0e251e530}, !- Source Object
  3,                                      !- Outlet Port
  {6918e930-220c-430f-ba3d-c34fd65e82f8}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {c01387df-21a1-4dd5-85cb-3fed58f83833}, !- Handle
  Bakery ZN Exhaust Fan Outlet Air Node,  !- Name
  {1f903965-e805-453c-9132-04fa185ca8fb}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {1f903965-e805-453c-9132-04fa185ca8fb}, !- Handle
  {6918e930-220c-430f-ba3d-c34fd65e82f8}, !- Source Object
  7,                                      !- Outlet Port
  {c01387df-21a1-4dd5-85cb-3fed58f83833}, !- Target Object
  2;                                      !- Inlet Port

OS:Fan:ZoneExhaust,
  {261a4fb7-4122-41ac-9fc1-b6eb59569956}, !- Handle
  Deli ZN Exhaust Fan,                    !- Name
  {9546df00-751c-4856-bdcf-9c7604868f09}, !- Availability Schedule Name
  0.45,                                   !- Fan Total Efficiency
  125,                                    !- Pressure Rise {Pa}
  0.3374,                                 !- Maximum Flow Rate {m3/s}
  {843561eb-4505-4209-8aed-3a571f0b4de8}, !- Air Inlet Node Name
  {28791ae5-c330-4f7e-b7a3-0bc39aac08d5}, !- Air Outlet Node Name
  General,                                !- End-Use Subcategory
  ,                                       !- Flow Fraction Schedule Name
  Decoupled;                              !- System Availability Manager Coupling Mode

OS:Node,
  {0611cf79-9460-4e61-b822-8abf8f7b260f}, !- Handle
  Deli ZN Exhaust Fan Inlet Air Node,     !- Name
  {2f0048de-0554-4c93-8bf0-5006a7748dc9}, !- Inlet Port
  {843561eb-4505-4209-8aed-3a571f0b4de8}; !- Outlet Port

OS:Connection,
  {2f0048de-0554-4c93-8bf0-5006a7748dc9}, !- Handle
  {6914ec67-55c5-4635-bfb3-51a8dd3caf91}, !- Source Object
  3,                                      !- Outlet Port
  {0611cf79-9460-4e61-b822-8abf8f7b260f}, !- Target Object
  2;                                      !- Inlet Port

OS:Connection,
  {843561eb-4505-4209-8aed-3a571f0b4de8}, !- Handle
  {0611cf79-9460-4e61-b822-8abf8f7b260f}, !- Source Object
  3,                                      !- Outlet Port
  {261a4fb7-4122-41ac-9fc1-b6eb59569956}, !- Target Object
  6;                                      !- Inlet Port

OS:Node,
  {4ab38bfd-6063-4da4-9aa0-aed216c2f8a9}, !- Handle
  Deli ZN Exhaust Fan Outlet Air Node,    !- Name
  {28791ae5-c330-4f7e-b7a3-0bc39aac08d5}, !- Inlet Port
  ;                                       !- Outlet Port

OS:Connection,
  {28791ae5-c330-4f7e-b7a3-0bc39aac08d5}, !- Handle
  {261a4fb7-4122-41ac-9fc1-b6eb59569956}, !- Source Object
  7,                                      !- Outlet Port
  {4ab38bfd-6063-4da4-9aa0-aed216c2f8a9}, !- Target Object
  2;                                      !- Inlet Port

OS:Refrigeration:System,
  {283a0c4e-9471-4e5f-ba84-930ec4b38da4}, !- Handle
  Rack A,                                 !- Name
  {00120e8d-c75f-46bb-b09c-4ff78008caf0}, !- Refrigerated CaseAndWalkInList Name
  {934b648f-a942-4d98-8e7e-e21de8fce9f1}, !- Refrigeration TransferLoad List Name
  {585b8a1e-db04-45a5-86c2-96da015a3656}, !- Refrigeration Condenser Name
  {62b78fd4-d6d4-4501-9fd5-bdcb8b886631}, !- CompressorList Name
  21,                                     !- Minimum Condensing Temperature {C}
  R404a,                                  !- Refrigeration System Working Fluid Type
  ConstantSuctionTemperature,             !- Suction Temperature Control Type
  ,                                       !- Mechanical Subcooler Name
  ,                                       !- Liquid Suction Heat Exchanger Subcooler Name
  ,                                       !- Sum UA Suction Piping {W/K}
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Suction Piping Zone Name
  ,                                       !- End-Use Subcategory
  ,                                       !- Intercooler Type
  ,                                       !- Shell-and-Coil Intercooler Effectiveness
  {7ed22390-d94c-4f65-ae8e-6d71d1601b92}; !- High-Stage CompressorList Name

OS:ModelObjectList,
  {00120e8d-c75f-46bb-b09c-4ff78008caf0}, !- Handle
  Refrigeration System 1 Case and Walkin List, !- Name
  {9d5d5b9e-f2e7-4766-9a30-96fe8369de62}, !- Model Object 1
  {79758401-4b8e-41d3-a914-eb6d17282b45}, !- Model Object 2
  {1c745e7c-a4e8-44d5-881f-5b26f69108a5}; !- Model Object 3

OS:ModelObjectList,
  {934b648f-a942-4d98-8e7e-e21de8fce9f1}, !- Handle
  Refrigeration System 1 Transfer Load List; !- Name

OS:ModelObjectList,
  {62b78fd4-d6d4-4501-9fd5-bdcb8b886631}, !- Handle
  Refrigeration System 1 Compressor List, !- Name
  {45a84075-0904-4eae-825d-f40416c89785}, !- Model Object 1
  {52eae1ad-b40d-4e97-a65b-6e5273a5b0dc}, !- Model Object 2
  {d0726a82-cd5f-4230-9b84-36e6653647f8}, !- Model Object 3
  {0794bcb5-6197-4d75-bdac-4d143fea4eda}, !- Model Object 4
  {99a6af46-95e8-42b9-8883-2a8b83ba1c8a}, !- Model Object 5
  {f530364a-7f8c-44f0-beff-4029a83c6db4}, !- Model Object 6
  {ae37adf3-1943-4ae4-b7fd-b8b78b1c487f}, !- Model Object 7
  {2612848f-36a8-4cea-ac41-c7454f837dbf}, !- Model Object 8
  {2077bd52-6551-4188-bc5a-52028aa5a52a}, !- Model Object 9
  {d3cdace3-308b-40de-ab5a-f320d786c628}, !- Model Object 10
  {3633f48b-8e45-4fe6-8d44-2886a85c5f00}, !- Model Object 11
  {c0265168-2dd8-4c48-bfed-bed0123c5fda}, !- Model Object 12
  {33fe3068-67ce-4fd0-804e-2399358d7eb1}, !- Model Object 13
  {3116ead8-a6d8-4005-b4c8-372bb74574a1}, !- Model Object 14
  {fc3ed729-9bef-43a0-b517-326e2f4318e5}, !- Model Object 15
  {6f3a6d10-18b6-4b43-a6eb-1b246a08c668}, !- Model Object 16
  {8c5eae74-ba54-4248-bfc8-1a46bfaa8cb6}, !- Model Object 17
  {0322f3f5-2862-4798-a09d-11a4337d25b5}, !- Model Object 18
  {617eddd3-2019-401c-88f5-4892e52152cd}, !- Model Object 19
  {a64d2db7-27cf-43f6-9410-5b9e418a4605}; !- Model Object 20

OS:ModelObjectList,
  {7ed22390-d94c-4f65-ae8e-6d71d1601b92}, !- Handle
  Refrigeration System 1 High Stage Compressor List; !- Name

OS:Refrigeration:Compressor,
  {45a84075-0904-4eae-825d-f40416c89785}, !- Handle
  Refrigeration Compressor 1,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Curve:Bicubic,
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Handle
  Old_Low_Temp_Comp_Pwr_Curve,            !- Name
  29669.2711,                             !- Coefficient1 Constant
  1027.63205,                             !- Coefficient2 x
  18.1066262,                             !- Coefficient3 x**2
  -442.199714,                            !- Coefficient4 y
  11.1335288,                             !- Coefficient5 y**2
  -20.3804519,                            !- Coefficient6 x*y
  0.139980653,                            !- Coefficient7 x**3
  -0.0588669184,                          !- Coefficient8 y**3
  -0.218451538,                           !- Coefficient9 x**2*y
  0.203858467,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Curve:Bicubic,
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Handle
  Old_Low_Temp_Comp_Cap_Curve,            !- Name
  170751.834,                             !- Coefficient1 Constant
  6102.9037,                              !- Coefficient2 x
  78.2619862,                             !- Coefficient3 x**2
  -2959.43265,                            !- Coefficient4 y
  19.7876589,                             !- Coefficient5 y**2
  -90.9581015,                            !- Coefficient6 x*y
  0.435964768,                            !- Coefficient7 x**3
  -0.0411576533,                          !- Coefficient8 y**3
  -0.60884596,                            !- Coefficient9 x**2*y
  0.459133262,                            !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x
  -17.8,                                  !- Maximum Value of x
  4.4,                                    !- Minimum Value of y
  54.4;                                   !- Maximum Value of y

OS:Refrigeration:Compressor,
  {52eae1ad-b40d-4e97-a65b-6e5273a5b0dc}, !- Handle
  Refrigeration Compressor 2,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d0726a82-cd5f-4230-9b84-36e6653647f8}, !- Handle
  Refrigeration Compressor 3,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0794bcb5-6197-4d75-bdac-4d143fea4eda}, !- Handle
  Refrigeration Compressor 4,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {99a6af46-95e8-42b9-8883-2a8b83ba1c8a}, !- Handle
  Refrigeration Compressor 5,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {f530364a-7f8c-44f0-beff-4029a83c6db4}, !- Handle
  Refrigeration Compressor 6,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {ae37adf3-1943-4ae4-b7fd-b8b78b1c487f}, !- Handle
  Refrigeration Compressor 7,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2612848f-36a8-4cea-ac41-c7454f837dbf}, !- Handle
  Refrigeration Compressor 8,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {2077bd52-6551-4188-bc5a-52028aa5a52a}, !- Handle
  Refrigeration Compressor 9,             !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {d3cdace3-308b-40de-ab5a-f320d786c628}, !- Handle
  Refrigeration Compressor 10,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3633f48b-8e45-4fe6-8d44-2886a85c5f00}, !- Handle
  Refrigeration Compressor 11,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {c0265168-2dd8-4c48-bfed-bed0123c5fda}, !- Handle
  Refrigeration Compressor 12,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {33fe3068-67ce-4fd0-804e-2399358d7eb1}, !- Handle
  Refrigeration Compressor 13,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {3116ead8-a6d8-4005-b4c8-372bb74574a1}, !- Handle
  Refrigeration Compressor 14,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {fc3ed729-9bef-43a0-b517-326e2f4318e5}, !- Handle
  Refrigeration Compressor 15,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {6f3a6d10-18b6-4b43-a6eb-1b246a08c668}, !- Handle
  Refrigeration Compressor 16,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {8c5eae74-ba54-4248-bfc8-1a46bfaa8cb6}, !- Handle
  Refrigeration Compressor 17,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {0322f3f5-2862-4798-a09d-11a4337d25b5}, !- Handle
  Refrigeration Compressor 18,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {617eddd3-2019-401c-88f5-4892e52152cd}, !- Handle
  Refrigeration Compressor 19,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Refrigeration:Compressor,
  {a64d2db7-27cf-43f6-9410-5b9e418a4605}, !- Handle
  Refrigeration Compressor 20,            !- Name
  {59b5201f-577b-4713-867f-9e1de81bfa99}, !- Refrigeration Compressor Power Curve Name
  {b0b5883a-98d8-4e98-8274-59e215efd712}, !- Refrigeration Compressor Capacity Curve Name
  ,                                       !- Rated Superheat {deltaC}
  18.3,                                   !- Rated Return Gas Temperature {C}
  ,                                       !- Rated Liquid Temperature {C}
  0;                                      !- Rated Subcooling {deltaC}

OS:Schedule:Ruleset,
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Handle
  Always On,                              !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {6ee6d4be-e764-4768-825c-7d9e58e3949c}; !- Default Day Schedule Name

OS:Schedule:Day,
  {6ee6d4be-e764-4768-825c-7d9e58e3949c}, !- Handle
  Always On Default,                      !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24,                                     !- Hour 1
  0,                                      !- Minute 1
  1;                                      !- Value Until Time 1

OS:Curve:Cubic,
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Handle
  Glass Door Latent Curve Case,           !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {9adfe534-8b9e-4a34-9ba4-dbc34eefc34f}, !- Handle
  Glass Door Defrost Curve,               !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {9d5d5b9e-f2e7-4766-9a30-96fe8369de62}, !- Handle
  Ice Cream Reach-Ins,                    !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  617.4,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.1,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  43.80000384,                            !- Case Length {m}
  -23.9,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {e1b5b344-8daf-456b-b48b-e493234d362f}, !- Latent Case Credit Curve Name
  70.21,                                  !- Standard Case Fan Power per Unit Length {W/m}
  70.21,                                  !- Operating Case Fan Power per Unit Length {W/m}
  99.08,                                  !- Standard Case Lighting Power per Unit Length {W/m}
  99.08,                                  !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  286.7,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
  1221.5,                                 !- Case Defrost Power per Unit Length {W/m}
  ElectricwithTemperatureTermination,     !- Case Defrost Type
  {10a9bcc4-b45a-4c88-a1b2-b3a47096e3f5}, !- Case Defrost Schedule Name
  {cec42f1f-4304-4d6a-b085-20578d959dab}, !- Case Defrost Drip-Down Schedule Name
  DewpointMethod,                         !- Defrost Energy Correction Curve Type
  {9adfe534-8b9e-4a34-9ba4-dbc34eefc34f}, !- Defrost Energy Correction Curve Name
  0,                                      !- Under Case HVAC Return Air Fraction
  ,                                       !- Refrigerated Case Restocking Schedule Name
  {35d2a4d8-8102-44cc-8224-85dff5a19f4b}, !- Case Credit Fraction Schedule Name
  -27.4;                                  !- Design Evaporator Temperature or Brine Inlet Temperature {C}

OS:Schedule:Ruleset,
  {74afd01e-4c8e-4227-a9f7-decdcd0d0e88}, !- Handle
  Refrigeration Defrost Schedule,         !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {a27addc9-2f4e-4bbf-abfe-397c685b5582}; !- Default Day Schedule Name

OS:Schedule:Day,
  {a27addc9-2f4e-4bbf-abfe-397c685b5582}, !- Handle
  Refrigeration Defrost Schedule Default, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {ce753024-9d4a-441d-96ec-3f6ee43d0d9c}, !- Handle
  Refrigeration Defrost Schedule 1,       !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {04e53cac-6a2c-4bb3-95dc-c012d00c1e04}; !- Default Day Schedule Name

OS:Schedule:Day,
  {04e53cac-6a2c-4bb3-95dc-c012d00c1e04}, !- Handle
  Refrigeration Defrost Schedule Default 1, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  0,                                      !- Hour 1
  59,                                     !- Minute 1
  0,                                      !- Value Until Time 1
  24,                                     !- Hour 2
  0,                                      !- Minute 2
  0;                                      !- Value Until Time 2

OS:Schedule:Ruleset,
  {35d2a4d8-8102-44cc-8224-85dff5a19f4b}, !- Handle
  Refrigeration Case Credit Schedule,     !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  {b526cc1a-0cbe-4ddd-b4c4-b83df94fb59f}; !- Default Day Schedule Name

OS:Schedule:Day,
  {b526cc1a-0cbe-4ddd-b4c4-b83df94fb59f}, !- Handle
  Refrigeration Case Credit Schedule Default, !- Name
  {984e1ded-da36-45ec-8ced-d2d4715ab603}, !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  7,                                      !- Hour 1
  0,                                      !- Minute 1
  0.2,                                    !- Value Until Time 1
  21,                                     !- Hour 2
  0,                                      !- Minute 2
  0.4,                                    !- Value Until Time 2
  24,                                     !- Hour 3
  0,                                      !- Minute 3
  0.2;                                    !- Value Until Time 3

OS:Curve:Cubic,
  {c24a3f9b-7b96-44e4-99a8-54544acbb018}, !- Handle
  Coffin Latent Curve Case,               !- Name
  0.3379,                                 !- Coefficient1 Constant
  0.0309,                                 !- Coefficient2 x
  0.0005,                                 !- Coefficient3 x**2
  4e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Curve:Cubic,
  {d3855293-ed72-4c98-a129-a9f6778e260d}, !- Handle
  Coffin Defrost Curve,                   !- Name
  0.3475,                                 !- Coefficient1 Constant
  0.0296,                                 !- Coefficient2 x
  0.0007,                                 !- Coefficient3 x**2
  3e-05,                                  !- Coefficient4 x**3
  -55,                                    !- Minimum Value of x
  55;                                     !- Maximum Value of x

OS:Refrigeration:Case,
  {79758401-4b8e-41d3-a914-eb6d17282b45}, !- Handle
  Ice Cream Coffins,                      !- Name
  {8b591ede-6568-4ee4-bce1-1e05b160fcff}, !- Availability Schedule Name
  {aab08a28-5253-4a5a-88db-d221444c242a}, !- Zone Name
  23.8888888888889,                       !- Rated Ambient Temperature {C}
  55,                                     !- Rated Ambient Relative Humidity {percent}
  695.2,                                  !- Rated Total Cooling Capacity per Unit Length {W/m}
  0.2,                                    !- Rated Latent Heat Ratio
  0.85,                                   !- Rated Runtime Fraction
  2.3999952,                              !- Case Length {m}
  -26.1,                                  !- Case Operating Temperature {C}
  DewpointMethod,                         !- Latent Case Credit Curve Type
  {c24a3f9b-7b96-44e4-99a8-54544acbb018}, !- Latent Case Credit Curve Name
  23.6,                                   !- Standard Case Fan Power per Unit Length {W/m}
  23.6,                                   !- Operating Case Fan Power per Unit Length {W/m}
  0,                                      !- Standard Case Lighting Power per Unit Length {W/m}
  0,                                      !- Installed Case Lighting Power per Unit Length {W/m}
  {459500ad-6105-4c17-925d-47450dc3c6ec}, !- Case Lighting Schedule Name
  0.5,                                    !- Fraction of Lighting Energy to Case
  254.6,                                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
  ,                                       !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
  Constant,                               !- Anti-Sweat Heater Control Type
  0,                                      !- Humidity at Zero Anti-Sweat Heater Energy {percent}
  1.5,                                    !- Case Height {m}
  0.7,                                    !- Fraction of Anti-Sweat Heater Energy to Case
