  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 004, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 005, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 006, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  20:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost DripDown Schedule Default 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:45,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  20:45,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  21:00,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Dummy Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 001, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 002, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 003, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 004, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 005, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 006, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 007, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:45,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  20:00,                                  !- Time 3 {hh:mm}
  0,                                      !- Value Until Time 3
  20:45,                                  !- Time 4 {hh:mm}
  1,                                      !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 1, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 10, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 11, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 12, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 13, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 14, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 15, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 16, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 17, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 18, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 19, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 2, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 20, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 21, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 22, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 23, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 24, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 25, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 26, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 27, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 28, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 29, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  02:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  02:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 3, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  01:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 30, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 31, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  03:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 32, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 33, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  04:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  04:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 34, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 35, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  05:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 36, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 37, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  06:59,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 38, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 39, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 4, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 40, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 41, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 42, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 43, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 44, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 45, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 46, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 47, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 48, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 49, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 5, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 6, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 7, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  0;                                      !- Value Until Time 2

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 8, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Refrigeration Defrost Schedule Default 9, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  00:59,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0,                                      !- Value Until Time 2
  10:59,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  0;                                      !- Value Until Time 4

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  SuperMarket Bldg Swh Default,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.41,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.61,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.46,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.47,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.42,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.33,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.23,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.13,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.08;                                   !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Swh Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.04,                                   !- Value Until Time 1
  03:00,                                  !- Time 2 {hh:mm}
  0.05,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.04,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.15,                                   !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.23,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.32,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.41,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.57,                                   !- Value Until Time 8
  13:00,                                  !- Time 9 {hh:mm}
  0.62,                                   !- Value Until Time 9
  14:00,                                  !- Time 10 {hh:mm}
  0.61,                                   !- Value Until Time 10
  15:00,                                  !- Time 11 {hh:mm}
  0.5,                                    !- Value Until Time 11
  16:00,                                  !- Time 12 {hh:mm}
  0.45,                                   !- Value Until Time 12
  17:00,                                  !- Time 13 {hh:mm}
  0.46,                                   !- Value Until Time 13
  18:00,                                  !- Time 14 {hh:mm}
  0.47,                                   !- Value Until Time 14
  19:00,                                  !- Time 15 {hh:mm}
  0.42,                                   !- Value Until Time 15
  20:00,                                  !- Time 16 {hh:mm}
  0.34,                                   !- Value Until Time 16
  21:00,                                  !- Time 17 {hh:mm}
  0.33,                                   !- Value Until Time 17
  22:00,                                  !- Time 18 {hh:mm}
  0.23,                                   !- Value Until Time 18
  23:00,                                  !- Time 19 {hh:mm}
  0.13,                                   !- Value Until Time 19
  24:00,                                  !- Time 20 {hh:mm}
  0.08;                                   !- Value Until Time 20

Schedule:Day:Interval,
  SuperMarket Bldg Swh Sun Day,           !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  03:00,                                  !- Time 1 {hh:mm}
  0.07,                                   !- Value Until Time 1
  06:00,                                  !- Time 2 {hh:mm}
  0.06,                                   !- Value Until Time 2
  07:00,                                  !- Time 3 {hh:mm}
  0.07,                                   !- Value Until Time 3
  08:00,                                  !- Time 4 {hh:mm}
  0.1,                                    !- Value Until Time 4
  09:00,                                  !- Time 5 {hh:mm}
  0.12,                                   !- Value Until Time 5
  10:00,                                  !- Time 6 {hh:mm}
  0.14,                                   !- Value Until Time 6
  11:00,                                  !- Time 7 {hh:mm}
  0.29,                                   !- Value Until Time 7
  12:00,                                  !- Time 8 {hh:mm}
  0.31,                                   !- Value Until Time 8
  14:00,                                  !- Time 9 {hh:mm}
  0.36,                                   !- Value Until Time 9
  15:00,                                  !- Time 10 {hh:mm}
  0.34,                                   !- Value Until Time 10
  16:00,                                  !- Time 11 {hh:mm}
  0.35,                                   !- Value Until Time 11
  17:00,                                  !- Time 12 {hh:mm}
  0.37,                                   !- Value Until Time 12
  18:00,                                  !- Time 13 {hh:mm}
  0.34,                                   !- Value Until Time 13
  19:00,                                  !- Time 14 {hh:mm}
  0.25,                                   !- Value Until Time 14
  20:00,                                  !- Time 15 {hh:mm}
  0.27,                                   !- Value Until Time 15
  21:00,                                  !- Time 16 {hh:mm}
  0.21,                                   !- Value Until Time 16
  22:00,                                  !- Time 17 {hh:mm}
  0.16,                                   !- Value Until Time 17
  23:00,                                  !- Time 18 {hh:mm}
  0.1,                                    !- Value Until Time 18
  24:00,                                  !- Time 19 {hh:mm}
  0.06;                                   !- Value Until Time 19

Schedule:Day:Interval,
  SuperMarket Bldg Swh Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.24,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.27,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.42,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.59,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.49,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.48,                                   !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.46,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.36,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.29,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.22,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.13;                                   !- Value Until Time 22

Schedule:Day:Interval,
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  01:00,                                  !- Time 1 {hh:mm}
  0.11,                                   !- Value Until Time 1
  02:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  03:00,                                  !- Time 3 {hh:mm}
  0.08,                                   !- Value Until Time 3
  06:00,                                  !- Time 4 {hh:mm}
  0.06,                                   !- Value Until Time 4
  07:00,                                  !- Time 5 {hh:mm}
  0.07,                                   !- Value Until Time 5
  08:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  09:00,                                  !- Time 7 {hh:mm}
  0.24,                                   !- Value Until Time 7
  10:00,                                  !- Time 8 {hh:mm}
  0.27,                                   !- Value Until Time 8
  11:00,                                  !- Time 9 {hh:mm}
  0.42,                                   !- Value Until Time 9
  12:00,                                  !- Time 10 {hh:mm}
  0.54,                                   !- Value Until Time 10
  13:00,                                  !- Time 11 {hh:mm}
  0.59,                                   !- Value Until Time 11
  14:00,                                  !- Time 12 {hh:mm}
  0.6,                                    !- Value Until Time 12
  15:00,                                  !- Time 13 {hh:mm}
  0.49,                                   !- Value Until Time 13
  16:00,                                  !- Time 14 {hh:mm}
  0.48,                                   !- Value Until Time 14
  17:00,                                  !- Time 15 {hh:mm}
  0.47,                                   !- Value Until Time 15
  18:00,                                  !- Time 16 {hh:mm}
  0.46,                                   !- Value Until Time 16
  19:00,                                  !- Time 17 {hh:mm}
  0.44,                                   !- Value Until Time 17
  20:00,                                  !- Time 18 {hh:mm}
  0.36,                                   !- Value Until Time 18
  21:00,                                  !- Time 19 {hh:mm}
  0.29,                                   !- Value Until Time 19
  22:00,                                  !- Time 20 {hh:mm}
  0.22,                                   !- Value Until Time 20
  23:00,                                  !- Time 21 {hh:mm}
  0.16,                                   !- Value Until Time 21
  24:00,                                  !- Time 22 {hh:mm}
  0.13;                                   !- Value Until Time 22

Schedule:Day:Interval,
  SuperMarket HVACOperationSchd Default,  !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil New Default,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil New Default|SmrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil New Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.32,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil New Sun Day,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  17:00,                                  !- Time 2 {hh:mm}
  0.5,                                    !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  SuperMarket Infil New Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22.0000000000001;                       !- Value Until Time 1

Schedule:Week:Daily,
  Always On Week Rule - Jan1-Dec31,       !- Name
  Always On Default,                      !- Sunday Schedule:Day Name
  Always On Default,                      !- Monday Schedule:Day Name
  Always On Default,                      !- Tuesday Schedule:Day Name
  Always On Default,                      !- Wednesday Schedule:Day Name
  Always On Default,                      !- Thursday Schedule:Day Name
  Always On Default,                      !- Friday Schedule:Day Name
  Always On Default,                      !- Saturday Schedule:Day Name
  Always On Default,                      !- Holiday Schedule:Day Name
  Always On Default,                      !- SummerDesignDay Schedule:Day Name
  Always On Default,                      !- WinterDesignDay Schedule:Day Name
  Always On Default,                      !- CustomDay1 Schedule:Day Name
  Always On Default;                      !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Always On,                              !- Name
  Fractional,                             !- Schedule Type Limits Name
  Always On Week Rule - Jan1-Dec31,       !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  door_wi_sched Week Rule - Jan1-Dec31,   !- Name
  door_wi_sched Default,                  !- Sunday Schedule:Day Name
  door_wi_sched Default,                  !- Monday Schedule:Day Name
  door_wi_sched Default,                  !- Tuesday Schedule:Day Name
  door_wi_sched Default,                  !- Wednesday Schedule:Day Name
  door_wi_sched Default,                  !- Thursday Schedule:Day Name
  door_wi_sched Default,                  !- Friday Schedule:Day Name
  door_wi_sched Default,                  !- Saturday Schedule:Day Name
  door_wi_sched Default,                  !- Holiday Schedule:Day Name
  door_wi_sched Default,                  !- SummerDesignDay Schedule:Day Name
  door_wi_sched Default,                  !- WinterDesignDay Schedule:Day Name
  door_wi_sched Default,                  !- CustomDay1 Schedule:Day Name
  door_wi_sched Default;                  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  door_wi_sched,                          !- Name
  Fractional,                             !- Schedule Type Limits Name
  door_wi_sched Week Rule - Jan1-Dec31,   !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Fraction Latent - 0.05 Default,         !- Sunday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Monday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Tuesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Wednesday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Thursday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Friday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Saturday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- Holiday Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- SummerDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- WinterDesignDay Schedule:Day Name
  Fraction Latent - 0.05 Default,         !- CustomDay1 Schedule:Day Name
  Fraction Latent - 0.05 Default;         !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Fraction Sensible - 0.2 Default,        !- Sunday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Monday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Tuesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Wednesday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Thursday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Friday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Saturday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- Holiday Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- SummerDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- WinterDesignDay Schedule:Day Name
  Fraction Sensible - 0.2 Default,        !- CustomDay1 Schedule:Day Name
  Fraction Sensible - 0.2 Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  Fractional,                             !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Mixed Water At Faucet Temp - 140F Default, !- Sunday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Monday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Tuesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Wednesday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Thursday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Friday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Saturday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- Holiday Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Mixed Water At Faucet Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 140F,      !- Name
  Temperature,                            !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 1,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 10 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 10, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 10; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 10,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 11 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 11, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 11; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 11,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 12 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 12, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 12; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 12,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 13 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 13, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 13; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 13,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 14 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 14, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 14; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 14,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 2, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 2,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 3, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 3,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 4, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 4,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 5 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 5, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 5,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 6 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 6, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 6,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 7 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 7, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 7,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 8 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 8, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 8; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 8,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Case Credit Schedule 9 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Case Credit Schedule Default 9, !- Sunday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Monday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Tuesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Wednesday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Thursday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Friday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Saturday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- Holiday Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- SummerDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- WinterDesignDay Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9, !- CustomDay1 Schedule:Day Name
  Refrigeration Case Credit Schedule Default 9; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Case Credit Schedule 9,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Case Credit Schedule 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 001 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 001; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 001, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 001 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 002 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 002; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 002, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 002 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 003 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 003; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 003, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 003 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 004 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 004; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 004, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 005 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 005; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 005, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 005 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 006 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 006; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 006, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 006 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost DripDown Schedule 007 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Sunday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Monday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Tuesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Wednesday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Thursday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Friday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Saturday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- Holiday Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost DripDown Schedule Default 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost DripDown Schedule 007, !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost DripDown Schedule 007 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Dummy Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Dummy Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Dummy Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Dummy Schedule,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Dummy Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule,         !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 001 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 001, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 001, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 001; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 001,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 001 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 002 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 002, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 002, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 002; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 002,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 002 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 003 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 003, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 003, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 003; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 003,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 003 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 004 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 004, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 004, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 004; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 004,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 004 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 005 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 005, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 005, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 005; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 005,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 005 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 006 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 006, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 006, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 006; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 006,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 006 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 007 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 007, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 007, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 007; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 007,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 007 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 1, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 1, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 1; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 1,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 10 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 10, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 10, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 10; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 10,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 10 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 11 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 11, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 11, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 11; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 11,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 11 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 12 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 12, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 12, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 12; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 12,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 12 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 13 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 13, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 13, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 13; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 13,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 13 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 14 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 14, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 14, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 14; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 14,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 14 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 15 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 15, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 15, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 15; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 15,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 15 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 16 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 16, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 16, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 16; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 16,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 16 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 17 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 17, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 17, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 17; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 17,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 17 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 18 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 18, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 18, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 18; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 18,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 18 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 19 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 19, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 19, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 19; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 19,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 19 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 2, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 2, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 2; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 2,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 20 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 20, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 20, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 20; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 20,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 20 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 21 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 21, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 21, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 21; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 21,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 21 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 22 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 22, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 22, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 22; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 22,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 22 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 23 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 23, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 23, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 23; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 23,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 23 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 24 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 24, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 24, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 24; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 24,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 24 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 25 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 25, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 25, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 25; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 25,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 25 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 26 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 26, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 26, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 26; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 26,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 26 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 27 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 27, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 27, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 27; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 27,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 27 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 28 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 28, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 28, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 28; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 28,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 28 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 29 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 29, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 29, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 29; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 29,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 29 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 3, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 3, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 3; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 3,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 3 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 30 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 30, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 30, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 30; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 30,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 30 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 31 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 31, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 31, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 31; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 31,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 31 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 32 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 32, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 32, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 32; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 32,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 32 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 33 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 33, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 33, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 33; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 33,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 33 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 34 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 34, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 34, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 34; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 34,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 34 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 35 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 35, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 35, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 35; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 35,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 35 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 36 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 36, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 36, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 36; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 36,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 36 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 37 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 37, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 37, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 37; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 37,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 37 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 38 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 38, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 38, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 38; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 38,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 38 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 39 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 39, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 39, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 39; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 39,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 39 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 4 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 4, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 4, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 4; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 4,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 4 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 40 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 40, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 40, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 40; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 40,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 40 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 41 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 41, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 41, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 41; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 41,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 41 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 42 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 42, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 42, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 42; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 42,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 42 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 43 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 43, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 43, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 43; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 43,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 43 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 44 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 44, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 44, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 44; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 44,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 44 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 45 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 45, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 45, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 45; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 45,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 45 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 46 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 46, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 46, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 46; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 46,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 46 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 47 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 47, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 47, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 47; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 47,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 47 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 48 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 48, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 48, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 48; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 48,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 48 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 49 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 49, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 49, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 49; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 49,      !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 49 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 5 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 5, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 5, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 5; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 5,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 5 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 6 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 6, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 6, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 6; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 6,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 6 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 7 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 7, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 7, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 7; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 7,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 7 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 8 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 8, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 8, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 8; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 8,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 8 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Refrigeration Defrost Schedule 9 Week Rule - Jan1-Dec31, !- Name
  Refrigeration Defrost Schedule Default 9, !- Sunday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Monday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Tuesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Wednesday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Thursday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Friday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Saturday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- Holiday Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- SummerDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- WinterDesignDay Schedule:Day Name
  Refrigeration Defrost Schedule Default 9, !- CustomDay1 Schedule:Day Name
  Refrigeration Defrost Schedule Default 9; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Refrigeration Defrost Schedule 9,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  Refrigeration Defrost Schedule 9 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SuperMarket Bldg Swh Week Rule - Jan1-Dec31, !- Name
  SuperMarket Bldg Swh Sun Day,           !- Sunday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Monday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Tuesday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Wednesday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Thursday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Friday Schedule:Day Name
  SuperMarket Bldg Swh WntrDsn|Sat Day,   !- Saturday Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- Holiday Schedule:Day Name
  SuperMarket Bldg Swh Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Bldg Swh Default,           !- CustomDay1 Schedule:Day Name
  SuperMarket Bldg Swh Default;           !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Bldg Swh,                   !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Bldg Swh Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SuperMarket HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  SuperMarket HVACOperationSchd Default,  !- Sunday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Monday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Tuesday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Wednesday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Thursday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Friday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Saturday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- Holiday Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- SummerDesignDay Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- WinterDesignDay Schedule:Day Name
  SuperMarket HVACOperationSchd Default,  !- CustomDay1 Schedule:Day Name
  SuperMarket HVACOperationSchd Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket HVACOperationSchd,          !- Name
  OnOff,                                  !- Schedule Type Limits Name
  SuperMarket HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  SuperMarket Infil New Week Rule - Jan1-Dec31, !- Name
  SuperMarket Infil New Sun Day,          !- Sunday Schedule:Day Name
  SuperMarket Infil New Default,          !- Monday Schedule:Day Name
  SuperMarket Infil New Default,          !- Tuesday Schedule:Day Name
  SuperMarket Infil New Default,          !- Wednesday Schedule:Day Name
  SuperMarket Infil New Default,          !- Thursday Schedule:Day Name
  SuperMarket Infil New Default,          !- Friday Schedule:Day Name
  SuperMarket Infil New Default|SmrDsn|Sat Day, !- Saturday Schedule:Day Name
  SuperMarket Infil New Default,          !- Holiday Schedule:Day Name
  SuperMarket Infil New Summer Design Day, !- SummerDesignDay Schedule:Day Name
  SuperMarket Infil New Winter Design Day, !- WinterDesignDay Schedule:Day Name
  SuperMarket Infil New Default,          !- CustomDay1 Schedule:Day Name
  SuperMarket Infil New Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  SuperMarket Infil New,                  !- Name
  Fractional,                             !- Schedule Type Limits Name
  SuperMarket Infil New Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 71.6f Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 71.6f, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 71.6f Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

AirLoopHVAC,
  Active Storage ZN PSZ_14,               !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Active Storage ZN PSZ_14 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Active Storage ZN PSZ_14 Supply Inlet Node, !- Supply Side Inlet Node Name
  Active Storage ZN PSZ_14 Demand Outlet Node, !- Demand Side Outlet Node Name
  Active Storage ZN PSZ_14 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Active Storage ZN PSZ_14 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Active Storage ZN PSZ_14 Supply Outlet Nodes, !- Name
  Active Storage ZN PSZ_14 Supply Outlet Node; !- Node Name 1

NodeList,
  Active Storage ZN PSZ_14 Demand Inlet Nodes, !- Name
  Active Storage ZN PSZ_14 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Active Storage ZN PSZ_14,               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 13, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 14;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 14,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Active Storage ZN PSZ_14 Supply Branches, !- Name
  Active Storage ZN PSZ_14 Main Branch;   !- Branch Name 1

Branch,
  Active Storage ZN PSZ_14 Main Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Active Storage ZN PSZ_14 OA System,     !- Component Name 1
  Active Storage ZN PSZ_14 Supply Inlet Node, !- Component Inlet Node Name 1
  Active Storage ZN PSZ_14 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Active Storage ZN PSZ_14 Unitary AC,    !- Component Name 2
  Active Storage ZN PSZ_14 Mixed Air Node, !- Component Inlet Node Name 2
  Active Storage ZN PSZ_14 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Active Storage ZN PSZ_14 OA System,     !- Name
  Active Storage ZN PSZ_14 OA System Controller List, !- Controller List Name
  Active Storage ZN PSZ_14 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Active Storage ZN PSZ_14 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Active Storage ZN PSZ_14 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Active Storage ZN PSZ_14 OA System Controller, !- Name
  Active Storage ZN PSZ_14 Relief Air Node, !- Relief Air Outlet Node Name
  Active Storage ZN PSZ_14 Supply Inlet Node, !- Return Air Node Name
  Active Storage ZN PSZ_14 Mixed Air Node, !- Mixed Air Node Name
  Active Storage ZN PSZ_14 Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SuperMarket MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 14,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Active Storage ZN PSZ_14 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Active Storage ZN PSZ_14 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Active Storage ZN PSZ_14 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Active Storage ZN PSZ_14 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Active Storage ZN PSZ_14 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Active Storage ZN PSZ_14 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Active Storage ZN PSZ_14 OA System Outdoor Air Mixer, !- Name
  Active Storage ZN PSZ_14 Mixed Air Node, !- Mixed Air Node Name
  Active Storage ZN PSZ_14 Outdoor Air Node, !- Outdoor Air Stream Node Name
  Active Storage ZN PSZ_14 Relief Air Node, !- Relief Air Stream Node Name
  Active Storage ZN PSZ_14 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Active Storage ZN PSZ_14 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Active Storage ZN PSZ_14 Supply Outlet Node, !- Reference Setpoint Node Name
  Active Storage ZN PSZ_14 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Active Storage ZN PSZ_14 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Active Storage ZN PSZ_14 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Active Storage ZN PSZ_14 Unitary AC,    !- Name
  Load,                                   !- Control Type
  Active Storage ZN,                      !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Active Storage ZN PSZ_14 Mixed Air Node, !- Air Inlet Node Name
  Active Storage ZN PSZ_14 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Active Storage ZN PSZ_14 Fan,           !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Active Storage ZN PSZ_14 Gas Htg Coil,  !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Active Storage ZN PSZ_14 2spd DX AC Clg Coil 152kBtu/hr 9.5EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Active Storage ZN PSZ_14 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Active Storage ZN PSZ_14 Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.56875,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.875,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Active Storage ZN PSZ_14 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Active Storage ZN PSZ_14 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 13,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 13,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 13,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 13,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Active Storage ZN PSZ_14 Gas Htg Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Active Storage ZN PSZ_14 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Active Storage ZN PSZ_14 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Active Storage ZN PSZ_14 2spd DX AC Clg Coil 152kBtu/hr 9.5EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.29940335082439,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Active Storage ZN PSZ_14 Mixed Air Node, !- Air Inlet Node Name
  Active Storage ZN PSZ_14 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.29940335082439,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Curve:Biquadratic,
  CoilClgDXQRatio_fTwbToadbSI,            !- Name
  0.86779,                                !- Coefficient1 Constant
  0.014245,                               !- Coefficient2 x
  0.000554,                               !- Coefficient3 x**2
  -0.007569,                              !- Coefficient4 y
  3.2e-05,                                !- Coefficient5 y**2
  -0.000191,                              !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.29;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglQRatio_fCFMRatio,          !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Biquadratic,
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Name
  0.116709,                               !- Coefficient1 Constant
  0.028458,                               !- Coefficient2 x
  -0.000411,                              !- Coefficient3 x**2
  0.021422,                               !- Coefficient4 y
  0.000162,                               !- Coefficient5 y**2
  -0.00068,                               !- Coefficient6 x*y
  13.89,                                  !- Minimum Value of x {BasedOnField A2}
  25,                                     !- Maximum Value of x {BasedOnField A2}
  23.89,                                  !- Minimum Value of y {BasedOnField A3}
  46.11,                                  !- Maximum Value of y {BasedOnField A3}
  0.77,                                   !- Minimum Curve Output {BasedOnField A4}
  1.33;                                   !- Maximum Curve Output {BasedOnField A4}

Curve:Quadratic,
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Name
  1.156,                                  !- Coefficient1 Constant
  -0.1816,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  CoilClgDXEIRRatio_fQFrac,               !- Name
  0,                                      !- Coefficient1 Constant
  5.1091,                                 !- Coefficient2 x
  -8.5515,                                !- Coefficient3 x**2
  4.4744,                                 !- Coefficient4 x**3
  0.7,                                    !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Electric,
  Active Storage ZN PSZ_14 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Active Storage ZN PSZ_14 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Active Storage ZN PSZ_14 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Active Storage ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Active Storage ZN,                      !- Control Zone Name
  Active Storage ZN Zone Air Node,        !- Zone Node Name
  Active Storage ZN PSZ_14 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Active Storage ZN PSZ_14 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Active Storage ZN PSZ_14 Active Storage ZN PSZ_14 Demand Inlet Node Supply Path, !- Name
  Active Storage ZN PSZ_14 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 14;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 14,         !- Name
  Active Storage ZN PSZ_14 Demand Inlet Node, !- Inlet Node Name
  Active Storage ZN PSZ_14 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Active Storage ZN PSZ_14 Return Path,   !- Name
  Active Storage ZN PSZ_14 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 14;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 14,            !- Name
  Active Storage ZN PSZ_14 Demand Outlet Node, !- Outlet Node Name
  Active Storage ZN Return Air Node;      !- Inlet Node Name 1

AirLoopHVAC,
  Bakery ZN PSZ_6,                        !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Bakery ZN PSZ_6 Supply Branches,        !- Branch List Name
  ,                                       !- Connector List Name
  Bakery ZN PSZ_6 Supply Inlet Node,      !- Supply Side Inlet Node Name
  Bakery ZN PSZ_6 Demand Outlet Node,     !- Demand Side Outlet Node Name
  Bakery ZN PSZ_6 Demand Inlet Nodes,     !- Demand Side Inlet Node Names
  Bakery ZN PSZ_6 Supply Outlet Nodes,    !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Bakery ZN PSZ_6 Supply Outlet Nodes,    !- Name
  Bakery ZN PSZ_6 Supply Outlet Node;     !- Node Name 1

NodeList,
  Bakery ZN PSZ_6 Demand Inlet Nodes,     !- Name
  Bakery ZN PSZ_6 Demand Inlet Node;      !- Node Name 1

Sizing:System,
  Bakery ZN PSZ_6,                        !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 5, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 6;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 6,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Bakery ZN PSZ_6 Supply Branches,        !- Name
  Bakery ZN PSZ_6 Main Branch;            !- Branch Name 1

Branch,
  Bakery ZN PSZ_6 Main Branch,            !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Bakery ZN PSZ_6 OA System,              !- Component Name 1
  Bakery ZN PSZ_6 Supply Inlet Node,      !- Component Inlet Node Name 1
  Bakery ZN PSZ_6 Mixed Air Node,         !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Bakery ZN PSZ_6 Unitary AC,             !- Component Name 2
  Bakery ZN PSZ_6 Mixed Air Node,         !- Component Inlet Node Name 2
  Bakery ZN PSZ_6 Supply Outlet Node;     !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Bakery ZN PSZ_6 OA System,              !- Name
  Bakery ZN PSZ_6 OA System Controller List, !- Controller List Name
  Bakery ZN PSZ_6 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Bakery ZN PSZ_6 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Bakery ZN PSZ_6 OA System Controller;   !- Controller Name 1

Controller:OutdoorAir,
  Bakery ZN PSZ_6 OA System Controller,   !- Name
  Bakery ZN PSZ_6 Relief Air Node,        !- Relief Air Outlet Node Name
  Bakery ZN PSZ_6 Supply Inlet Node,      !- Return Air Node Name
  Bakery ZN PSZ_6 Mixed Air Node,         !- Mixed Air Node Name
  Bakery ZN PSZ_6 Outdoor Air Node,       !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 6,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Bakery ZN PSZ_6 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Bakery ZN PSZ_6 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Bakery ZN PSZ_6 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Bakery ZN PSZ_6 Outdoor Air Node;       !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Bakery ZN PSZ_6 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Bakery ZN PSZ_6 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Bakery ZN PSZ_6 OA System Outdoor Air Mixer, !- Name
  Bakery ZN PSZ_6 Mixed Air Node,         !- Mixed Air Node Name
  Bakery ZN PSZ_6 Outdoor Air Node,       !- Outdoor Air Stream Node Name
  Bakery ZN PSZ_6 Relief Air Node,        !- Relief Air Stream Node Name
  Bakery ZN PSZ_6 Supply Inlet Node;      !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Bakery ZN PSZ_6 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Bakery ZN PSZ_6 Supply Outlet Node,     !- Reference Setpoint Node Name
  Bakery ZN PSZ_6 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Bakery ZN PSZ_6 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Bakery ZN PSZ_6 Mixed Air Node;         !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Bakery ZN PSZ_6 Unitary AC,             !- Name
  Load,                                   !- Control Type
  Bakery ZN,                              !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Bakery ZN PSZ_6 Mixed Air Node,         !- Air Inlet Node Name
  Bakery ZN PSZ_6 Supply Outlet Node,     !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Bakery ZN PSZ_6 Fan,                    !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Bakery ZN PSZ_6 Gas Htg Coil,           !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Bakery ZN PSZ_6 2spd DX AC Clg Coil 70kBtu/hr 10.1EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Bakery ZN PSZ_6 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Bakery ZN PSZ_6 Fan,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Bakery ZN PSZ_6 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Bakery ZN PSZ_6 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 5,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 5,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 5,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 5,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Bakery ZN PSZ_6 Gas Htg Coil,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Bakery ZN PSZ_6 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Bakery ZN PSZ_6 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Bakery ZN PSZ_6 2spd DX AC Clg Coil 70kBtu/hr 10.1EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.49917428015875,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Bakery ZN PSZ_6 Mixed Air Node,         !- Air Inlet Node Name
  Bakery ZN PSZ_6 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.49917428015875,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Bakery ZN PSZ_6 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Bakery ZN PSZ_6 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Bakery ZN PSZ_6 Supply Outlet Node;     !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Bakery ZN Setpoint Manager SZ Reheat,   !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Bakery ZN,                              !- Control Zone Name
  Bakery ZN Zone Air Node,                !- Zone Node Name
  Bakery ZN PSZ_6 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Bakery ZN PSZ_6 Supply Outlet Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Bakery ZN PSZ_6 Bakery ZN PSZ_6 Demand Inlet Node Supply Path, !- Name
  Bakery ZN PSZ_6 Demand Inlet Node,      !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 6;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 6,          !- Name
  Bakery ZN PSZ_6 Demand Inlet Node,      !- Inlet Node Name
  Bakery ZN PSZ_6 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Bakery ZN PSZ_6 Return Path,            !- Name
  Bakery ZN PSZ_6 Demand Outlet Node,     !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 6;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 6,             !- Name
  Bakery ZN PSZ_6 Demand Outlet Node,     !- Outlet Node Name
  Bakery ZN Return Air Node;              !- Inlet Node Name 1

AirLoopHVAC,
  Corridor ZN PSZ_12,                     !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Corridor ZN PSZ_12 Supply Branches,     !- Branch List Name
  ,                                       !- Connector List Name
  Corridor ZN PSZ_12 Supply Inlet Node,   !- Supply Side Inlet Node Name
  Corridor ZN PSZ_12 Demand Outlet Node,  !- Demand Side Outlet Node Name
  Corridor ZN PSZ_12 Demand Inlet Nodes,  !- Demand Side Inlet Node Names
  Corridor ZN PSZ_12 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Corridor ZN PSZ_12 Supply Outlet Nodes, !- Name
  Corridor ZN PSZ_12 Supply Outlet Node;  !- Node Name 1

NodeList,
  Corridor ZN PSZ_12 Demand Inlet Nodes,  !- Name
  Corridor ZN PSZ_12 Demand Inlet Node;   !- Node Name 1

Sizing:System,
  Corridor ZN PSZ_12,                     !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 11, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 12;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 12,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Corridor ZN PSZ_12 Supply Branches,     !- Name
  Corridor ZN PSZ_12 Main Branch;         !- Branch Name 1

Branch,
  Corridor ZN PSZ_12 Main Branch,         !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Corridor ZN PSZ_12 OA System,           !- Component Name 1
  Corridor ZN PSZ_12 Supply Inlet Node,   !- Component Inlet Node Name 1
  Corridor ZN PSZ_12 Mixed Air Node,      !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Corridor ZN PSZ_12 Unitary AC,          !- Component Name 2
  Corridor ZN PSZ_12 Mixed Air Node,      !- Component Inlet Node Name 2
  Corridor ZN PSZ_12 Supply Outlet Node;  !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Corridor ZN PSZ_12 OA System,           !- Name
  Corridor ZN PSZ_12 OA System Controller List, !- Controller List Name
  Corridor ZN PSZ_12 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Corridor ZN PSZ_12 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Corridor ZN PSZ_12 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Corridor ZN PSZ_12 OA System Controller, !- Name
  Corridor ZN PSZ_12 Relief Air Node,     !- Relief Air Outlet Node Name
  Corridor ZN PSZ_12 Supply Inlet Node,   !- Return Air Node Name
  Corridor ZN PSZ_12 Mixed Air Node,      !- Mixed Air Node Name
  Corridor ZN PSZ_12 Outdoor Air Node,    !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 12,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Corridor ZN PSZ_12 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Corridor ZN PSZ_12 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Corridor ZN PSZ_12 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Corridor ZN PSZ_12 Outdoor Air Node;    !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Corridor ZN PSZ_12 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Corridor ZN PSZ_12 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Corridor ZN PSZ_12 OA System Outdoor Air Mixer, !- Name
  Corridor ZN PSZ_12 Mixed Air Node,      !- Mixed Air Node Name
  Corridor ZN PSZ_12 Outdoor Air Node,    !- Outdoor Air Stream Node Name
  Corridor ZN PSZ_12 Relief Air Node,     !- Relief Air Stream Node Name
  Corridor ZN PSZ_12 Supply Inlet Node;   !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Corridor ZN PSZ_12 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Corridor ZN PSZ_12 Supply Outlet Node,  !- Reference Setpoint Node Name
  Corridor ZN PSZ_12 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Corridor ZN PSZ_12 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Corridor ZN PSZ_12 Mixed Air Node;      !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Corridor ZN PSZ_12 Unitary AC,          !- Name
  Load,                                   !- Control Type
  Corridor ZN,                            !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Corridor ZN PSZ_12 Mixed Air Node,      !- Air Inlet Node Name
  Corridor ZN PSZ_12 Supply Outlet Node,  !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Corridor ZN PSZ_12 Fan,                 !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Corridor ZN PSZ_12 Gas Htg Coil,        !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Corridor ZN PSZ_12 2spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Corridor ZN PSZ_12 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Corridor ZN PSZ_12 Fan,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Corridor ZN PSZ_12 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Corridor ZN PSZ_12 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 11,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 11,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 11,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 11,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Corridor ZN PSZ_12 Gas Htg Coil,        !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Corridor ZN PSZ_12 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Corridor ZN PSZ_12 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Corridor ZN PSZ_12 2spd DX AC Clg Coil 17kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Corridor ZN PSZ_12 Mixed Air Node,      !- Air Inlet Node Name
  Corridor ZN PSZ_12 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Corridor ZN PSZ_12 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Corridor ZN PSZ_12 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Corridor ZN PSZ_12 Supply Outlet Node;  !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Corridor ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Corridor ZN,                            !- Control Zone Name
  Corridor ZN Zone Air Node,              !- Zone Node Name
  Corridor ZN PSZ_12 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Corridor ZN PSZ_12 Supply Outlet Node;  !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Corridor ZN PSZ_12 Corridor ZN PSZ_12 Demand Inlet Node Supply Path, !- Name
  Corridor ZN PSZ_12 Demand Inlet Node,   !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 12;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 12,         !- Name
  Corridor ZN PSZ_12 Demand Inlet Node,   !- Inlet Node Name
  Corridor ZN PSZ_12 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Corridor ZN PSZ_12 Return Path,         !- Name
  Corridor ZN PSZ_12 Demand Outlet Node,  !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 12;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 12,            !- Name
  Corridor ZN PSZ_12 Demand Outlet Node,  !- Outlet Node Name
  Corridor ZN Return Air Node;            !- Inlet Node Name 1

AirLoopHVAC,
  Deli ZN PSZ_5,                          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Deli ZN PSZ_5 Supply Branches,          !- Branch List Name
  ,                                       !- Connector List Name
  Deli ZN PSZ_5 Supply Inlet Node,        !- Supply Side Inlet Node Name
  Deli ZN PSZ_5 Demand Outlet Node,       !- Demand Side Outlet Node Name
  Deli ZN PSZ_5 Demand Inlet Nodes,       !- Demand Side Inlet Node Names
  Deli ZN PSZ_5 Supply Outlet Nodes,      !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Deli ZN PSZ_5 Supply Outlet Nodes,      !- Name
  Deli ZN PSZ_5 Supply Outlet Node;       !- Node Name 1

NodeList,
  Deli ZN PSZ_5 Demand Inlet Nodes,       !- Name
  Deli ZN PSZ_5 Demand Inlet Node;        !- Node Name 1

Sizing:System,
  Deli ZN PSZ_5,                          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 4, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 5;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 5,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Deli ZN PSZ_5 Supply Branches,          !- Name
  Deli ZN PSZ_5 Main Branch;              !- Branch Name 1

Branch,
  Deli ZN PSZ_5 Main Branch,              !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Deli ZN PSZ_5 OA System,                !- Component Name 1
  Deli ZN PSZ_5 Supply Inlet Node,        !- Component Inlet Node Name 1
  Deli ZN PSZ_5 Mixed Air Node,           !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Deli ZN PSZ_5 Unitary AC,               !- Component Name 2
  Deli ZN PSZ_5 Mixed Air Node,           !- Component Inlet Node Name 2
  Deli ZN PSZ_5 Supply Outlet Node;       !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Deli ZN PSZ_5 OA System,                !- Name
  Deli ZN PSZ_5 OA System Controller List, !- Controller List Name
  Deli ZN PSZ_5 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Deli ZN PSZ_5 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Deli ZN PSZ_5 OA System Controller;     !- Controller Name 1

Controller:OutdoorAir,
  Deli ZN PSZ_5 OA System Controller,     !- Name
  Deli ZN PSZ_5 Relief Air Node,          !- Relief Air Outlet Node Name
  Deli ZN PSZ_5 Supply Inlet Node,        !- Return Air Node Name
  Deli ZN PSZ_5 Mixed Air Node,           !- Mixed Air Node Name
  Deli ZN PSZ_5 Outdoor Air Node,         !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 5,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Deli ZN PSZ_5 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Deli ZN PSZ_5 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Deli ZN PSZ_5 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Deli ZN PSZ_5 Outdoor Air Node;         !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Deli ZN PSZ_5 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Deli ZN PSZ_5 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Deli ZN PSZ_5 OA System Outdoor Air Mixer, !- Name
  Deli ZN PSZ_5 Mixed Air Node,           !- Mixed Air Node Name
  Deli ZN PSZ_5 Outdoor Air Node,         !- Outdoor Air Stream Node Name
  Deli ZN PSZ_5 Relief Air Node,          !- Relief Air Stream Node Name
  Deli ZN PSZ_5 Supply Inlet Node;        !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Deli ZN PSZ_5 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Deli ZN PSZ_5 Supply Outlet Node,       !- Reference Setpoint Node Name
  Deli ZN PSZ_5 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Deli ZN PSZ_5 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Deli ZN PSZ_5 Mixed Air Node;           !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Deli ZN PSZ_5 Unitary AC,               !- Name
  Load,                                   !- Control Type
  Deli ZN,                                !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Deli ZN PSZ_5 Mixed Air Node,           !- Air Inlet Node Name
  Deli ZN PSZ_5 Supply Outlet Node,       !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Deli ZN PSZ_5 Fan,                      !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Deli ZN PSZ_5 Gas Htg Coil,             !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Deli ZN PSZ_5 2spd DX AC Clg Coil 72kBtu/hr 10.1EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Deli ZN PSZ_5 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Deli ZN PSZ_5 Fan,                      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Deli ZN PSZ_5 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Deli ZN PSZ_5 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Deli ZN PSZ_5 Gas Htg Coil,             !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Deli ZN PSZ_5 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Deli ZN PSZ_5 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Deli ZN PSZ_5 2spd DX AC Clg Coil 72kBtu/hr 10.1EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.49917428015875,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Deli ZN PSZ_5 Mixed Air Node,           !- Air Inlet Node Name
  Deli ZN PSZ_5 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.49917428015875,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Deli ZN PSZ_5 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Deli ZN PSZ_5 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Deli ZN PSZ_5 Supply Outlet Node;       !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Deli ZN Setpoint Manager SZ Reheat,     !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Deli ZN,                                !- Control Zone Name
  Deli ZN Zone Air Node,                  !- Zone Node Name
  Deli ZN PSZ_5 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Deli ZN PSZ_5 Supply Outlet Node;       !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Deli ZN PSZ_5 Deli ZN PSZ_5 Demand Inlet Node Supply Path, !- Name
  Deli ZN PSZ_5 Demand Inlet Node,        !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 5;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 5,          !- Name
  Deli ZN PSZ_5 Demand Inlet Node,        !- Inlet Node Name
  Deli ZN PSZ_5 Diffuser Inlet Air Node;  !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Deli ZN PSZ_5 Return Path,              !- Name
  Deli ZN PSZ_5 Demand Outlet Node,       !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 5;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 5,             !- Name
  Deli ZN PSZ_5 Demand Outlet Node,       !- Outlet Node Name
  Deli ZN Return Air Node;                !- Inlet Node Name 1

AirLoopHVAC,
  Dining Room ZN PSZ_9,                   !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Dining Room ZN PSZ_9 Supply Branches,   !- Branch List Name
  ,                                       !- Connector List Name
  Dining Room ZN PSZ_9 Supply Inlet Node, !- Supply Side Inlet Node Name
  Dining Room ZN PSZ_9 Demand Outlet Node, !- Demand Side Outlet Node Name
  Dining Room ZN PSZ_9 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Dining Room ZN PSZ_9 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Dining Room ZN PSZ_9 Supply Outlet Nodes, !- Name
  Dining Room ZN PSZ_9 Supply Outlet Node; !- Node Name 1

NodeList,
  Dining Room ZN PSZ_9 Demand Inlet Nodes, !- Name
  Dining Room ZN PSZ_9 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Dining Room ZN PSZ_9,                   !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 8, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 9;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 9,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Dining Room ZN PSZ_9 Supply Branches,   !- Name
  Dining Room ZN PSZ_9 Main Branch;       !- Branch Name 1

Branch,
  Dining Room ZN PSZ_9 Main Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Dining Room ZN PSZ_9 OA System,         !- Component Name 1
  Dining Room ZN PSZ_9 Supply Inlet Node, !- Component Inlet Node Name 1
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Dining Room ZN PSZ_9 Unitary AC,        !- Component Name 2
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Component Inlet Node Name 2
  Dining Room ZN PSZ_9 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Dining Room ZN PSZ_9 OA System,         !- Name
  Dining Room ZN PSZ_9 OA System Controller List, !- Controller List Name
  Dining Room ZN PSZ_9 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Dining Room ZN PSZ_9 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Dining Room ZN PSZ_9 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Dining Room ZN PSZ_9 OA System Controller, !- Name
  Dining Room ZN PSZ_9 Relief Air Node,   !- Relief Air Outlet Node Name
  Dining Room ZN PSZ_9 Supply Inlet Node, !- Return Air Node Name
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Mixed Air Node Name
  Dining Room ZN PSZ_9 Outdoor Air Node,  !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 9,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Dining Room ZN PSZ_9 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Dining Room ZN PSZ_9 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Dining Room ZN PSZ_9 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Dining Room ZN PSZ_9 Outdoor Air Node;  !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Dining Room ZN PSZ_9 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Dining Room ZN PSZ_9 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Dining Room ZN PSZ_9 OA System Outdoor Air Mixer, !- Name
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Mixed Air Node Name
  Dining Room ZN PSZ_9 Outdoor Air Node,  !- Outdoor Air Stream Node Name
  Dining Room ZN PSZ_9 Relief Air Node,   !- Relief Air Stream Node Name
  Dining Room ZN PSZ_9 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Dining Room ZN PSZ_9 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Dining Room ZN PSZ_9 Supply Outlet Node, !- Reference Setpoint Node Name
  Dining Room ZN PSZ_9 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Dining Room ZN PSZ_9 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Dining Room ZN PSZ_9 Mixed Air Node;    !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Dining Room ZN PSZ_9 Unitary AC,        !- Name
  Load,                                   !- Control Type
  Dining Room ZN,                         !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Air Inlet Node Name
  Dining Room ZN PSZ_9 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Dining Room ZN PSZ_9 Fan,               !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Dining Room ZN PSZ_9 Gas Htg Coil,      !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Dining Room ZN PSZ_9 2spd DX AC Clg Coil 43kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Dining Room ZN PSZ_9 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Dining Room ZN PSZ_9 Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Dining Room ZN PSZ_9 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Dining Room ZN PSZ_9 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 8,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 8,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 8,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 8,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Dining Room ZN PSZ_9 Gas Htg Coil,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Dining Room ZN PSZ_9 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Dining Room ZN PSZ_9 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Dining Room ZN PSZ_9 2spd DX AC Clg Coil 43kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Dining Room ZN PSZ_9 Mixed Air Node,    !- Air Inlet Node Name
  Dining Room ZN PSZ_9 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Dining Room ZN PSZ_9 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Dining Room ZN PSZ_9 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Dining Room ZN PSZ_9 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Dining Room ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Dining Room ZN,                         !- Control Zone Name
  Dining Room ZN Zone Air Node,           !- Zone Node Name
  Dining Room ZN PSZ_9 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Dining Room ZN PSZ_9 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Dining Room ZN PSZ_9 Dining Room ZN PSZ_9 Demand Inlet Node Supply Path, !- Name
  Dining Room ZN PSZ_9 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 9;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 9,          !- Name
  Dining Room ZN PSZ_9 Demand Inlet Node, !- Inlet Node Name
  Dining Room ZN PSZ_9 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Dining Room ZN PSZ_9 Return Path,       !- Name
  Dining Room ZN PSZ_9 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 9;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 9,             !- Name
  Dining Room ZN PSZ_9 Demand Outlet Node, !- Outlet Node Name
  Dining Room ZN Return Air Node;         !- Inlet Node Name 1

AirLoopHVAC,
  East Perimeter Sales ZN PSZ_3,          !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  East Perimeter Sales ZN PSZ_3 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  East Perimeter Sales ZN PSZ_3 Supply Inlet Node, !- Supply Side Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Demand Outlet Node, !- Demand Side Outlet Node Name
  East Perimeter Sales ZN PSZ_3 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  East Perimeter Sales ZN PSZ_3 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  East Perimeter Sales ZN PSZ_3 Supply Outlet Nodes, !- Name
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node; !- Node Name 1

NodeList,
  East Perimeter Sales ZN PSZ_3 Demand Inlet Nodes, !- Name
  East Perimeter Sales ZN PSZ_3 Demand Inlet Node; !- Node Name 1

Sizing:System,
  East Perimeter Sales ZN PSZ_3,          !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 2, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 3;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 3,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  East Perimeter Sales ZN PSZ_3 Supply Branches, !- Name
  East Perimeter Sales ZN PSZ_3 Main Branch; !- Branch Name 1

Branch,
  East Perimeter Sales ZN PSZ_3 Main Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  East Perimeter Sales ZN PSZ_3 OA System, !- Component Name 1
  East Perimeter Sales ZN PSZ_3 Supply Inlet Node, !- Component Inlet Node Name 1
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  East Perimeter Sales ZN PSZ_3 Unitary AC, !- Component Name 2
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Component Inlet Node Name 2
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  East Perimeter Sales ZN PSZ_3 OA System, !- Name
  East Perimeter Sales ZN PSZ_3 OA System Controller List, !- Controller List Name
  East Perimeter Sales ZN PSZ_3 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  East Perimeter Sales ZN PSZ_3 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  East Perimeter Sales ZN PSZ_3 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  East Perimeter Sales ZN PSZ_3 OA System Controller, !- Name
  East Perimeter Sales ZN PSZ_3 Relief Air Node, !- Relief Air Outlet Node Name
  East Perimeter Sales ZN PSZ_3 Supply Inlet Node, !- Return Air Node Name
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Mixed Air Node Name
  East Perimeter Sales ZN PSZ_3 Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 3,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  East Perimeter Sales ZN PSZ_3 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  East Perimeter Sales ZN PSZ_3 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  East Perimeter Sales ZN PSZ_3 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  East Perimeter Sales ZN PSZ_3 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  East Perimeter Sales ZN PSZ_3 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  East Perimeter Sales ZN PSZ_3 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  East Perimeter Sales ZN PSZ_3 OA System Outdoor Air Mixer, !- Name
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Mixed Air Node Name
  East Perimeter Sales ZN PSZ_3 Outdoor Air Node, !- Outdoor Air Stream Node Name
  East Perimeter Sales ZN PSZ_3 Relief Air Node, !- Relief Air Stream Node Name
  East Perimeter Sales ZN PSZ_3 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  East Perimeter Sales ZN PSZ_3 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node, !- Reference Setpoint Node Name
  East Perimeter Sales ZN PSZ_3 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  East Perimeter Sales ZN PSZ_3 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  East Perimeter Sales ZN PSZ_3 Unitary AC, !- Name
  Load,                                   !- Control Type
  East Perimeter Sales ZN,                !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Air Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  East Perimeter Sales ZN PSZ_3 Fan,      !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  East Perimeter Sales ZN PSZ_3 Gas Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  East Perimeter Sales ZN PSZ_3 2spd DX AC Clg Coil 60kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  East Perimeter Sales ZN PSZ_3 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  East Perimeter Sales ZN PSZ_3 Fan,      !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.546,                                  !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.84,                                   !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  East Perimeter Sales ZN PSZ_3 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  East Perimeter Sales ZN PSZ_3 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  East Perimeter Sales ZN PSZ_3 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  East Perimeter Sales ZN PSZ_3 2spd DX AC Clg Coil 60kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  East Perimeter Sales ZN PSZ_3 Mixed Air Node, !- Air Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  East Perimeter Sales ZN PSZ_3 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  East Perimeter Sales ZN PSZ_3 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  East Perimeter Sales ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  East Perimeter Sales ZN,                !- Control Zone Name
  East Perimeter Sales ZN Zone Air Node,  !- Zone Node Name
  East Perimeter Sales ZN PSZ_3 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  East Perimeter Sales ZN PSZ_3 East Perimeter Sales ZN PSZ_3 Demand Inlet Node Supply Path, !- Name
  East Perimeter Sales ZN PSZ_3 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 3;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 3,          !- Name
  East Perimeter Sales ZN PSZ_3 Demand Inlet Node, !- Inlet Node Name
  East Perimeter Sales ZN PSZ_3 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  East Perimeter Sales ZN PSZ_3 Return Path, !- Name
  East Perimeter Sales ZN PSZ_3 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 3;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 3,             !- Name
  East Perimeter Sales ZN PSZ_3 Demand Outlet Node, !- Outlet Node Name
  East Perimeter Sales ZN Return Air Node; !- Inlet Node Name 1

AirLoopHVAC,
  Enclosed Office ZN PSZ_7,               !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Enclosed Office ZN PSZ_7 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Enclosed Office ZN PSZ_7 Supply Inlet Node, !- Supply Side Inlet Node Name
  Enclosed Office ZN PSZ_7 Demand Outlet Node, !- Demand Side Outlet Node Name
  Enclosed Office ZN PSZ_7 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Enclosed Office ZN PSZ_7 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Enclosed Office ZN PSZ_7 Supply Outlet Nodes, !- Name
  Enclosed Office ZN PSZ_7 Supply Outlet Node; !- Node Name 1

NodeList,
  Enclosed Office ZN PSZ_7 Demand Inlet Nodes, !- Name
  Enclosed Office ZN PSZ_7 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Enclosed Office ZN PSZ_7,               !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 6, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 7;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 7,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Enclosed Office ZN PSZ_7 Supply Branches, !- Name
  Enclosed Office ZN PSZ_7 Main Branch;   !- Branch Name 1

Branch,
  Enclosed Office ZN PSZ_7 Main Branch,   !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Enclosed Office ZN PSZ_7 OA System,     !- Component Name 1
  Enclosed Office ZN PSZ_7 Supply Inlet Node, !- Component Inlet Node Name 1
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Enclosed Office ZN PSZ_7 Unitary AC,    !- Component Name 2
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Component Inlet Node Name 2
  Enclosed Office ZN PSZ_7 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Enclosed Office ZN PSZ_7 OA System,     !- Name
  Enclosed Office ZN PSZ_7 OA System Controller List, !- Controller List Name
  Enclosed Office ZN PSZ_7 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Enclosed Office ZN PSZ_7 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Enclosed Office ZN PSZ_7 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Enclosed Office ZN PSZ_7 OA System Controller, !- Name
  Enclosed Office ZN PSZ_7 Relief Air Node, !- Relief Air Outlet Node Name
  Enclosed Office ZN PSZ_7 Supply Inlet Node, !- Return Air Node Name
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Mixed Air Node Name
  Enclosed Office ZN PSZ_7 Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 7,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Enclosed Office ZN PSZ_7 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Enclosed Office ZN PSZ_7 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Enclosed Office ZN PSZ_7 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Enclosed Office ZN PSZ_7 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Enclosed Office ZN PSZ_7 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Enclosed Office ZN PSZ_7 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Enclosed Office ZN PSZ_7 OA System Outdoor Air Mixer, !- Name
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Mixed Air Node Name
  Enclosed Office ZN PSZ_7 Outdoor Air Node, !- Outdoor Air Stream Node Name
  Enclosed Office ZN PSZ_7 Relief Air Node, !- Relief Air Stream Node Name
  Enclosed Office ZN PSZ_7 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Enclosed Office ZN PSZ_7 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Enclosed Office ZN PSZ_7 Supply Outlet Node, !- Reference Setpoint Node Name
  Enclosed Office ZN PSZ_7 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Enclosed Office ZN PSZ_7 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Enclosed Office ZN PSZ_7 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Enclosed Office ZN PSZ_7 Unitary AC,    !- Name
  Load,                                   !- Control Type
  Enclosed Office ZN,                     !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Air Inlet Node Name
  Enclosed Office ZN PSZ_7 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Enclosed Office ZN PSZ_7 Fan,           !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Enclosed Office ZN PSZ_7 Gas Htg Coil,  !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Enclosed Office ZN PSZ_7 2spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Enclosed Office ZN PSZ_7 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Enclosed Office ZN PSZ_7 Fan,           !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Enclosed Office ZN PSZ_7 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Enclosed Office ZN PSZ_7 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 6,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 6,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 6,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 6,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Enclosed Office ZN PSZ_7 Gas Htg Coil,  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Enclosed Office ZN PSZ_7 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Enclosed Office ZN PSZ_7 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Enclosed Office ZN PSZ_7 2spd DX AC Clg Coil 10kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Enclosed Office ZN PSZ_7 Mixed Air Node, !- Air Inlet Node Name
  Enclosed Office ZN PSZ_7 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Enclosed Office ZN PSZ_7 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Enclosed Office ZN PSZ_7 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Enclosed Office ZN PSZ_7 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Enclosed Office ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Enclosed Office ZN,                     !- Control Zone Name
  Enclosed Office ZN Zone Air Node,       !- Zone Node Name
  Enclosed Office ZN PSZ_7 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Enclosed Office ZN PSZ_7 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Enclosed Office ZN PSZ_7 Enclosed Office ZN PSZ_7 Demand Inlet Node Supply Path, !- Name
  Enclosed Office ZN PSZ_7 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 7;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 7,          !- Name
  Enclosed Office ZN PSZ_7 Demand Inlet Node, !- Inlet Node Name
  Enclosed Office ZN PSZ_7 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Enclosed Office ZN PSZ_7 Return Path,   !- Name
  Enclosed Office ZN PSZ_7 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 7;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 7,             !- Name
  Enclosed Office ZN PSZ_7 Demand Outlet Node, !- Outlet Node Name
  Enclosed Office ZN Return Air Node;     !- Inlet Node Name 1

AirLoopHVAC,
  Main Sales ZN PSZ_1,                    !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Main Sales ZN PSZ_1 Supply Branches,    !- Branch List Name
  ,                                       !- Connector List Name
  Main Sales ZN PSZ_1 Supply Inlet Node,  !- Supply Side Inlet Node Name
  Main Sales ZN PSZ_1 Demand Outlet Node, !- Demand Side Outlet Node Name
  Main Sales ZN PSZ_1 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Main Sales ZN PSZ_1 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Main Sales ZN PSZ_1 Supply Outlet Nodes, !- Name
  Main Sales ZN PSZ_1 Supply Outlet Node; !- Node Name 1

NodeList,
  Main Sales ZN PSZ_1 Demand Inlet Nodes, !- Name
  Main Sales ZN PSZ_1 Demand Inlet Node;  !- Node Name 1

Sizing:System,
  Main Sales ZN PSZ_1,                    !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 1;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 1,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Main Sales ZN PSZ_1 Supply Branches,    !- Name
  Main Sales ZN PSZ_1 Main Branch;        !- Branch Name 1

Branch,
  Main Sales ZN PSZ_1 Main Branch,        !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Main Sales ZN PSZ_1 OA System,          !- Component Name 1
  Main Sales ZN PSZ_1 Supply Inlet Node,  !- Component Inlet Node Name 1
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Main Sales ZN PSZ_1 Unitary AC,         !- Component Name 2
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Component Inlet Node Name 2
  Main Sales ZN PSZ_1 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Main Sales ZN PSZ_1 OA System,          !- Name
  Main Sales ZN PSZ_1 OA System Controller List, !- Controller List Name
  Main Sales ZN PSZ_1 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Main Sales ZN PSZ_1 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Main Sales ZN PSZ_1 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Main Sales ZN PSZ_1 OA System Controller, !- Name
  Main Sales ZN PSZ_1 Relief Air Node,    !- Relief Air Outlet Node Name
  Main Sales ZN PSZ_1 Supply Inlet Node,  !- Return Air Node Name
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Mixed Air Node Name
  Main Sales ZN PSZ_1 Outdoor Air Node,   !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  DifferentialDryBulb,                    !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  ,                                       !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  ,                                       !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  SuperMarket MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 1,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Main Sales ZN PSZ_1 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Main Sales ZN PSZ_1 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Main Sales ZN PSZ_1 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Main Sales ZN PSZ_1 Outdoor Air Node;   !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Main Sales ZN PSZ_1 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Main Sales ZN PSZ_1 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Main Sales ZN PSZ_1 OA System Outdoor Air Mixer, !- Name
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Mixed Air Node Name
  Main Sales ZN PSZ_1 Outdoor Air Node,   !- Outdoor Air Stream Node Name
  Main Sales ZN PSZ_1 Relief Air Node,    !- Relief Air Stream Node Name
  Main Sales ZN PSZ_1 Supply Inlet Node;  !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Main Sales ZN PSZ_1 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Main Sales ZN PSZ_1 Supply Outlet Node, !- Reference Setpoint Node Name
  Main Sales ZN PSZ_1 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Main Sales ZN PSZ_1 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Main Sales ZN PSZ_1 Mixed Air Node;     !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Main Sales ZN PSZ_1 Unitary AC,         !- Name
  Load,                                   !- Control Type
  Main Sales ZN,                          !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Air Inlet Node Name
  Main Sales ZN PSZ_1 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Main Sales ZN PSZ_1 Fan,                !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Main Sales ZN PSZ_1 Gas Htg Coil,       !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Main Sales ZN PSZ_1 2spd DX AC Clg Coil 523kBtu/hr 9.3EER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Main Sales ZN PSZ_1 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Main Sales ZN PSZ_1 Fan,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.6006,                                 !- Fan Total Efficiency
  1110.9365386,                           !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.924,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Main Sales ZN PSZ_1 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Main Sales ZN PSZ_1 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Main Sales ZN PSZ_1 Gas Htg Coil,       !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Main Sales ZN PSZ_1 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Main Sales ZN PSZ_1 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Main Sales ZN PSZ_1 2spd DX AC Clg Coil 523kBtu/hr 9.3EER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.23281304104627,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Main Sales ZN PSZ_1 Mixed Air Node,     !- Air Inlet Node Name
  Main Sales ZN PSZ_1 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.23281304104627,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Main Sales ZN PSZ_1 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Main Sales ZN PSZ_1 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Main Sales ZN PSZ_1 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Main Sales ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Main Sales ZN,                          !- Control Zone Name
  Main Sales ZN Zone Air Node,            !- Zone Node Name
  Main Sales ZN PSZ_1 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Main Sales ZN PSZ_1 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Main Sales ZN PSZ_1 Main Sales ZN PSZ_1 Demand Inlet Node Supply Path, !- Name
  Main Sales ZN PSZ_1 Demand Inlet Node,  !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 1;          !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 1,          !- Name
  Main Sales ZN PSZ_1 Demand Inlet Node,  !- Inlet Node Name
  Main Sales ZN PSZ_1 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Main Sales ZN PSZ_1 Return Path,        !- Name
  Main Sales ZN PSZ_1 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 1;             !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 1,             !- Name
  Main Sales ZN PSZ_1 Demand Outlet Node, !- Outlet Node Name
  Main Sales ZN Return Air Node;          !- Inlet Node Name 1

AirLoopHVAC,
  Mechanical Room ZN PSZ_11,              !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Mechanical Room ZN PSZ_11 Supply Branches, !- Branch List Name
  ,                                       !- Connector List Name
  Mechanical Room ZN PSZ_11 Supply Inlet Node, !- Supply Side Inlet Node Name
  Mechanical Room ZN PSZ_11 Demand Outlet Node, !- Demand Side Outlet Node Name
  Mechanical Room ZN PSZ_11 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Mechanical Room ZN PSZ_11 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Mechanical Room ZN PSZ_11 Supply Outlet Nodes, !- Name
  Mechanical Room ZN PSZ_11 Supply Outlet Node; !- Node Name 1

NodeList,
  Mechanical Room ZN PSZ_11 Demand Inlet Nodes, !- Name
  Mechanical Room ZN PSZ_11 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Mechanical Room ZN PSZ_11,              !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 10, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 11;    !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 11,    !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Mechanical Room ZN PSZ_11 Supply Branches, !- Name
  Mechanical Room ZN PSZ_11 Main Branch;  !- Branch Name 1

Branch,
  Mechanical Room ZN PSZ_11 Main Branch,  !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Mechanical Room ZN PSZ_11 OA System,    !- Component Name 1
  Mechanical Room ZN PSZ_11 Supply Inlet Node, !- Component Inlet Node Name 1
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Mechanical Room ZN PSZ_11 Unitary AC,   !- Component Name 2
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Component Inlet Node Name 2
  Mechanical Room ZN PSZ_11 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Mechanical Room ZN PSZ_11 OA System,    !- Name
  Mechanical Room ZN PSZ_11 OA System Controller List, !- Controller List Name
  Mechanical Room ZN PSZ_11 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Mechanical Room ZN PSZ_11 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Mechanical Room ZN PSZ_11 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Mechanical Room ZN PSZ_11 OA System Controller, !- Name
  Mechanical Room ZN PSZ_11 Relief Air Node, !- Relief Air Outlet Node Name
  Mechanical Room ZN PSZ_11 Supply Inlet Node, !- Return Air Node Name
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Mixed Air Node Name
  Mechanical Room ZN PSZ_11 Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 11,   !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Mechanical Room ZN PSZ_11 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Mechanical Room ZN PSZ_11 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
  Mechanical Room ZN PSZ_11 OA System Availability Manager, !- Name
  Always On Discrete;                     !- Schedule Name

OutdoorAir:NodeList,
  Mechanical Room ZN PSZ_11 Outdoor Air Node; !- Node or NodeList Name 1

AirLoopHVAC:OutdoorAirSystem:EquipmentList,
  Mechanical Room ZN PSZ_11 OA System Equipment List, !- Name
  OutdoorAir:Mixer,                       !- Component Object Type 1
  Mechanical Room ZN PSZ_11 OA System Outdoor Air Mixer; !- Component Name 1

OutdoorAir:Mixer,
  Mechanical Room ZN PSZ_11 OA System Outdoor Air Mixer, !- Name
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Mixed Air Node Name
  Mechanical Room ZN PSZ_11 Outdoor Air Node, !- Outdoor Air Stream Node Name
  Mechanical Room ZN PSZ_11 Relief Air Node, !- Relief Air Stream Node Name
  Mechanical Room ZN PSZ_11 Supply Inlet Node; !- Return Air Stream Node Name

SetpointManager:MixedAir,
  Mechanical Room ZN PSZ_11 Mixed Air Node OS Default SPM, !- Name
  Temperature,                            !- Control Variable
  Mechanical Room ZN PSZ_11 Supply Outlet Node, !- Reference Setpoint Node Name
  Mechanical Room ZN PSZ_11 Unitary AC Heating Coil - Fan Node, !- Fan Inlet Node Name
  Mechanical Room ZN PSZ_11 Unitary AC Fan - Supplemental Coil Node, !- Fan Outlet Node Name
  Mechanical Room ZN PSZ_11 Mixed Air Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:UnitarySystem,
  Mechanical Room ZN PSZ_11 Unitary AC,   !- Name
  Load,                                   !- Control Type
  Mechanical Room ZN,                     !- Controlling Zone or Thermostat Location
  None,                                   !- Dehumidification Control Type
  SuperMarket HVACOperationSchd,          !- Availability Schedule Name
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Air Inlet Node Name
  Mechanical Room ZN PSZ_11 Supply Outlet Node, !- Air Outlet Node Name
  Fan:OnOff,                              !- Supply Fan Object Type
  Mechanical Room ZN PSZ_11 Fan,          !- Supply Fan Name
  DrawThrough,                            !- Fan Placement
  SuperMarket HVACOperationSchd,          !- Supply Air Fan Operating Mode Schedule Name
  Coil:Heating:Fuel,                      !- Heating Coil Object Type
  Mechanical Room ZN PSZ_11 Gas Htg Coil, !- Heating Coil Name
  1,                                      !- DX Heating Coil Sizing Ratio
  Coil:Cooling:DX:TwoSpeed,               !- Cooling Coil Object Type
  Mechanical Room ZN PSZ_11 2spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Cooling Coil Name
  No,                                     !- Use DOAS DX Cooling Coil
  2,                                      !- Minimum Supply Air Temperature {C}
  SensibleOnlyLoadControl,                !- Latent Load Control
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Mechanical Room ZN PSZ_11 Electric Backup Htg Coil, !- Supplemental Heating Coil Name
  SupplyAirFlowRate,                      !- Cooling Supply Air Flow Rate Method
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  ,                                       !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- Cooling Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  SupplyAirFlowRate,                      !- Heating Supply Air Flow Rate Method
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  ,                                       !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- Heating Supply Air Flow Rate Per Unit of Capacity {m3/s-W}
  None,                                   !- No Load Supply Air Flow Rate Method
  ,                                       !- No Load Supply Air Flow Rate {m3/s}
  ,                                       !- No Load Supply Air Flow Rate Per Floor Area {m3/s-m2}
  ,                                       !- No Load Fraction of Autosized Cooling Supply Air Flow Rate
  ,                                       !- No Load Fraction of Autosized Heating Supply Air Flow Rate
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Cooling Operation {m3/s-W}
  ,                                       !- No Load Supply Air Flow Rate Per Unit of Capacity During Heating Operation {m3/s-W}
  Yes,                                    !- No Load Supply Air Flow Rate Control Set To Low Speed
  80,                                     !- Maximum Supply Air Temperature {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  0,                                      !- Ancillary On-Cycle Electric Power {W}
  0;                                      !- Ancillary Off-Cycle Electric Power {W}

Fan:OnOff,
  Mechanical Room ZN PSZ_11 Fan,          !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.53625,                                !- Fan Total Efficiency
  622.722275,                             !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.825,                                  !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Mechanical Room ZN PSZ_11 Unitary AC Heating Coil - Fan Node, !- Air Inlet Node Name
  Mechanical Room ZN PSZ_11 Unitary AC Fan - Supplemental Coil Node, !- Air Outlet Node Name
  Fan On Off Power Curve 10,              !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 10,         !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 10,              !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 10,         !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:Fuel,
  Mechanical Room ZN PSZ_11 Gas Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  NaturalGas,                             !- Fuel Type
  0.8,                                    !- Burner Efficiency
  AutoSize,                               !- Nominal Capacity {W}
  Mechanical Room ZN PSZ_11 Unitary AC Cooling Coil - Heating Coil Node, !- Air Inlet Node Name
  Mechanical Room ZN PSZ_11 Unitary AC Heating Coil - Fan Node, !- Air Outlet Node Name
  ,                                       !- Temperature Setpoint Node Name
  0,                                      !- On Cycle Parasitic Electric Load {W}
  ,                                       !- Part Load Fraction Correlation Curve Name
  0;                                      !- Off Cycle Parasitic Fuel Load {W}

Coil:Cooling:DX:TwoSpeed,
  Mechanical Room ZN PSZ_11 2spd DX AC Clg Coil 11kBtu/hr 9.7SEER, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Autosize,                               !- High Speed Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- High Speed Rated Sensible Heat Ratio
  3.14721852276057,                       !- High Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- High Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- High Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  773.3,                                  !- Unit Internal Static Air Pressure {Pa}
  Mechanical Room ZN PSZ_11 Mixed Air Node, !- Air Inlet Node Name
  Mechanical Room ZN PSZ_11 Unitary AC Cooling Coil - Heating Coil Node, !- Air Outlet Node Name
  CoilClgDXQRatio_fTwbToadbSI,            !- Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXSnglQRatio_fCFMRatio,          !- Total Cooling Capacity Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Energy Input Ratio Function of Temperature Curve Name
  CoilClgDXSnglEIRRatio_fCFMRatio,        !- Energy Input Ratio Function of Flow Fraction Curve Name
  CoilClgDXEIRRatio_fQFrac,               !- Part Load Fraction Correlation Curve Name
  Autosize,                               !- Low Speed Gross Rated Total Cooling Capacity {W}
  0.69,                                   !- Low Speed Gross Rated Sensible Heat Ratio
  3.14721852276057,                       !- Low Speed Gross Rated Cooling COP {W/W}
  Autosize,                               !- Low Speed Rated Air Flow Rate {m3/s}
  773.3,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2017 {W/(m3/s)}
  934.4,                                  !- Low Speed Rated Evaporator Fan Power Per Volume Flow Rate 2023 {W/(m3/s)}
  CoilClgDXQRatio_fTwbToadbSI,            !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
  CoilClgDXEIRRatio_fTwbToadbSI,          !- Low Speed Energy Input Ratio Function of Temperature Curve Name
  ,                                       !- Condenser Air Inlet Node Name
  AirCooled,                              !- Condenser Type
  -25,                                    !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  0,                                      !- High Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- High Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- High Speed Evaporative Condenser Pump Rated Power Consumption {W}
  0,                                      !- Low Speed Evaporative Condenser Effectiveness {dimensionless}
  Autosize,                               !- Low Speed Evaporative Condenser Air Flow Rate {m3/s}
  Autosize,                               !- Low Speed Evaporative Condenser Pump Rated Power Consumption {W}
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Condensate Collection Water Storage Tank Name
  10,                                     !- Basin Heater Capacity {W/K}
  2;                                      !- Basin Heater Setpoint Temperature {C}

Coil:Heating:Electric,
  Mechanical Room ZN PSZ_11 Electric Backup Htg Coil, !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Mechanical Room ZN PSZ_11 Unitary AC Fan - Supplemental Coil Node, !- Air Inlet Node Name
  Mechanical Room ZN PSZ_11 Supply Outlet Node; !- Air Outlet Node Name

SetpointManager:SingleZone:Reheat,
  Mechanical Room ZN Setpoint Manager SZ Reheat, !- Name
  Temperature,                            !- Control Variable
  12.7777777777778,                       !- Minimum Supply Air Temperature {C}
  50.0000000000001,                       !- Maximum Supply Air Temperature {C}
  Mechanical Room ZN,                     !- Control Zone Name
  Mechanical Room ZN Zone Air Node,       !- Zone Node Name
  Mechanical Room ZN PSZ_11 Diffuser Outlet Air Node, !- Zone Inlet Node Name
  Mechanical Room ZN PSZ_11 Supply Outlet Node; !- Setpoint Node or NodeList Name

AirLoopHVAC:SupplyPath,
  Mechanical Room ZN PSZ_11 Mechanical Room ZN PSZ_11 Demand Inlet Node Supply Path, !- Name
  Mechanical Room ZN PSZ_11 Demand Inlet Node, !- Supply Air Path Inlet Node Name
  AirLoopHVAC:ZoneSplitter,               !- Component Object Type 1
  Air Loop HVAC Zone Splitter 11;         !- Component Name 1

AirLoopHVAC:ZoneSplitter,
  Air Loop HVAC Zone Splitter 11,         !- Name
  Mechanical Room ZN PSZ_11 Demand Inlet Node, !- Inlet Node Name
  Mechanical Room ZN PSZ_11 Diffuser Inlet Air Node; !- Outlet Node Name 1

AirLoopHVAC:ReturnPath,
  Mechanical Room ZN PSZ_11 Return Path,  !- Name
  Mechanical Room ZN PSZ_11 Demand Outlet Node, !- Return Air Path Outlet Node Name
  AirLoopHVAC:ZoneMixer,                  !- Component Object Type 1
  Air Loop HVAC Zone Mixer 11;            !- Component Name 1

AirLoopHVAC:ZoneMixer,
  Air Loop HVAC Zone Mixer 11,            !- Name
  Mechanical Room ZN PSZ_11 Demand Outlet Node, !- Outlet Node Name
  Mechanical Room ZN Return Air Node;     !- Inlet Node Name 1

AirLoopHVAC,
  Meeting Room ZN PSZ_8,                  !- Name
  ,                                       !- Controller List Name
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Availability Manager List Name
  AutoSize,                               !- Design Supply Air Flow Rate {m3/s}
  Meeting Room ZN PSZ_8 Supply Branches,  !- Branch List Name
  ,                                       !- Connector List Name
  Meeting Room ZN PSZ_8 Supply Inlet Node, !- Supply Side Inlet Node Name
  Meeting Room ZN PSZ_8 Demand Outlet Node, !- Demand Side Outlet Node Name
  Meeting Room ZN PSZ_8 Demand Inlet Nodes, !- Demand Side Inlet Node Names
  Meeting Room ZN PSZ_8 Supply Outlet Nodes, !- Supply Side Outlet Node Names
  1;                                      !- Design Return Air Flow Fraction of Supply Air Flow

NodeList,
  Meeting Room ZN PSZ_8 Supply Outlet Nodes, !- Name
  Meeting Room ZN PSZ_8 Supply Outlet Node; !- Node Name 1

NodeList,
  Meeting Room ZN PSZ_8 Demand Inlet Nodes, !- Name
  Meeting Room ZN PSZ_8 Demand Inlet Node; !- Node Name 1

Sizing:System,
  Meeting Room ZN PSZ_8,                  !- AirLoop Name
  Sensible,                               !- Type of Load to Size On
  Autosize,                               !- Design Outdoor Air Flow Rate {m3/s}
  1,                                      !- Central Heating Maximum System Air Flow Ratio
  7.22222222222229,                       !- Preheat Design Temperature {C}
  0.008,                                  !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Precool Design Temperature {C}
  0.008,                                  !- Precool Design Humidity Ratio {kgWater/kgDryAir}
  12.7777777777778,                       !- Central Cooling Design Supply Air Temperature {C}
  50.0000000000001,                       !- Central Heating Design Supply Air Temperature {C}
  Coincident,                             !- Type of Zone Sum to Use
  No,                                     !- 100% Outdoor Air in Cooling
  No,                                     !- 100% Outdoor Air in Heating
  0.0085,                                 !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  DesignDay,                              !- Cooling Supply Air Flow Rate Method
  0,                                      !- Cooling Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Cooling Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Cooling Fraction of Autosized Cooling Supply Air Flow Rate
  3.9475456e-05,                          !- Cooling Supply Air Flow Rate Per Unit Cooling Capacity {m3/s-W}
  DesignDay,                              !- Heating Supply Air Flow Rate Method
  0,                                      !- Heating Supply Air Flow Rate {m3/s}
  0.0099676501,                           !- Heating Supply Air Flow Rate Per Floor Area {m3/s-m2}
  1,                                      !- Heating Fraction of Autosized Heating Supply Air Flow Rate
  1,                                      !- Heating Fraction of Autosized Cooling Supply Air Flow Rate
  3.1588213e-05,                          !- Heating Supply Air Flow Rate Per Unit Heating Capacity {m3/s-W}
  ZoneSum,                                !- System Outdoor Air Method
  1,                                      !- Zone Maximum Outdoor Air Fraction {dimensionless}
  CoolingDesignCapacity,                  !- Cooling Design Capacity Method
  Autosize,                               !- Cooling Design Capacity {W}
  234.7,                                  !- Cooling Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Cooling Design Capacity
  HeatingDesignCapacity,                  !- Heating Design Capacity Method
  Autosize,                               !- Heating Design Capacity {W}
  157,                                    !- Heating Design Capacity Per Floor Area {W/m2}
  1,                                      !- Fraction of Autosized Heating Design Capacity
  OnOff;                                  !- Central Cooling Capacity Control Method

AvailabilityManagerAssignmentList,
  Air Loop HVAC 1 AvailabilityManagerAssignmentList 7, !- Name
  AvailabilityManager:NightCycle,         !- Availability Manager Object Type 1
  Availability Manager Night Cycle 8;     !- Availability Manager Name 1

AvailabilityManager:NightCycle,
  Availability Manager Night Cycle 8,     !- Name
  Always On Discrete,                     !- Applicability Schedule Name
  SuperMarket HVACOperationSchd,          !- Fan Schedule Name
  CycleOnAny,                             !- Control Type
  1,                                      !- Thermostat Tolerance {deltaC}
  FixedRunTime,                           !- Cycling Run Time Control Type
  1800;                                   !- Cycling Run Time {s}

BranchList,
  Meeting Room ZN PSZ_8 Supply Branches,  !- Name
  Meeting Room ZN PSZ_8 Main Branch;      !- Branch Name 1

Branch,
  Meeting Room ZN PSZ_8 Main Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  AirLoopHVAC:OutdoorAirSystem,           !- Component Object Type 1
  Meeting Room ZN PSZ_8 OA System,        !- Component Name 1
  Meeting Room ZN PSZ_8 Supply Inlet Node, !- Component Inlet Node Name 1
  Meeting Room ZN PSZ_8 Mixed Air Node,   !- Component Outlet Node Name 1
  AirLoopHVAC:UnitarySystem,              !- Component Object Type 2
  Meeting Room ZN PSZ_8 Unitary AC,       !- Component Name 2
  Meeting Room ZN PSZ_8 Mixed Air Node,   !- Component Inlet Node Name 2
  Meeting Room ZN PSZ_8 Supply Outlet Node; !- Component Outlet Node Name 2

AirLoopHVAC:OutdoorAirSystem,
  Meeting Room ZN PSZ_8 OA System,        !- Name
  Meeting Room ZN PSZ_8 OA System Controller List, !- Controller List Name
  Meeting Room ZN PSZ_8 OA System Equipment List; !- Outdoor Air Equipment List Name

AirLoopHVAC:ControllerList,
  Meeting Room ZN PSZ_8 OA System Controller List, !- Name
  Controller:OutdoorAir,                  !- Controller Object Type 1
  Meeting Room ZN PSZ_8 OA System Controller; !- Controller Name 1

Controller:OutdoorAir,
  Meeting Room ZN PSZ_8 OA System Controller, !- Name
  Meeting Room ZN PSZ_8 Relief Air Node,  !- Relief Air Outlet Node Name
  Meeting Room ZN PSZ_8 Supply Inlet Node, !- Return Air Node Name
  Meeting Room ZN PSZ_8 Mixed Air Node,   !- Mixed Air Node Name
  Meeting Room ZN PSZ_8 Outdoor Air Node, !- Actuator Node Name
  Autosize,                               !- Minimum Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Maximum Outdoor Air Flow Rate {m3/s}
  NoEconomizer,                           !- Economizer Control Type
  ModulateFlow,                           !- Economizer Control Action Type
  28,                                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
  64000,                                  !- Economizer Maximum Limit Enthalpy {J/kg}
  ,                                       !- Economizer Maximum Limit Dewpoint Temperature {C}
  ,                                       !- Electronic Enthalpy Limit Curve Name
  ,                                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
  LockoutWithCompressor,                  !- Lockout Type
  FixedMinimum,                           !- Minimum Limit Type
  Always On Discrete,                     !- Minimum Outdoor Air Schedule Name
  ,                                       !- Minimum Fraction of Outdoor Air Schedule Name
  ,                                       !- Maximum Fraction of Outdoor Air Schedule Name
  Controller Mechanical Ventilation 8,    !- Mechanical Ventilation Controller Name
  ,                                       !- Time of Day Economizer Control Schedule Name
  No,                                     !- High Humidity Control
  ,                                       !- Humidistat Control Zone Name
  ,                                       !- High Humidity Outdoor Air Flow Ratio
  Yes,                                    !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
  BypassWhenWithinEconomizerLimits,       !- Heat Recovery Bypass Control Type
  InterlockedWithMechanicalCooling;       !- Economizer Operation Staging

AvailabilityManagerAssignmentList,
  Meeting Room ZN PSZ_8 OA System Availability Manager List, !- Name
  AvailabilityManager:Scheduled,          !- Availability Manager Object Type 1
  Meeting Room ZN PSZ_8 OA System Availability Manager; !- Availability Manager Name 1

AvailabilityManager:Scheduled,
