!-Generator IDFEditor 1.51
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:NAME ===========

!===============================================================================
! FluidPropertiesRefData_R449a.idf
!
! ***************************************************
! FLUID PROPERTIES DATA - REFRIGERANTS
! ***************************************************
!
! Refrigerant properties in this data set are:
! Refrigerant:
! R449a
! The objects and syntax in this dataset comply with EnergyPlus, Version 8.4.0 and above, unless otherwise noted.
!  Version,
!    9.0;                    !- Version Identifier
! =============================================================================
!
!                Property Data for Refrigerant R449a
!
! =============================================================================
FluidProperties:Name,
    R449a,                   !- Fluid Name
    Refrigerant;             !- Fluid Type


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:TEMPERATURES ===========

FluidProperties:Temperatures,
    R449aSaturatedTemperatures,  !- Name
    -68,                     !- Temperature 1 {C}
    -66,                     !- Temperature 2 {C}
    -64,                     !- Temperature 3 {C}
    -62,                     !- Temperature 4 {C}
    -60,                     !- Temperature 5 {C}
    -58,                     !- Temperature 6 {C}
    -56,                     !- Temperature 7 {C}
    -54,                     !- Temperature 8 {C}
    -52,                     !- Temperature 9 {C}
    -50,                     !- Temperature 10 {C}
    -48,                     !- Temperature 11 {C}
    -46,                     !- Temperature 12 {C}
    -44,                     !- Temperature 13 {C}
    -42,                     !- Temperature 14 {C}
    -40,                     !- Temperature 15 {C}
    -38,                     !- Temperature 16 {C}
    -36,                     !- Temperature 17 {C}
    -34,                     !- Temperature 18 {C}
    -32,                     !- Temperature 19 {C}
    -30,                     !- Temperature 20 {C}
    -28,                     !- Temperature 21 {C}
    -26,                     !- Temperature 22 {C}
    -24,                     !- Temperature 23 {C}
    -22,                     !- Temperature 24 {C}
    -20,                     !- Temperature 25 {C}
    -18,                     !- Temperature 26 {C}
    -16,                     !- Temperature 27 {C}
    -14,                     !- Temperature 28 {C}
    -12,                     !- Temperature 29 {C}
    -10,                     !- Temperature 30 {C}
    -8,                      !- Temperature 31 {C}
    -6,                      !- Temperature 32 {C}
    -4,                      !- Temperature 33 {C}
    -2,                      !- Temperature 34 {C}
    0,                       !- Temperature 35 {C}
    2,                       !- Temperature 36 {C}
    4,                       !- Temperature 37 {C}
    6,                       !- Temperature 38 {C}
    8,                       !- Temperature 39 {C}
    10,                      !- Temperature 40 {C}
    12,                      !- Temperature 41 {C}
    14,                      !- Temperature 42 {C}
    16,                      !- Temperature 43 {C}
    18,                      !- Temperature 44 {C}
    20,                      !- Temperature 45 {C}
    22,                      !- Temperature 46 {C}
    24,                      !- Temperature 47 {C}
    26,                      !- Temperature 48 {C}
    28,                      !- Temperature 49 {C}
    30,                      !- Temperature 50 {C}
    32,                      !- Temperature 51 {C}
    34,                      !- Temperature 52 {C}
    36,                      !- Temperature 53 {C}
    38,                      !- Temperature 54 {C}
    40,                      !- Temperature 55 {C}
    42,                      !- Temperature 56 {C}
    44,                      !- Temperature 57 {C}
    46,                      !- Temperature 58 {C}
    48,                      !- Temperature 59 {C}
    50,                      !- Temperature 60 {C}
    52,                      !- Temperature 61 {C}
    54,                      !- Temperature 62 {C}
    56,                      !- Temperature 63 {C}
    58,                      !- Temperature 64 {C}
    60,                      !- Temperature 65 {C}
    62,                      !- Temperature 66 {C}
    64,                      !- Temperature 67 {C}
    66,                      !- Temperature 68 {C}
    68,                      !- Temperature 69 {C}
    70,                      !- Temperature 70 {C}
    72,                      !- Temperature 71 {C}
    74,                      !- Temperature 72 {C}
    76,                      !- Temperature 73 {C}
    78,                      !- Temperature 74 {C}
    80,                      !- Temperature 75 {C}
    82;                      !- Temperature 76 {C}

FluidProperties:Temperatures,
    R449aSuperHeatTemperatures,  !- Name
    -68,                     !- Temperature 1 {C}
    -64,                     !- Temperature 2 {C}
    -60,                     !- Temperature 3 {C}
    -56,                     !- Temperature 4 {C}
    -52,                     !- Temperature 5 {C}
    -48,                     !- Temperature 6 {C}
    -44,                     !- Temperature 7 {C}
    -40,                     !- Temperature 8 {C}
    -36,                     !- Temperature 9 {C}
    -32,                     !- Temperature 10 {C}
    -28,                     !- Temperature 11 {C}
    -24,                     !- Temperature 12 {C}
    -20,                     !- Temperature 13 {C}
    -16,                     !- Temperature 14 {C}
    -12,                     !- Temperature 15 {C}
    -8,                      !- Temperature 16 {C}
    -4,                      !- Temperature 17 {C}
    0,                       !- Temperature 18 {C}
    4,                       !- Temperature 19 {C}
    8,                       !- Temperature 20 {C}
    12,                      !- Temperature 21 {C}
    16,                      !- Temperature 22 {C}
    20,                      !- Temperature 23 {C}
    24,                      !- Temperature 24 {C}
    28,                      !- Temperature 25 {C}
    32,                      !- Temperature 26 {C}
    36,                      !- Temperature 27 {C}
    40,                      !- Temperature 28 {C}
    44,                      !- Temperature 29 {C}
    48,                      !- Temperature 30 {C}
    52,                      !- Temperature 31 {C}
    56,                      !- Temperature 32 {C}
    60,                      !- Temperature 33 {C}
    64,                      !- Temperature 34 {C}
    68,                      !- Temperature 35 {C}
    72,                      !- Temperature 36 {C}
    76,                      !- Temperature 37 {C}
    80,                      !- Temperature 38 {C}
    82;                      !- Temperature 39 {C}


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SATURATED ===========

! =============================================================================
!
!                Saturated Property Data for Refrigerant R449a
!
!                Critical Pressure: 4499.7 kPa
!                Critical Temperature: 82.073 degC
! =============================================================================
FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    Pressure,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    20551,                   !- Property Value 1
    23438,                   !- Property Value 2
    26649,                   !- Property Value 3
    30210,                   !- Property Value 4
    34149,                   !- Property Value 5
    38495,                   !- Property Value 6
    43279,                   !- Property Value 7
    48531,                   !- Property Value 8
    54285,                   !- Property Value 9
    60574,                   !- Property Value 10
    67434,                   !- Property Value 11
    74901,                   !- Property Value 12
    83012,                   !- Property Value 13
    91807,                   !- Property Value 14
    101320,                  !- Property Value 15
    111610,                  !- Property Value 16
    122700,                  !- Property Value 17
    134630,                  !- Property Value 18
    147470,                  !- Property Value 19
    161240,                  !- Property Value 20
    175990,                  !- Property Value 21
    191780,                  !- Property Value 22
    208650,                  !- Property Value 23
    226650,                  !- Property Value 24
    245840,                  !- Property Value 25
    266250,                  !- Property Value 26
    287950,                  !- Property Value 27
    310990,                  !- Property Value 28
    335430,                  !- Property Value 29
    361310,                  !- Property Value 30
    388690,                  !- Property Value 31
    417640,                  !- Property Value 32
    448210,                  !- Property Value 33
    480450,                  !- Property Value 34
    514440,                  !- Property Value 35
    550220,                  !- Property Value 36
    587870,                  !- Property Value 37
    627450,                  !- Property Value 38
    669010,                  !- Property Value 39
    712640,                  !- Property Value 40
    758390,                  !- Property Value 41
    806320,                  !- Property Value 42
    856520,                  !- Property Value 43
    909060,                  !- Property Value 44
    963990,                  !- Property Value 45
    1021400,                 !- Property Value 46
    1081400,                 !- Property Value 47
    1144000,                 !- Property Value 48
    1209300,                 !- Property Value 49
    1277400,                 !- Property Value 50
    1348400,                 !- Property Value 51
    1422300,                 !- Property Value 52
    1499300,                 !- Property Value 53
    1579400,                 !- Property Value 54
    1662800,                 !- Property Value 55
    1749500,                 !- Property Value 56
    1839700,                 !- Property Value 57
    1933400,                 !- Property Value 58
    2030700,                 !- Property Value 59
    2131900,                 !- Property Value 60
    2236900,                 !- Property Value 61
    2346000,                 !- Property Value 62
    2459300,                 !- Property Value 63
    2577000,                 !- Property Value 64
    2699100,                 !- Property Value 65
    2826000,                 !- Property Value 66
    2957900,                 !- Property Value 67
    3094900,                 !- Property Value 68
    3237400,                 !- Property Value 69
    3385700,                 !- Property Value 70
    3540400,                 !- Property Value 71
    3702000,                 !- Property Value 72
    3871500,                 !- Property Value 73
    4050300,                 !- Property Value 74
    4242000,                 !- Property Value 75
    4468000;                 !- Property Value 76

FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    1413.9,                  !- Property Value 1
    1408.1,                  !- Property Value 2
    1402.4,                  !- Property Value 3
    1396.6,                  !- Property Value 4
    1390.8,                  !- Property Value 5
    1385,                    !- Property Value 6
    1379.2,                  !- Property Value 7
    1373.3,                  !- Property Value 8
    1367.4,                  !- Property Value 9
    1361.4,                  !- Property Value 10
    1355.4,                  !- Property Value 11
    1349.4,                  !- Property Value 12
    1343.3,                  !- Property Value 13
    1337.3,                  !- Property Value 14
    1331.1,                  !- Property Value 15
    1324.9,                  !- Property Value 16
    1318.7,                  !- Property Value 17
    1312.5,                  !- Property Value 18
    1306.2,                  !- Property Value 19
    1299.8,                  !- Property Value 20
    1293.4,                  !- Property Value 21
    1287,                    !- Property Value 22
    1280.5,                  !- Property Value 23
    1273.9,                  !- Property Value 24
    1267.3,                  !- Property Value 25
    1260.7,                  !- Property Value 26
    1253.9,                  !- Property Value 27
    1247.1,                  !- Property Value 28
    1240.3,                  !- Property Value 29
    1233.4,                  !- Property Value 30
    1226.4,                  !- Property Value 31
    1219.3,                  !- Property Value 32
    1212.1,                  !- Property Value 33
    1204.9,                  !- Property Value 34
    1197.6,                  !- Property Value 35
    1190.2,                  !- Property Value 36
    1182.7,                  !- Property Value 37
    1175.1,                  !- Property Value 38
    1167.4,                  !- Property Value 39
    1159.6,                  !- Property Value 40
    1151.7,                  !- Property Value 41
    1143.6,                  !- Property Value 42
    1135.5,                  !- Property Value 43
    1127.2,                  !- Property Value 44
    1118.8,                  !- Property Value 45
    1110.2,                  !- Property Value 46
    1101.5,                  !- Property Value 47
    1092.6,                  !- Property Value 48
    1083.5,                  !- Property Value 49
    1074.3,                  !- Property Value 50
    1064.9,                  !- Property Value 51
    1055.3,                  !- Property Value 52
    1045.4,                  !- Property Value 53
    1035.3,                  !- Property Value 54
    1025,                    !- Property Value 55
    1014.4,                  !- Property Value 56
    1003.5,                  !- Property Value 57
    992.26,                  !- Property Value 58
    980.68,                  !- Property Value 59
    968.7,                   !- Property Value 60
    956.29,                  !- Property Value 61
    943.4,                   !- Property Value 62
    929.96,                  !- Property Value 63
    915.9,                   !- Property Value 64
    901.14,                  !- Property Value 65
    885.56,                  !- Property Value 66
    869.03,                  !- Property Value 67
    851.35,                  !- Property Value 68
    832.28,                  !- Property Value 69
    811.47,                  !- Property Value 70
    788.4,                   !- Property Value 71
    762.26,                  !- Property Value 72
    731.63,                  !- Property Value 73
    693.6,                   !- Property Value 74
    639.88,                  !- Property Value 75
    500.4;                   !- Property Value 76

FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    1.0659,                  !- Property Value 1
    1.2056,                  !- Property Value 2
    1.3596,                  !- Property Value 3
    1.5291,                  !- Property Value 4
    1.7151,                  !- Property Value 5
    1.9187,                  !- Property Value 6
    2.1413,                  !- Property Value 7
    2.3839,                  !- Property Value 8
    2.6479,                  !- Property Value 9
    2.9347,                  !- Property Value 10
    3.2455,                  !- Property Value 11
    3.5819,                  !- Property Value 12
    3.9452,                  !- Property Value 13
    4.337,                   !- Property Value 14
    4.759,                   !- Property Value 15
    5.2127,                  !- Property Value 16
    5.6998,                  !- Property Value 17
    6.222,                   !- Property Value 18
    6.7813,                  !- Property Value 19
    7.3794,                  !- Property Value 20
    8.0184,                  !- Property Value 21
    8.7001,                  !- Property Value 22
    9.4268,                  !- Property Value 23
    10.201,                  !- Property Value 24
    11.024,                  !- Property Value 25
    11.899,                  !- Property Value 26
    12.828,                  !- Property Value 27
    13.813,                  !- Property Value 28
    14.859,                  !- Property Value 29
    15.966,                  !- Property Value 30
    17.138,                  !- Property Value 31
    18.379,                  !- Property Value 32
    19.691,                  !- Property Value 33
    21.078,                  !- Property Value 34
    22.543,                  !- Property Value 35
    24.09,                   !- Property Value 36
    25.723,                  !- Property Value 37
    27.447,                  !- Property Value 38
    29.265,                  !- Property Value 39
    31.183,                  !- Property Value 40
    33.206,                  !- Property Value 41
    35.339,                  !- Property Value 42
    37.588,                  !- Property Value 43
    39.959,                  !- Property Value 44
    42.46,                   !- Property Value 45
    45.096,                  !- Property Value 46
    47.877,                  !- Property Value 47
    50.811,                  !- Property Value 48
    53.907,                  !- Property Value 49
    57.175,                  !- Property Value 50
    60.627,                  !- Property Value 51
    64.275,                  !- Property Value 52
    68.133,                  !- Property Value 53
    72.215,                  !- Property Value 54
    76.539,                  !- Property Value 55
    81.124,                  !- Property Value 56
    85.992,                  !- Property Value 57
    91.167,                  !- Property Value 58
    96.676,                  !- Property Value 59
    102.55,                  !- Property Value 60
    108.84,                  !- Property Value 61
    115.57,                  !- Property Value 62
    122.8,                   !- Property Value 63
    130.6,                   !- Property Value 64
    139.04,                  !- Property Value 65
    148.22,                  !- Property Value 66
    158.27,                  !- Property Value 67
    169.33,                  !- Property Value 68
    181.62,                  !- Property Value 69
    195.45,                  !- Property Value 70
    211.23,                  !- Property Value 71
    229.63,                  !- Property Value 72
    251.81,                  !- Property Value 73
    280.04,                  !- Property Value 74
    320.33,                  !- Property Value 75
    418.79;                  !- Property Value 76

FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    109740,                  !- Property Value 1
    112280,                  !- Property Value 2
    114820,                  !- Property Value 3
    117360,                  !- Property Value 4
    119910,                  !- Property Value 5
    122470,                  !- Property Value 6
    125030,                  !- Property Value 7
    127590,                  !- Property Value 8
    130160,                  !- Property Value 9
    132730,                  !- Property Value 10
    135320,                  !- Property Value 11
    137900,                  !- Property Value 12
    140500,                  !- Property Value 13
    143100,                  !- Property Value 14
    145710,                  !- Property Value 15
    148330,                  !- Property Value 16
    150960,                  !- Property Value 17
    153590,                  !- Property Value 18
    156230,                  !- Property Value 19
    158890,                  !- Property Value 20
    161550,                  !- Property Value 21
    164220,                  !- Property Value 22
    166900,                  !- Property Value 23
    169590,                  !- Property Value 24
    172300,                  !- Property Value 25
    175010,                  !- Property Value 26
    177740,                  !- Property Value 27
    180470,                  !- Property Value 28
    183220,                  !- Property Value 29
    185990,                  !- Property Value 30
    188760,                  !- Property Value 31
    191550,                  !- Property Value 32
    194350,                  !- Property Value 33
    197170,                  !- Property Value 34
    200000,                  !- Property Value 35
    202850,                  !- Property Value 36
    205710,                  !- Property Value 37
    208590,                  !- Property Value 38
    211490,                  !- Property Value 39
    214400,                  !- Property Value 40
    217330,                  !- Property Value 41
    220280,                  !- Property Value 42
    223250,                  !- Property Value 43
    226250,                  !- Property Value 44
    229260,                  !- Property Value 45
    232290,                  !- Property Value 46
    235350,                  !- Property Value 47
    238440,                  !- Property Value 48
    241540,                  !- Property Value 49
    244680,                  !- Property Value 50
    247840,                  !- Property Value 51
    251030,                  !- Property Value 52
    254260,                  !- Property Value 53
    257510,                  !- Property Value 54
    260800,                  !- Property Value 55
    264130,                  !- Property Value 56
    267500,                  !- Property Value 57
    270910,                  !- Property Value 58
    274370,                  !- Property Value 59
    277880,                  !- Property Value 60
    281450,                  !- Property Value 61
    285080,                  !- Property Value 62
    288770,                  !- Property Value 63
    292540,                  !- Property Value 64
    296390,                  !- Property Value 65
    300340,                  !- Property Value 66
    304400,                  !- Property Value 67
    308600,                  !- Property Value 68
    312960,                  !- Property Value 69
    317510,                  !- Property Value 70
    322320,                  !- Property Value 71
    327480,                  !- Property Value 72
    333140,                  !- Property Value 73
    339640,                  !- Property Value 74
    347940,                  !- Property Value 75
    367020;                  !- Property Value 76

FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    360060,                  !- Property Value 1
    361280,                  !- Property Value 2
    362510,                  !- Property Value 3
    363730,                  !- Property Value 4
    364940,                  !- Property Value 5
    366160,                  !- Property Value 6
    367370,                  !- Property Value 7
    368580,                  !- Property Value 8
    369790,                  !- Property Value 9
    370990,                  !- Property Value 10
    372190,                  !- Property Value 11
    373380,                  !- Property Value 12
    374570,                  !- Property Value 13
    375750,                  !- Property Value 14
    376930,                  !- Property Value 15
    378100,                  !- Property Value 16
    379270,                  !- Property Value 17
    380430,                  !- Property Value 18
    381580,                  !- Property Value 19
    382720,                  !- Property Value 20
    383860,                  !- Property Value 21
    384990,                  !- Property Value 22
    386110,                  !- Property Value 23
    387220,                  !- Property Value 24
    388320,                  !- Property Value 25
    389410,                  !- Property Value 26
    390490,                  !- Property Value 27
    391560,                  !- Property Value 28
    392620,                  !- Property Value 29
    393660,                  !- Property Value 30
    394700,                  !- Property Value 31
    395720,                  !- Property Value 32
    396720,                  !- Property Value 33
    397710,                  !- Property Value 34
    398690,                  !- Property Value 35
    399650,                  !- Property Value 36
    400600,                  !- Property Value 37
    401520,                  !- Property Value 38
    402430,                  !- Property Value 39
    403320,                  !- Property Value 40
    404190,                  !- Property Value 41
    405030,                  !- Property Value 42
    405860,                  !- Property Value 43
    406660,                  !- Property Value 44
    407430,                  !- Property Value 45
    408180,                  !- Property Value 46
    408900,                  !- Property Value 47
    409590,                  !- Property Value 48
    410240,                  !- Property Value 49
    410870,                  !- Property Value 50
    411450,                  !- Property Value 51
    412000,                  !- Property Value 52
    412510,                  !- Property Value 53
    412980,                  !- Property Value 54
    413400,                  !- Property Value 55
    413770,                  !- Property Value 56
    414080,                  !- Property Value 57
    414340,                  !- Property Value 58
    414530,                  !- Property Value 59
    414660,                  !- Property Value 60
    414710,                  !- Property Value 61
    414670,                  !- Property Value 62
    414550,                  !- Property Value 63
    414320,                  !- Property Value 64
    413970,                  !- Property Value 65
    413480,                  !- Property Value 66
    412850,                  !- Property Value 67
    412030,                  !- Property Value 68
    410990,                  !- Property Value 69
    409680,                  !- Property Value 70
    408030,                  !- Property Value 71
    405920,                  !- Property Value 72
    403180,                  !- Property Value 73
    399420,                  !- Property Value 74
    393670,                  !- Property Value 75
    378840;                  !- Property Value 76

FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    Fluid,                   !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    622.86,                  !- Property Value 1
    635.15,                  !- Property Value 2
    647.35,                  !- Property Value 3
    659.44,                  !- Property Value 4
    671.44,                  !- Property Value 5
    683.34,                  !- Property Value 6
    695.16,                  !- Property Value 7
    706.89,                  !- Property Value 8
    718.54,                  !- Property Value 9
    730.1,                   !- Property Value 10
    741.59,                  !- Property Value 11
    753.01,                  !- Property Value 12
    764.35,                  !- Property Value 13
    775.62,                  !- Property Value 14
    786.83,                  !- Property Value 15
    797.97,                  !- Property Value 16
    809.04,                  !- Property Value 17
    820.06,                  !- Property Value 18
    831.02,                  !- Property Value 19
    841.92,                  !- Property Value 20
    852.77,                  !- Property Value 21
    863.56,                  !- Property Value 22
    874.3,                   !- Property Value 23
    885,                     !- Property Value 24
    895.65,                  !- Property Value 25
    906.26,                  !- Property Value 26
    916.82,                  !- Property Value 27
    927.34,                  !- Property Value 28
    937.82,                  !- Property Value 29
    948.27,                  !- Property Value 30
    958.68,                  !- Property Value 31
    969.05,                  !- Property Value 32
    979.4,                   !- Property Value 33
    989.71,                  !- Property Value 34
    1000,                    !- Property Value 35
    1010.3,                  !- Property Value 36
    1020.5,                  !- Property Value 37
    1030.7,                  !- Property Value 38
    1040.9,                  !- Property Value 39
    1051.1,                  !- Property Value 40
    1061.3,                  !- Property Value 41
    1071.4,                  !- Property Value 42
    1081.6,                  !- Property Value 43
    1091.7,                  !- Property Value 44
    1101.8,                  !- Property Value 45
    1112,                    !- Property Value 46
    1122.1,                  !- Property Value 47
    1132.2,                  !- Property Value 48
    1142.4,                  !- Property Value 49
    1152.5,                  !- Property Value 50
    1162.7,                  !- Property Value 51
    1172.9,                  !- Property Value 52
    1183.1,                  !- Property Value 53
    1193.3,                  !- Property Value 54
    1203.6,                  !- Property Value 55
    1213.9,                  !- Property Value 56
    1224.3,                  !- Property Value 57
    1234.7,                  !- Property Value 58
    1245.2,                  !- Property Value 59
    1255.7,                  !- Property Value 60
    1266.4,                  !- Property Value 61
    1277.1,                  !- Property Value 62
    1288,                    !- Property Value 63
    1299,                    !- Property Value 64
    1310.2,                  !- Property Value 65
    1321.6,                  !- Property Value 66
    1333.3,                  !- Property Value 67
    1345.2,                  !- Property Value 68
    1357.5,                  !- Property Value 69
    1370.3,                  !- Property Value 70
    1383.8,                  !- Property Value 71
    1398.1,                  !- Property Value 72
    1413.8,                  !- Property Value 73
    1431.7,                  !- Property Value 74
    1454.6,                  !- Property Value 75
    1507.8;                  !- Property Value 76

FluidProperties:Saturated,
    R449a,                   !- Fluid Name
    SpecificHeat,            !- Fluid Property Type
    FluidGas,                !- Fluid Phase
    R449aSaturatedTemperatures,  !- Temperature Values Name
    1863.1,                  !- Property Value 1
    1856.7,                  !- Property Value 2
    1850.5,                  !- Property Value 3
    1844.6,                  !- Property Value 4
    1838.9,                  !- Property Value 5
    1833.4,                  !- Property Value 6
    1828.1,                  !- Property Value 7
    1823,                    !- Property Value 8
    1818.1,                  !- Property Value 9
    1813.3,                  !- Property Value 10
    1808.8,                  !- Property Value 11
    1804.4,                  !- Property Value 12
    1800.1,                  !- Property Value 13
    1796,                    !- Property Value 14
    1792.1,                  !- Property Value 15
    1788.3,                  !- Property Value 16
    1784.6,                  !- Property Value 17
    1781,                    !- Property Value 18
    1777.6,                  !- Property Value 19
    1774.3,                  !- Property Value 20
    1771.1,                  !- Property Value 21
    1768,                    !- Property Value 22
    1765,                    !- Property Value 23
    1762.1,                  !- Property Value 24
    1759.3,                  !- Property Value 25
    1756.6,                  !- Property Value 26
    1753.9,                  !- Property Value 27
    1751.4,                  !- Property Value 28
    1748.9,                  !- Property Value 29
    1746.5,                  !- Property Value 30
    1744.1,                  !- Property Value 31
    1741.8,                  !- Property Value 32
    1739.6,                  !- Property Value 33
    1737.4,                  !- Property Value 34
    1735.3,                  !- Property Value 35
    1733.2,                  !- Property Value 36
    1731.1,                  !- Property Value 37
    1729.1,                  !- Property Value 38
    1727.1,                  !- Property Value 39
    1725.1,                  !- Property Value 40
    1723.2,                  !- Property Value 41
    1721.2,                  !- Property Value 42
    1719.3,                  !- Property Value 43
    1717.4,                  !- Property Value 44
    1715.5,                  !- Property Value 45
    1713.6,                  !- Property Value 46
    1711.6,                  !- Property Value 47
    1709.7,                  !- Property Value 48
    1707.7,                  !- Property Value 49
    1705.7,                  !- Property Value 50
    1703.7,                  !- Property Value 51
    1701.6,                  !- Property Value 52
    1699.5,                  !- Property Value 53
    1697.3,                  !- Property Value 54
    1695.1,                  !- Property Value 55
    1692.7,                  !- Property Value 56
    1690.3,                  !- Property Value 57
    1687.8,                  !- Property Value 58
    1685.2,                  !- Property Value 59
    1682.4,                  !- Property Value 60
    1679.5,                  !- Property Value 61
    1676.4,                  !- Property Value 62
    1673.1,                  !- Property Value 63
    1669.6,                  !- Property Value 64
    1665.8,                  !- Property Value 65
    1661.7,                  !- Property Value 66
    1657.3,                  !- Property Value 67
    1652.4,                  !- Property Value 68
    1646.9,                  !- Property Value 69
    1640.8,                  !- Property Value 70
    1633.8,                  !- Property Value 71
    1625.6,                  !- Property Value 72
    1615.7,                  !- Property Value 73
    1603,                    !- Property Value 74
    1584.9,                  !- Property Value 75
    1541.3;                  !- Property Value 76


!-   ===========  ALL OBJECTS IN CLASS: FLUIDPROPERTIES:SUPERHEATED ===========

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    20551,                   !- Pressure {Pa}
    1.0659,                  !- Property Value 1
    1.0443,                  !- Property Value 2
    1.0236,                  !- Property Value 3
    1.0038,                  !- Property Value 4
    0.98482,                 !- Property Value 5
    0.9666,                  !- Property Value 6
    0.94909,                 !- Property Value 7
    0.93224,                 !- Property Value 8
    0.91601,                 !- Property Value 9
    0.90037,                 !- Property Value 10
    0.88527,                 !- Property Value 11
    0.87069,                 !- Property Value 12
    0.85661,                 !- Property Value 13
    0.84299,                 !- Property Value 14
    0.82981,                 !- Property Value 15
    0.81705,                 !- Property Value 16
    0.80468,                 !- Property Value 17
    0.7927,                  !- Property Value 18
    0.78107,                 !- Property Value 19
    0.76979,                 !- Property Value 20
    0.75884,                 !- Property Value 21
    0.7482,                  !- Property Value 22
    0.73786,                 !- Property Value 23
    0.7278,                  !- Property Value 24
    0.71803,                 !- Property Value 25
    0.70851,                 !- Property Value 26
    0.69925,                 !- Property Value 27
    0.69023,                 !- Property Value 28
    0.68144,                 !- Property Value 29
    0.67288,                 !- Property Value 30
    0.66453,                 !- Property Value 31
    0.65639,                 !- Property Value 32
    0.64844,                 !- Property Value 33
    0.64069,                 !- Property Value 34
    0.63313,                 !- Property Value 35
    0.62574,                 !- Property Value 36
    0.61852,                 !- Property Value 37
    0.61147,                 !- Property Value 38
    0.60801;                 !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    20551,                   !- Pressure {Pa}
    360060,                  !- Property Value 1
    362850,                  !- Property Value 2
    365660,                  !- Property Value 3
    368490,                  !- Property Value 4
    371340,                  !- Property Value 5
    374210,                  !- Property Value 6
    377100,                  !- Property Value 7
    380010,                  !- Property Value 8
    382960,                  !- Property Value 9
    385920,                  !- Property Value 10
    388910,                  !- Property Value 11
    391930,                  !- Property Value 12
    394970,                  !- Property Value 13
    398030,                  !- Property Value 14
    401130,                  !- Property Value 15
    404250,                  !- Property Value 16
    407390,                  !- Property Value 17
    410560,                  !- Property Value 18
    413760,                  !- Property Value 19
    416980,                  !- Property Value 20
    420230,                  !- Property Value 21
    423510,                  !- Property Value 22
    426810,                  !- Property Value 23
    430140,                  !- Property Value 24
    433500,                  !- Property Value 25
    436880,                  !- Property Value 26
    440290,                  !- Property Value 27
    443730,                  !- Property Value 28
    447190,                  !- Property Value 29
    450680,                  !- Property Value 30
    454190,                  !- Property Value 31
    457730,                  !- Property Value 32
    461300,                  !- Property Value 33
    464890,                  !- Property Value 34
    468510,                  !- Property Value 35
    472160,                  !- Property Value 36
    475830,                  !- Property Value 37
    479520,                  !- Property Value 38
    481380;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    26649,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    1.3596,                  !- Property Value 2
    1.3322,                  !- Property Value 3
    1.3061,                  !- Property Value 4
    1.281,                   !- Property Value 5
    1.257,                   !- Property Value 6
    1.234,                   !- Property Value 7
    1.2119,                  !- Property Value 8
    1.1906,                  !- Property Value 9
    1.1701,                  !- Property Value 10
    1.1503,                  !- Property Value 11
    1.1312,                  !- Property Value 12
    1.1128,                  !- Property Value 13
    1.095,                   !- Property Value 14
    1.0777,                  !- Property Value 15
    1.0611,                  !- Property Value 16
    1.0449,                  !- Property Value 17
    1.0293,                  !- Property Value 18
    1.0141,                  !- Property Value 19
    0.99939,                 !- Property Value 20
    0.98511,                 !- Property Value 21
    0.97125,                 !- Property Value 22
    0.95777,                 !- Property Value 23
    0.94468,                 !- Property Value 24
    0.93194,                 !- Property Value 25
    0.91955,                 !- Property Value 26
    0.90749,                 !- Property Value 27
    0.89575,                 !- Property Value 28
    0.88432,                 !- Property Value 29
    0.87317,                 !- Property Value 30
    0.86231,                 !- Property Value 31
    0.85172,                 !- Property Value 32
    0.84139,                 !- Property Value 33
    0.83131,                 !- Property Value 34
    0.82147,                 !- Property Value 35
    0.81187,                 !- Property Value 36
    0.80249,                 !- Property Value 37
    0.79332,                 !- Property Value 38
    0.78882;                 !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    26649,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    362510,                  !- Property Value 2
    365340,                  !- Property Value 3
    368190,                  !- Property Value 4
    371060,                  !- Property Value 5
    373950,                  !- Property Value 6
    376860,                  !- Property Value 7
    379790,                  !- Property Value 8
    382750,                  !- Property Value 9
    385720,                  !- Property Value 10
    388730,                  !- Property Value 11
    391750,                  !- Property Value 12
    394800,                  !- Property Value 13
    397880,                  !- Property Value 14
    400980,                  !- Property Value 15
    404100,                  !- Property Value 16
    407260,                  !- Property Value 17
    410430,                  !- Property Value 18
    413640,                  !- Property Value 19
    416870,                  !- Property Value 20
    420120,                  !- Property Value 21
    423400,                  !- Property Value 22
    426710,                  !- Property Value 23
    430040,                  !- Property Value 24
    433400,                  !- Property Value 25
    436790,                  !- Property Value 26
    440200,                  !- Property Value 27
    443640,                  !- Property Value 28
    447110,                  !- Property Value 29
    450600,                  !- Property Value 30
    454120,                  !- Property Value 31
    457660,                  !- Property Value 32
    461230,                  !- Property Value 33
    464820,                  !- Property Value 34
    468440,                  !- Property Value 35
    472090,                  !- Property Value 36
    475760,                  !- Property Value 37
    479460,                  !- Property Value 38
    481320;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    34149,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    1.7151,                  !- Property Value 3
    1.6807,                  !- Property Value 4
    1.648,                   !- Property Value 5
    1.6166,                  !- Property Value 6
    1.5866,                  !- Property Value 7
    1.5577,                  !- Property Value 8
    1.53,                    !- Property Value 9
    1.5034,                  !- Property Value 10
    1.4777,                  !- Property Value 11
    1.453,                   !- Property Value 12
    1.4291,                  !- Property Value 13
    1.406,                   !- Property Value 14
    1.3837,                  !- Property Value 15
    1.3622,                  !- Property Value 16
    1.3413,                  !- Property Value 17
    1.3211,                  !- Property Value 18
    1.3015,                  !- Property Value 19
    1.2825,                  !- Property Value 20
    1.2641,                  !- Property Value 21
    1.2462,                  !- Property Value 22
    1.2289,                  !- Property Value 23
    1.212,                   !- Property Value 24
    1.1956,                  !- Property Value 25
    1.1796,                  !- Property Value 26
    1.1641,                  !- Property Value 27
    1.149,                   !- Property Value 28
    1.1343,                  !- Property Value 29
    1.1199,                  !- Property Value 30
    1.1059,                  !- Property Value 31
    1.0923,                  !- Property Value 32
    1.079,                   !- Property Value 33
    1.0661,                  !- Property Value 34
    1.0534,                  !- Property Value 35
    1.0411,                  !- Property Value 36
    1.029,                   !- Property Value 37
    1.0172,                  !- Property Value 38
    1.0115;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    34149,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    364940,                  !- Property Value 3
    367830,                  !- Property Value 4
    370730,                  !- Property Value 5
    373640,                  !- Property Value 6
    376570,                  !- Property Value 7
    379520,                  !- Property Value 8
    382490,                  !- Property Value 9
    385480,                  !- Property Value 10
    388500,                  !- Property Value 11
    391540,                  !- Property Value 12
    394600,                  !- Property Value 13
    397680,                  !- Property Value 14
    400790,                  !- Property Value 15
    403930,                  !- Property Value 16
    407090,                  !- Property Value 17
    410270,                  !- Property Value 18
    413480,                  !- Property Value 19
    416720,                  !- Property Value 20
    419980,                  !- Property Value 21
    423270,                  !- Property Value 22
    426580,                  !- Property Value 23
    429920,                  !- Property Value 24
    433290,                  !- Property Value 25
    436680,                  !- Property Value 26
    440090,                  !- Property Value 27
    443540,                  !- Property Value 28
    447010,                  !- Property Value 29
    450500,                  !- Property Value 30
    454020,                  !- Property Value 31
    457570,                  !- Property Value 32
    461140,                  !- Property Value 33
    464740,                  !- Property Value 34
    468360,                  !- Property Value 35
    472010,                  !- Property Value 36
    475680,                  !- Property Value 37
    479380,                  !- Property Value 38
    481240;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    43279,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    2.1413,                  !- Property Value 4
    2.0986,                  !- Property Value 5
    2.0579,                  !- Property Value 6
    2.019,                   !- Property Value 7
    1.9817,                  !- Property Value 8
    1.946,                   !- Property Value 9
    1.9116,                  !- Property Value 10
    1.8786,                  !- Property Value 11
    1.8467,                  !- Property Value 12
    1.8161,                  !- Property Value 13
    1.7865,                  !- Property Value 14
    1.7579,                  !- Property Value 15
    1.7303,                  !- Property Value 16
    1.7035,                  !- Property Value 17
    1.6777,                  !- Property Value 18
    1.6526,                  !- Property Value 19
    1.6284,                  !- Property Value 20
    1.6048,                  !- Property Value 21
    1.582,                   !- Property Value 22
    1.5598,                  !- Property Value 23
    1.5383,                  !- Property Value 24
    1.5173,                  !- Property Value 25
    1.497,                   !- Property Value 26
    1.4772,                  !- Property Value 27
    1.4579,                  !- Property Value 28
    1.4392,                  !- Property Value 29
    1.4209,                  !- Property Value 30
    1.4031,                  !- Property Value 31
    1.3858,                  !- Property Value 32
    1.3688,                  !- Property Value 33
    1.3523,                  !- Property Value 34
    1.3362,                  !- Property Value 35
    1.3205,                  !- Property Value 36
    1.3052,                  !- Property Value 37
    1.2902,                  !- Property Value 38
    1.2828;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    43279,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    367370,                  !- Property Value 4
    370310,                  !- Property Value 5
    373250,                  !- Property Value 6
    376210,                  !- Property Value 7
    379180,                  !- Property Value 8
    382170,                  !- Property Value 9
    385190,                  !- Property Value 10
    388220,                  !- Property Value 11
    391270,                  !- Property Value 12
    394350,                  !- Property Value 13
    397450,                  !- Property Value 14
    400570,                  !- Property Value 15
    403710,                  !- Property Value 16
    406890,                  !- Property Value 17
    410080,                  !- Property Value 18
    413300,                  !- Property Value 19
    416540,                  !- Property Value 20
    419810,                  !- Property Value 21
    423110,                  !- Property Value 22
    426430,                  !- Property Value 23
    429770,                  !- Property Value 24
    433140,                  !- Property Value 25
    436540,                  !- Property Value 26
    439960,                  !- Property Value 27
    443410,                  !- Property Value 28
    446880,                  !- Property Value 29
    450380,                  !- Property Value 30
    453900,                  !- Property Value 31
    457450,                  !- Property Value 32
    461030,                  !- Property Value 33
    464630,                  !- Property Value 34
    468260,                  !- Property Value 35
    471910,                  !- Property Value 36
    475590,                  !- Property Value 37
    479290,                  !- Property Value 38
    481150;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    54285,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    2.648,                   !- Property Value 5
    2.5953,                  !- Property Value 6
    2.5452,                  !- Property Value 7
    2.4972,                  !- Property Value 8
    2.4514,                  !- Property Value 9
    2.4074,                  !- Property Value 10
    2.3651,                  !- Property Value 11
    2.3245,                  !- Property Value 12
    2.2854,                  !- Property Value 13
    2.2477,                  !- Property Value 14
    2.2113,                  !- Property Value 15
    2.1762,                  !- Property Value 16
    2.1423,                  !- Property Value 17
    2.1094,                  !- Property Value 18
    2.0777,                  !- Property Value 19
    2.0469,                  !- Property Value 20
    2.0171,                  !- Property Value 21
    1.9882,                  !- Property Value 22
    1.9601,                  !- Property Value 23
    1.9329,                  !- Property Value 24
    1.9064,                  !- Property Value 25
    1.8807,                  !- Property Value 26
    1.8557,                  !- Property Value 27
    1.8313,                  !- Property Value 28
    1.8077,                  !- Property Value 29
    1.7846,                  !- Property Value 30
    1.7621,                  !- Property Value 31
    1.7403,                  !- Property Value 32
    1.7189,                  !- Property Value 33
    1.6981,                  !- Property Value 34
    1.6778,                  !- Property Value 35
    1.658,                   !- Property Value 36
    1.6387,                  !- Property Value 37
    1.6198,                  !- Property Value 38
    1.6106;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    54285,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    369790,                  !- Property Value 5
    372770,                  !- Property Value 6
    375770,                  !- Property Value 7
    378770,                  !- Property Value 8
    381790,                  !- Property Value 9
    384830,                  !- Property Value 10
    387880,                  !- Property Value 11
    390950,                  !- Property Value 12
    394040,                  !- Property Value 13
    397160,                  !- Property Value 14
    400300,                  !- Property Value 15
    403460,                  !- Property Value 16
    406640,                  !- Property Value 17
    409840,                  !- Property Value 18
    413070,                  !- Property Value 19
    416330,                  !- Property Value 20
    419610,                  !- Property Value 21
    422910,                  !- Property Value 22
    426240,                  !- Property Value 23
    429590,                  !- Property Value 24
    432970,                  !- Property Value 25
    436370,                  !- Property Value 26
    439800,                  !- Property Value 27
    443250,                  !- Property Value 28
    446730,                  !- Property Value 29
    450230,                  !- Property Value 30
    453760,                  !- Property Value 31
    457320,                  !- Property Value 32
    460900,                  !- Property Value 33
    464500,                  !- Property Value 34
    468130,                  !- Property Value 35
    471790,                  !- Property Value 36
    475470,                  !- Property Value 37
    479180,                  !- Property Value 38
    481040;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    67434,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    3.2455,                  !- Property Value 6
    3.1811,                  !- Property Value 7
    3.1197,                  !- Property Value 8
    3.0611,                  !- Property Value 9
    3.0051,                  !- Property Value 10
    2.9514,                  !- Property Value 11
    2.8998,                  !- Property Value 12
    2.8502,                  !- Property Value 13
    2.8025,                  !- Property Value 14
    2.7566,                  !- Property Value 15
    2.7122,                  !- Property Value 16
    2.6694,                  !- Property Value 17
    2.6281,                  !- Property Value 18
    2.5881,                  !- Property Value 19
    2.5494,                  !- Property Value 20
    2.5119,                  !- Property Value 21
    2.4756,                  !- Property Value 22
    2.4403,                  !- Property Value 23
    2.4061,                  !- Property Value 24
    2.3729,                  !- Property Value 25
    2.3407,                  !- Property Value 26
    2.3094,                  !- Property Value 27
    2.2789,                  !- Property Value 28
    2.2493,                  !- Property Value 29
    2.2204,                  !- Property Value 30
    2.1923,                  !- Property Value 31
    2.1649,                  !- Property Value 32
    2.1383,                  !- Property Value 33
    2.1123,                  !- Property Value 34
    2.0869,                  !- Property Value 35
    2.0622,                  !- Property Value 36
    2.038,                   !- Property Value 37
    2.0145,                  !- Property Value 38
    2.0029;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    67434,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    372190,                  !- Property Value 6
    375230,                  !- Property Value 7
    378270,                  !- Property Value 8
    381320,                  !- Property Value 9
    384390,                  !- Property Value 10
    387470,                  !- Property Value 11
    390570,                  !- Property Value 12
    393680,                  !- Property Value 13
    396810,                  !- Property Value 14
    399970,                  !- Property Value 15
    403140,                  !- Property Value 16
    406340,                  !- Property Value 17
    409560,                  !- Property Value 18
    412810,                  !- Property Value 19
    416070,                  !- Property Value 20
    419360,                  !- Property Value 21
    422670,                  !- Property Value 22
    426010,                  !- Property Value 23
    429370,                  !- Property Value 24
    432760,                  !- Property Value 25
    436170,                  !- Property Value 26
    439610,                  !- Property Value 27
    443070,                  !- Property Value 28
    446550,                  !- Property Value 29
    450060,                  !- Property Value 30
    453600,                  !- Property Value 31
    457160,                  !- Property Value 32
    460740,                  !- Property Value 33
    464350,                  !- Property Value 34
    467990,                  !- Property Value 35
    471650,                  !- Property Value 36
    475330,                  !- Property Value 37
    479040,                  !- Property Value 38
    480910;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    83012,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    3.9452,                  !- Property Value 7
    3.8667,                  !- Property Value 8
    3.7921,                  !- Property Value 9
    3.721,                   !- Property Value 10
    3.653,                   !- Property Value 11
    3.5879,                  !- Property Value 12
    3.5254,                  !- Property Value 13
    3.4653,                  !- Property Value 14
    3.4076,                  !- Property Value 15
    3.3519,                  !- Property Value 16
    3.2983,                  !- Property Value 17
    3.2465,                  !- Property Value 18
    3.1965,                  !- Property Value 19
    3.1481,                  !- Property Value 20
    3.1013,                  !- Property Value 21
    3.056,                   !- Property Value 22
    3.0121,                  !- Property Value 23
    2.9695,                  !- Property Value 24
    2.9282,                  !- Property Value 25
    2.888,                   !- Property Value 26
    2.8491,                  !- Property Value 27
    2.8112,                  !- Property Value 28
    2.7743,                  !- Property Value 29
    2.7385,                  !- Property Value 30
    2.7036,                  !- Property Value 31
    2.6697,                  !- Property Value 32
    2.6366,                  !- Property Value 33
    2.6043,                  !- Property Value 34
    2.5729,                  !- Property Value 35
    2.5422,                  !- Property Value 36
    2.5123,                  !- Property Value 37
    2.4831,                  !- Property Value 38
    2.4688;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    83012,                   !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    374570,                  !- Property Value 7
    377670,                  !- Property Value 8
    380760,                  !- Property Value 9
    383860,                  !- Property Value 10
    386980,                  !- Property Value 11
    390100,                  !- Property Value 12
    393240,                  !- Property Value 13
    396400,                  !- Property Value 14
    399580,                  !- Property Value 15
    402770,                  !- Property Value 16
    405990,                  !- Property Value 17
    409230,                  !- Property Value 18
    412480,                  !- Property Value 19
    415760,                  !- Property Value 20
    419070,                  !- Property Value 21
    422390,                  !- Property Value 22
    425740,                  !- Property Value 23
    429110,                  !- Property Value 24
    432510,                  !- Property Value 25
    435930,                  !- Property Value 26
    439370,                  !- Property Value 27
    442840,                  !- Property Value 28
    446340,                  !- Property Value 29
    449850,                  !- Property Value 30
    453400,                  !- Property Value 31
    456960,                  !- Property Value 32
    460550,                  !- Property Value 33
    464170,                  !- Property Value 34
    467810,                  !- Property Value 35
    471480,                  !- Property Value 36
    475170,                  !- Property Value 37
    478880,                  !- Property Value 38
    480750;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    101320,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    4.6925,                  !- Property Value 8
    4.5992,                  !- Property Value 9
    4.5105,                  !- Property Value 10
    4.426,                   !- Property Value 11
    4.3453,                  !- Property Value 12
    4.268,                   !- Property Value 13
    4.1939,                  !- Property Value 14
    4.1228,                  !- Property Value 15
    4.0543,                  !- Property Value 16
    3.9884,                  !- Property Value 17
    3.9249,                  !- Property Value 18
    3.8636,                  !- Property Value 19
    3.8044,                  !- Property Value 20
    3.7471,                  !- Property Value 21
    3.6917,                  !- Property Value 22
    3.6381,                  !- Property Value 23
    3.5861,                  !- Property Value 24
    3.5357,                  !- Property Value 25
    3.4868,                  !- Property Value 26
    3.4394,                  !- Property Value 27
    3.3933,                  !- Property Value 28
    3.3485,                  !- Property Value 29
    3.3049,                  !- Property Value 30
    3.2625,                  !- Property Value 31
    3.2212,                  !- Property Value 32
    3.1811,                  !- Property Value 33
    3.1419,                  !- Property Value 34
    3.1038,                  !- Property Value 35
    3.0666,                  !- Property Value 36
    3.0303,                  !- Property Value 37
    2.9949,                  !- Property Value 38
    2.9775;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    101320,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    376930,                  !- Property Value 8
    380090,                  !- Property Value 9
    383240,                  !- Property Value 10
    386390,                  !- Property Value 11
    389550,                  !- Property Value 12
    392720,                  !- Property Value 13
    395910,                  !- Property Value 14
    399110,                  !- Property Value 15
    402330,                  !- Property Value 16
    405570,                  !- Property Value 17
    408830,                  !- Property Value 18
    412100,                  !- Property Value 19
    415400,                  !- Property Value 20
    418720,                  !- Property Value 21
    422060,                  !- Property Value 22
    425420,                  !- Property Value 23
    428810,                  !- Property Value 24
    432220,                  !- Property Value 25
    435650,                  !- Property Value 26
    439100,                  !- Property Value 27
    442580,                  !- Property Value 28
    446080,                  !- Property Value 29
    449610,                  !- Property Value 30
    453160,                  !- Property Value 31
    456740,                  !- Property Value 32
    460330,                  !- Property Value 33
    463960,                  !- Property Value 34
    467600,                  !- Property Value 35
    471280,                  !- Property Value 36
    474970,                  !- Property Value 37
    478690,                  !- Property Value 38
    480560;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    122700,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    5.7,                     !- Property Value 9
    5.5858,                  !- Property Value 10
    5.4774,                  !- Property Value 11
    5.3744,                  !- Property Value 12
    5.276,                   !- Property Value 13
    5.182,                   !- Property Value 14
    5.0919,                  !- Property Value 15
    5.0054,                  !- Property Value 16
    4.9223,                  !- Property Value 17
    4.8423,                  !- Property Value 18
    4.7653,                  !- Property Value 19
    4.6909,                  !- Property Value 20
    4.6192,                  !- Property Value 21
    4.5498,                  !- Property Value 22
    4.4828,                  !- Property Value 23
    4.4178,                  !- Property Value 24
    4.3549,                  !- Property Value 25
    4.294,                   !- Property Value 26
    4.2348,                  !- Property Value 27
    4.1774,                  !- Property Value 28
    4.1217,                  !- Property Value 29
    4.0675,                  !- Property Value 30
    4.0148,                  !- Property Value 31
    3.9636,                  !- Property Value 32
    3.9137,                  !- Property Value 33
    3.8651,                  !- Property Value 34
    3.8178,                  !- Property Value 35
    3.7717,                  !- Property Value 36
    3.7267,                  !- Property Value 37
    3.6829,                  !- Property Value 38
    3.6614;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    122700,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    379270,                  !- Property Value 9
    382480,                  !- Property Value 10
    385690,                  !- Property Value 11
    388900,                  !- Property Value 12
    392110,                  !- Property Value 13
    395330,                  !- Property Value 14
    398570,                  !- Property Value 15
    401810,                  !- Property Value 16
    405080,                  !- Property Value 17
    408360,                  !- Property Value 18
    411660,                  !- Property Value 19
    414980,                  !- Property Value 20
    418310,                  !- Property Value 21
    421670,                  !- Property Value 22
    425050,                  !- Property Value 23
    428450,                  !- Property Value 24
    431870,                  !- Property Value 25
    435320,                  !- Property Value 26
    438780,                  !- Property Value 27
    442270,                  !- Property Value 28
    445790,                  !- Property Value 29
    449320,                  !- Property Value 30
    452880,                  !- Property Value 31
    456470,                  !- Property Value 32
    460080,                  !- Property Value 33
    463710,                  !- Property Value 34
    467360,                  !- Property Value 35
    471040,                  !- Property Value 36
    474740,                  !- Property Value 37
    478470,                  !- Property Value 38
    480340;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    147470,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    6.695,                   !- Property Value 10
    6.5604,                  !- Property Value 11
    6.4328,                  !- Property Value 12
    6.3116,                  !- Property Value 13
    6.196,                   !- Property Value 14
    6.0855,                  !- Property Value 15
    5.9797,                  !- Property Value 16
    5.8783,                  !- Property Value 17
    5.7808,                  !- Property Value 18
    5.6871,                  !- Property Value 19
    5.5968,                  !- Property Value 20
    5.5098,                  !- Property Value 21
    5.4257,                  !- Property Value 22
    5.3446,                  !- Property Value 23
    5.2661,                  !- Property Value 24
    5.1901,                  !- Property Value 25
    5.1165,                  !- Property Value 26
    5.0452,                  !- Property Value 27
    4.9761,                  !- Property Value 28
    4.9089,                  !- Property Value 29
    4.8437,                  !- Property Value 30
    4.7804,                  !- Property Value 31
    4.7188,                  !- Property Value 32
    4.6589,                  !- Property Value 33
    4.6006,                  !- Property Value 34
    4.5438,                  !- Property Value 35
    4.4885,                  !- Property Value 36
    4.4346,                  !- Property Value 37
    4.382,                   !- Property Value 38
    4.3563;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    147470,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    6.7815,                  !- Property Value 10
    6.6447,                  !- Property Value 11
    6.5151,                  !- Property Value 12
    6.392,                   !- Property Value 13
    6.2747,                  !- Property Value 14
    6.1626,                  !- Property Value 15
    6.0552,                  !- Property Value 16
    5.9523,                  !- Property Value 17
    5.8535,                  !- Property Value 18
    5.7584,                  !- Property Value 19
    5.6669,                  !- Property Value 20
    5.5786,                  !- Property Value 21
    5.4934,                  !- Property Value 22
    5.4112,                  !- Property Value 23
    5.3316,                  !- Property Value 24
    5.2546,                  !- Property Value 25
    5.18,                    !- Property Value 26
    5.1078,                  !- Property Value 27
    5.0377,                  !- Property Value 28
    4.9696,                  !- Property Value 29
    4.9036,                  !- Property Value 30
    4.8394,                  !- Property Value 31
    4.777,                   !- Property Value 32
    4.7163,                  !- Property Value 33
    4.6572,                  !- Property Value 34
    4.5997,                  !- Property Value 35
    4.5437,                  !- Property Value 36
    4.4891,                  !- Property Value 37
    4.4359,                  !- Property Value 38
    4.4098;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    175990,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    8.0183,                  !- Property Value 11
    7.855,                   !- Property Value 12
    7.7007,                  !- Property Value 13
    7.5543,                  !- Property Value 14
    7.4149,                  !- Property Value 15
    7.2819,                  !- Property Value 16
    7.1547,                  !- Property Value 17
    7.0328,                  !- Property Value 18
    6.9159,                  !- Property Value 19
    6.8034,                  !- Property Value 20
    6.6952,                  !- Property Value 21
    6.591,                   !- Property Value 22
    6.4904,                  !- Property Value 23
    6.3933,                  !- Property Value 24
    6.2994,                  !- Property Value 25
    6.2086,                  !- Property Value 26
    6.1207,                  !- Property Value 27
    6.0355,                  !- Property Value 28
    5.9529,                  !- Property Value 29
    5.8727,                  !- Property Value 30
    5.7949,                  !- Property Value 31
    5.7193,                  !- Property Value 32
    5.6458,                  !- Property Value 33
    5.5744,                  !- Property Value 34
    5.5048,                  !- Property Value 35
    5.4371,                  !- Property Value 36
    5.3712,                  !- Property Value 37
    5.3069,                  !- Property Value 38
    5.2754;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    175990,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    383860,                  !- Property Value 11
    387200,                  !- Property Value 12
    390530,                  !- Property Value 13
    393850,                  !- Property Value 14
    397170,                  !- Property Value 15
    400490,                  !- Property Value 16
    403830,                  !- Property Value 17
    407170,                  !- Property Value 18
    410530,                  !- Property Value 19
    413900,                  !- Property Value 20
    417280,                  !- Property Value 21
    420690,                  !- Property Value 22
    424110,                  !- Property Value 23
    427550,                  !- Property Value 24
    431010,                  !- Property Value 25
    434480,                  !- Property Value 26
    437980,                  !- Property Value 27
    441500,                  !- Property Value 28
    445040,                  !- Property Value 29
    448610,                  !- Property Value 30
    452190,                  !- Property Value 31
    455800,                  !- Property Value 32
    459430,                  !- Property Value 33
    463080,                  !- Property Value 34
    466760,                  !- Property Value 35
    470450,                  !- Property Value 36
    474170,                  !- Property Value 37
    477920,                  !- Property Value 38
    479800;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    208650,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    9.4267,                  !- Property Value 12
    9.2327,                  !- Property Value 13
    9.0496,                  !- Property Value 14
    8.8762,                  !- Property Value 15
    8.7113,                  !- Property Value 16
    8.5542,                  !- Property Value 17
    8.404,                   !- Property Value 18
    8.2603,                  !- Property Value 19
    8.1225,                  !- Property Value 20
    7.9901,                  !- Property Value 21
    7.8628,                  !- Property Value 22
    7.7402,                  !- Property Value 23
    7.622,                   !- Property Value 24
    7.5079,                  !- Property Value 25
    7.3977,                  !- Property Value 26
    7.2911,                  !- Property Value 27
    7.188,                   !- Property Value 28
    7.0881,                  !- Property Value 29
    6.9912,                  !- Property Value 30
    6.8973,                  !- Property Value 31
    6.8061,                  !- Property Value 32
    6.7175,                  !- Property Value 33
    6.6314,                  !- Property Value 34
    6.5477,                  !- Property Value 35
    6.4663,                  !- Property Value 36
    6.387,                   !- Property Value 37
    6.3098,                  !- Property Value 38
    6.272;                   !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    208650,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    386110,                  !- Property Value 12
    389520,                  !- Property Value 13
    392900,                  !- Property Value 14
    396280,                  !- Property Value 15
    399660,                  !- Property Value 16
    403040,                  !- Property Value 17
    406420,                  !- Property Value 18
    409820,                  !- Property Value 19
    413220,                  !- Property Value 20
    416640,                  !- Property Value 21
    420070,                  !- Property Value 22
    423520,                  !- Property Value 23
    426990,                  !- Property Value 24
    430470,                  !- Property Value 25
    433970,                  !- Property Value 26
    437490,                  !- Property Value 27
    441030,                  !- Property Value 28
    444580,                  !- Property Value 29
    448160,                  !- Property Value 30
    451760,                  !- Property Value 31
    455390,                  !- Property Value 32
    459030,                  !- Property Value 33
    462690,                  !- Property Value 34
    466380,                  !- Property Value 35
    470090,                  !- Property Value 36
    473820,                  !- Property Value 37
    477580,                  !- Property Value 38
    479460;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    245840,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    11.024,                  !- Property Value 13
    10.794,                  !- Property Value 14
    10.578,                  !- Property Value 15
    10.373,                  !- Property Value 16
    10.178,                  !- Property Value 17
    9.9935,                  !- Property Value 18
    9.817,                   !- Property Value 19
    9.6481,                  !- Property Value 20
    9.4864,                  !- Property Value 21
    9.3312,                  !- Property Value 22
    9.182,                   !- Property Value 23
    9.0385,                  !- Property Value 24
    8.9002,                  !- Property Value 25
    8.7668,                  !- Property Value 26
    8.6379,                  !- Property Value 27
    8.5134,                  !- Property Value 28
    8.3929,                  !- Property Value 29
    8.2763,                  !- Property Value 30
    8.1633,                  !- Property Value 31
    8.0537,                  !- Property Value 32
    7.9473,                  !- Property Value 33
    7.8441,                  !- Property Value 34
    7.7437,                  !- Property Value 35
    7.6462,                  !- Property Value 36
    7.5513,                  !- Property Value 37
    7.4589,                  !- Property Value 38
    7.4137;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    245840,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    388320,                  !- Property Value 13
    391800,                  !- Property Value 14
    395250,                  !- Property Value 15
    398690,                  !- Property Value 16
    402130,                  !- Property Value 17
    405560,                  !- Property Value 18
    409000,                  !- Property Value 19
    412450,                  !- Property Value 20
    415900,                  !- Property Value 21
    419370,                  !- Property Value 22
    422850,                  !- Property Value 23
    426340,                  !- Property Value 24
    429850,                  !- Property Value 25
    433370,                  !- Property Value 26
    436920,                  !- Property Value 27
    440480,                  !- Property Value 28
    444060,                  !- Property Value 29
    447660,                  !- Property Value 30
    451270,                  !- Property Value 31
    454910,                  !- Property Value 32
    458570,                  !- Property Value 33
    462250,                  !- Property Value 34
    465950,                  !- Property Value 35
    469680,                  !- Property Value 36
    473420,                  !- Property Value 37
    477190,                  !- Property Value 38
    479080;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    287950,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    12.827,                  !- Property Value 14
    12.556,                  !- Property Value 15
    12.301,                  !- Property Value 16
    12.06,                   !- Property Value 17
    11.831,                  !- Property Value 18
    11.614,                  !- Property Value 19
    11.408,                  !- Property Value 20
    11.21,                   !- Property Value 21
    11.021,                  !- Property Value 22
    10.84,                   !- Property Value 23
    10.665,                  !- Property Value 24
    10.498,                  !- Property Value 25
    10.337,                  !- Property Value 26
    10.181,                  !- Property Value 27
    10.032,                  !- Property Value 28
    9.8866,                  !- Property Value 29
    9.7465,                  !- Property Value 30
    9.611,                   !- Property Value 31
    9.4796,                  !- Property Value 32
    9.3523,                  !- Property Value 33
    9.2288,                  !- Property Value 34
    9.109,                   !- Property Value 35
    8.9925,                  !- Property Value 36
    8.8794,                  !- Property Value 37
    8.7693,                  !- Property Value 38
    8.7154;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    287950,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    390490,                  !- Property Value 14
    394040,                  !- Property Value 15
    397560,                  !- Property Value 16
    401070,                  !- Property Value 17
    404560,                  !- Property Value 18
    408060,                  !- Property Value 19
    411550,                  !- Property Value 20
    415050,                  !- Property Value 21
    418560,                  !- Property Value 22
    422070,                  !- Property Value 23
    425600,                  !- Property Value 24
    429140,                  !- Property Value 25
    432690,                  !- Property Value 26
    436260,                  !- Property Value 27
    439850,                  !- Property Value 28
    443450,                  !- Property Value 29
    447070,                  !- Property Value 30
    450710,                  !- Property Value 31
    454370,                  !- Property Value 32
    458050,                  !- Property Value 33
    461750,                  !- Property Value 34
    465460,                  !- Property Value 35
    469200,                  !- Property Value 36
    472960,                  !- Property Value 37
    476740,                  !- Property Value 38
    478640;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    335430,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    14.859,                  !- Property Value 15
    14.539,                  !- Property Value 16
    14.238,                  !- Property Value 17
    13.956,                  !- Property Value 18
    13.688,                  !- Property Value 19
    13.434,                  !- Property Value 20
    13.193,                  !- Property Value 21
    12.962,                  !- Property Value 22
    12.742,                  !- Property Value 23
    12.531,                  !- Property Value 24
    12.328,                  !- Property Value 25
    12.133,                  !- Property Value 26
    11.946,                  !- Property Value 27
    11.766,                  !- Property Value 28
    11.592,                  !- Property Value 29
    11.424,                  !- Property Value 30
    11.262,                  !- Property Value 31
    11.105,                  !- Property Value 32
    10.953,                  !- Property Value 33
    10.806,                  !- Property Value 34
    10.663,                  !- Property Value 35
    10.524,                  !- Property Value 36
    10.39,                   !- Property Value 37
    10.259,                  !- Property Value 38
    10.195;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    335430,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    392620,                  !- Property Value 15
    396240,                  !- Property Value 16
    399840,                  !- Property Value 17
    403410,                  !- Property Value 18
    406970,                  !- Property Value 19
    410520,                  !- Property Value 20
    414070,                  !- Property Value 21
    417630,                  !- Property Value 22
    421190,                  !- Property Value 23
    424750,                  !- Property Value 24
    428330,                  !- Property Value 25
    431920,                  !- Property Value 26
    435520,                  !- Property Value 27
    439140,                  !- Property Value 28
    442770,                  !- Property Value 29
    446410,                  !- Property Value 30
    450080,                  !- Property Value 31
    453760,                  !- Property Value 32
    457460,                  !- Property Value 33
    461170,                  !- Property Value 34
    464910,                  !- Property Value 35
    468670,                  !- Property Value 36
    472440,                  !- Property Value 37
    476240,                  !- Property Value 38
    478150;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    388690,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    17.138,                  !- Property Value 16
    16.761,                  !- Property Value 17
    16.409,                  !- Property Value 18
    16.078,                  !- Property Value 19
    15.765,                  !- Property Value 20
    15.469,                  !- Property Value 21
    15.187,                  !- Property Value 22
    14.919,                  !- Property Value 23
    14.663,                  !- Property Value 24
    14.418,                  !- Property Value 25
    14.183,                  !- Property Value 26
    13.958,                  !- Property Value 27
    13.741,                  !- Property Value 28
    13.533,                  !- Property Value 29
    13.332,                  !- Property Value 30
    13.138,                  !- Property Value 31
    12.95,                   !- Property Value 32
    12.769,                  !- Property Value 33
    12.594,                  !- Property Value 34
    12.424,                  !- Property Value 35
    12.26,                   !- Property Value 36
    12.1,                    !- Property Value 37
    11.945,                  !- Property Value 38
    11.87;                   !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    388690,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    394700,                  !- Property Value 16
    398400,                  !- Property Value 17
    402070,                  !- Property Value 18
    405710,                  !- Property Value 19
    409330,                  !- Property Value 20
    412950,                  !- Property Value 21
    416560,                  !- Property Value 22
    420170,                  !- Property Value 23
    423790,                  !- Property Value 24
    427410,                  !- Property Value 25
    431040,                  !- Property Value 26
    434670,                  !- Property Value 27
    438320,                  !- Property Value 28
    441990,                  !- Property Value 29
    445660,                  !- Property Value 30
    449350,                  !- Property Value 31
    453060,                  !- Property Value 32
    456780,                  !- Property Value 33
    460520,                  !- Property Value 34
    464280,                  !- Property Value 35
    468060,                  !- Property Value 36
    471860,                  !- Property Value 37
    475670,                  !- Property Value 38
    477580;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    448210,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    19.691,                  !- Property Value 17
    19.248,                  !- Property Value 18
    18.835,                  !- Property Value 19
    18.448,                  !- Property Value 20
    18.084,                  !- Property Value 21
    17.739,                  !- Property Value 22
    17.411,                  !- Property Value 23
    17.1,                    !- Property Value 24
    16.803,                  !- Property Value 25
    16.52,                   !- Property Value 26
    16.248,                  !- Property Value 27
    15.988,                  !- Property Value 28
    15.738,                  !- Property Value 29
    15.497,                  !- Property Value 30
    15.265,                  !- Property Value 31
    15.042,                  !- Property Value 32
    14.826,                  !- Property Value 33
    14.618,                  !- Property Value 34
    14.417,                  !- Property Value 35
    14.222,                  !- Property Value 36
    14.033,                  !- Property Value 37
    13.85,                   !- Property Value 38
    13.76;                   !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    448210,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    396720,                  !- Property Value 17
    400510,                  !- Property Value 18
    404250,                  !- Property Value 19
    407970,                  !- Property Value 20
    411660,                  !- Property Value 21
    415340,                  !- Property Value 22
    419010,                  !- Property Value 23
    422680,                  !- Property Value 24
    426360,                  !- Property Value 25
    430030,                  !- Property Value 26
    433710,                  !- Property Value 27
    437400,                  !- Property Value 28
    441100,                  !- Property Value 29
    444810,                  !- Property Value 30
    448540,                  !- Property Value 31
    452270,                  !- Property Value 32
    456030,                  !- Property Value 33
    459790,                  !- Property Value 34
    463580,                  !- Property Value 35
    467380,                  !- Property Value 36
    471190,                  !- Property Value 37
    475030,                  !- Property Value 38
    476950;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    514440,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    22.543,                  !- Property Value 18
    22.023,                  !- Property Value 19
    21.54,                   !- Property Value 20
    21.088,                  !- Property Value 21
    20.663,                  !- Property Value 22
    20.262,                  !- Property Value 23
    19.883,                  !- Property Value 24
    19.522,                  !- Property Value 25
    19.179,                  !- Property Value 26
    18.851,                  !- Property Value 27
    18.538,                  !- Property Value 28
    18.238,                  !- Property Value 29
    17.95,                   !- Property Value 30
    17.673,                  !- Property Value 31
    17.407,                  !- Property Value 32
    17.151,                  !- Property Value 33
    16.903,                  !- Property Value 34
    16.664,                  !- Property Value 35
    16.434,                  !- Property Value 36
    16.21,                   !- Property Value 37
    15.994,                  !- Property Value 38
    15.889;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    514440,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    398690,                  !- Property Value 18
    402570,                  !- Property Value 19
    406390,                  !- Property Value 20
    410180,                  !- Property Value 21
    413940,                  !- Property Value 22
    417690,                  !- Property Value 23
    421430,                  !- Property Value 24
    425160,                  !- Property Value 25
    428890,                  !- Property Value 26
    432630,                  !- Property Value 27
    436360,                  !- Property Value 28
    440100,                  !- Property Value 29
    443850,                  !- Property Value 30
    447620,                  !- Property Value 31
    451390,                  !- Property Value 32
    455170,                  !- Property Value 33
    458970,                  !- Property Value 34
    462780,                  !- Property Value 35
    466610,                  !- Property Value 36
    470450,                  !- Property Value 37
    474310,                  !- Property Value 38
    476250;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    587870,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    25.483,                  !- Property Value 19
    24.883,                  !- Property Value 20
    24.326,                  !- Property Value 21
    23.807,                  !- Property Value 22
    23.319,                  !- Property Value 23
    22.86,                   !- Property Value 24
    22.426,                  !- Property Value 25
    22.014,                  !- Property Value 26
    21.622,                  !- Property Value 27
    21.249,                  !- Property Value 28
    20.893,                  !- Property Value 29
    20.551,                  !- Property Value 30
    20.224,                  !- Property Value 31
    19.91,                   !- Property Value 32
    19.609,                  !- Property Value 33
    19.318,                  !- Property Value 34
    19.038,                  !- Property Value 35
    18.768,                  !- Property Value 36
    18.506,                  !- Property Value 37
    18.254,                  !- Property Value 38
    18.131;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    587870,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    400600,                  !- Property Value 19
    404560,                  !- Property Value 20
    408470,                  !- Property Value 21
    412340,                  !- Property Value 22
    416180,                  !- Property Value 23
    420000,                  !- Property Value 24
    423800,                  !- Property Value 25
    427600,                  !- Property Value 26
    431390,                  !- Property Value 27
    435180,                  !- Property Value 28
    438980,                  !- Property Value 29
    442770,                  !- Property Value 30
    446580,                  !- Property Value 31
    450390,                  !- Property Value 32
    454210,                  !- Property Value 33
    458040,                  !- Property Value 34
    461890,                  !- Property Value 35
    465750,                  !- Property Value 36
    469620,                  !- Property Value 37
    473500,                  !- Property Value 38
    475450;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    669010,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    29.265,                  !- Property Value 20
    28.549,                  !- Property Value 21
    27.889,                  !- Property Value 22
    27.274,                  !- Property Value 23
    26.7,                    !- Property Value 24
    26.161,                  !- Property Value 25
    25.652,                  !- Property Value 26
    25.17,                   !- Property Value 27
    24.714,                  !- Property Value 28
    24.279,                  !- Property Value 29
    23.865,                  !- Property Value 30
    23.469,                  !- Property Value 31
    23.09,                   !- Property Value 32
    22.727,                  !- Property Value 33
    22.378,                  !- Property Value 34
    22.042,                  !- Property Value 35
    21.719,                  !- Property Value 36
    21.408,                  !- Property Value 37
    21.107,                  !- Property Value 38
    20.961;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    669010,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    402430,                  !- Property Value 20
    406500,                  !- Property Value 21
    410500,                  !- Property Value 22
    414450,                  !- Property Value 23
    418370,                  !- Property Value 24
    422260,                  !- Property Value 25
    426130,                  !- Property Value 26
    430000,                  !- Property Value 27
    433850,                  !- Property Value 28
    437700,                  !- Property Value 29
    441560,                  !- Property Value 30
    445410,                  !- Property Value 31
    449270,                  !- Property Value 32
    453130,                  !- Property Value 33
    457010,                  !- Property Value 34
    460890,                  !- Property Value 35
    464780,                  !- Property Value 36
    468690,                  !- Property Value 37
    472600,                  !- Property Value 38
    474570;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    758390,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    33.206,                  !- Property Value 21
    32.366,                  !- Property Value 22
    31.593,                  !- Property Value 23
    30.878,                  !- Property Value 24
    30.21,                   !- Property Value 25
    29.585,                  !- Property Value 26
    28.997,                  !- Property Value 27
    28.442,                  !- Property Value 28
    27.916,                  !- Property Value 29
    27.417,                  !- Property Value 30
    26.942,                  !- Property Value 31
    26.488,                  !- Property Value 32
    26.055,                  !- Property Value 33
    25.639,                  !- Property Value 34
    25.241,                  !- Property Value 35
    24.859,                  !- Property Value 36
    24.491,                  !- Property Value 37
    24.136,                  !- Property Value 38
    23.964;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    758390,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    404190,                  !- Property Value 21
    408360,                  !- Property Value 22
    412450,                  !- Property Value 23
    416490,                  !- Property Value 24
    420490,                  !- Property Value 25
    424460,                  !- Property Value 26
    428410,                  !- Property Value 27
    432350,                  !- Property Value 28
    436270,                  !- Property Value 29
    440180,                  !- Property Value 30
    444100,                  !- Property Value 31
    448010,                  !- Property Value 32
    451920,                  !- Property Value 33
    455840,                  !- Property Value 34
    459770,                  !- Property Value 35
    463700,                  !- Property Value 36
    467650,                  !- Property Value 37
    471600,                  !- Property Value 38
    473580;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    856520,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    37.588,                  !- Property Value 22
    36.6,                    !- Property Value 23
    35.696,                  !- Property Value 24
    34.861,                  !- Property Value 25
    34.086,                  !- Property Value 26
    33.362,                  !- Property Value 27
    32.683,                  !- Property Value 28
    32.044,                  !- Property Value 29
    31.439,                  !- Property Value 30
    30.866,                  !- Property Value 31
    30.321,                  !- Property Value 32
    29.803,                  !- Property Value 33
    29.307,                  !- Property Value 34
    28.834,                  !- Property Value 35
    28.38,                   !- Property Value 36
    27.945,                  !- Property Value 37
    27.526,                  !- Property Value 38
    27.323;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    856520,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    405860,                  !- Property Value 22
    410140,                  !- Property Value 23
    414340,                  !- Property Value 24
    418470,                  !- Property Value 25
    422560,                  !- Property Value 26
    426610,                  !- Property Value 27
    430640,                  !- Property Value 28
    434650,                  !- Property Value 29
    438640,                  !- Property Value 30
    442620,                  !- Property Value 31
    446600,                  !- Property Value 32
    450570,                  !- Property Value 33
    454540,                  !- Property Value 34
    458520,                  !- Property Value 35
    462500,                  !- Property Value 36
    466490,                  !- Property Value 37
    470480,                  !- Property Value 38
    472480;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    963990,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    42.46,                   !- Property Value 23
    41.296,                  !- Property Value 24
    40.236,                  !- Property Value 25
    39.263,                  !- Property Value 26
    38.363,                  !- Property Value 27
    37.524,                  !- Property Value 28
    36.74,                   !- Property Value 29
    36.003,                  !- Property Value 30
    35.309,                  !- Property Value 31
    34.652,                  !- Property Value 32
    34.028,                  !- Property Value 33
    33.436,                  !- Property Value 34
    32.871,                  !- Property Value 35
    32.331,                  !- Property Value 36
    31.815,                  !- Property Value 37
    31.32,                   !- Property Value 38
    31.08;                   !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    963990,                  !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    407430,                  !- Property Value 23
    411840,                  !- Property Value 24
    416150,                  !- Property Value 25
    420380,                  !- Property Value 26
    424560,                  !- Property Value 27
    428700,                  !- Property Value 28
    432810,                  !- Property Value 29
    436890,                  !- Property Value 30
    440960,                  !- Property Value 31
    445010,                  !- Property Value 32
    449050,                  !- Property Value 33
    453090,                  !- Property Value 34
    457120,                  !- Property Value 35
    461160,                  !- Property Value 36
    465190,                  !- Property Value 37
    469240,                  !- Property Value 38
    471260;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1081400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    47.878,                  !- Property Value 24
    46.504,                  !- Property Value 25
    45.261,                  !- Property Value 26
    44.124,                  !- Property Value 27
    43.077,                  !- Property Value 28
    42.106,                  !- Property Value 29
    41.2,                    !- Property Value 30
    40.352,                  !- Property Value 31
    39.554,                  !- Property Value 32
    38.802,                  !- Property Value 33
    38.089,                  !- Property Value 34
    37.412,                  !- Property Value 35
    36.769,                  !- Property Value 36
    36.155,                  !- Property Value 37
    35.568,                  !- Property Value 38
    35.284;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1081400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    408900,                  !- Property Value 24
    413440,                  !- Property Value 25
    417870,                  !- Property Value 26
    422210,                  !- Property Value 27
    426490,                  !- Property Value 28
    430730,                  !- Property Value 29
    434920,                  !- Property Value 30
    439080,                  !- Property Value 31
    443220,                  !- Property Value 32
    447350,                  !- Property Value 33
    451460,                  !- Property Value 34
    455560,                  !- Property Value 35
    459660,                  !- Property Value 36
    463750,                  !- Property Value 37
    467850,                  !- Property Value 38
    469900;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1209300,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    53.908,                  !- Property Value 25
    52.279,                  !- Property Value 26
    50.816,                  !- Property Value 27
    49.487,                  !- Property Value 28
    48.268,                  !- Property Value 29
    47.143,                  !- Property Value 30
    46.097,                  !- Property Value 31
    45.12,                   !- Property Value 32
    44.204,                  !- Property Value 33
    43.342,                  !- Property Value 34
    42.528,                  !- Property Value 35
    41.756,                  !- Property Value 36
    41.023,                  !- Property Value 37
    40.325,                  !- Property Value 38
    39.989;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1209300,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    410240,                  !- Property Value 25
    414930,                  !- Property Value 26
    419490,                  !- Property Value 27
    423960,                  !- Property Value 28
    428350,                  !- Property Value 29
    432680,                  !- Property Value 30
    436960,                  !- Property Value 31
    441210,                  !- Property Value 32
    445430,                  !- Property Value 33
    449630,                  !- Property Value 34
    453820,                  !- Property Value 35
    457990,                  !- Property Value 36
    462150,                  !- Property Value 37
    466310,                  !- Property Value 38
    468390;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1348400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    60.629,                  !- Property Value 26
    58.691,                  !- Property Value 27
    56.965,                  !- Property Value 28
    55.407,                  !- Property Value 29
    53.986,                  !- Property Value 30
    52.68,                   !- Property Value 31
    51.472,                  !- Property Value 32
    50.347,                  !- Property Value 33
    49.295,                  !- Property Value 34
    48.308,                  !- Property Value 35
    47.378,                  !- Property Value 36
    46.498,                  !- Property Value 37
    45.664,                  !- Property Value 38
    45.263;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1348400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    411450,                  !- Property Value 26
    416310,                  !- Property Value 27
    421020,                  !- Property Value 28
    425610,                  !- Property Value 29
    430110,                  !- Property Value 30
    434550,                  !- Property Value 31
    438930,                  !- Property Value 32
    443270,                  !- Property Value 33
    447580,                  !- Property Value 34
    451860,                  !- Property Value 35
    456120,                  !- Property Value 36
    460360,                  !- Property Value 37
    464590,                  !- Property Value 38
    466700;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1499300,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    68.132,                  !- Property Value 27
    65.815,                  !- Property Value 28
    63.771,                  !- Property Value 29
    61.94,                   !- Property Value 30
    60.281,                  !- Property Value 31
    58.764,                  !- Property Value 32
    57.366,                  !- Property Value 33
    56.07,                   !- Property Value 34
    54.862,                  !- Property Value 35
    53.731,                  !- Property Value 36
    52.669,                  !- Property Value 37
    51.666,                  !- Property Value 38
    51.186;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1499300,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    412510,                  !- Property Value 27
    417560,                  !- Property Value 28
    422430,                  !- Property Value 29
    427160,                  !- Property Value 30
    431790,                  !- Property Value 31
    436340,                  !- Property Value 32
    440830,                  !- Property Value 33
    445260,                  !- Property Value 34
    449660,                  !- Property Value 35
    454020,                  !- Property Value 36
    458360,                  !- Property Value 37
    462680,                  !- Property Value 38
    464830;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1662800,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    76.538,                  !- Property Value 28
    73.749,                  !- Property Value 29
    71.318,                  !- Property Value 30
    69.159,                  !- Property Value 31
    67.217,                  !- Property Value 32
    65.451,                  !- Property Value 33
    63.832,                  !- Property Value 34
    62.338,                  !- Property Value 35
    60.95,                   !- Property Value 36
    59.654,                  !- Property Value 37
    58.44,                   !- Property Value 38
    57.861;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1662800,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    413400,                  !- Property Value 28
    418660,                  !- Property Value 29
    423710,                  !- Property Value 30
    428600,                  !- Property Value 31
    433370,                  !- Property Value 32
    438040,                  !- Property Value 33
    442640,                  !- Property Value 34
    447170,                  !- Property Value 35
    451670,                  !- Property Value 36
    456120,                  !- Property Value 37
    460540,                  !- Property Value 38
    462740;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1839700,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    85.993,                  !- Property Value 29
    82.611,                  !- Property Value 30
    79.702,                  !- Property Value 31
    77.147,                  !- Property Value 32
    74.866,                  !- Property Value 33
    72.807,                  !- Property Value 34
    70.929,                  !- Property Value 35
    69.203,                  !- Property Value 36
    67.607,                  !- Property Value 37
    66.122,                  !- Property Value 38
    65.417;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    1839700,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    414080,                  !- Property Value 29
    419600,                  !- Property Value 30
    424850,                  !- Property Value 31
    429910,                  !- Property Value 32
    434830,                  !- Property Value 33
    439640,                  !- Property Value 34
    444350,                  !- Property Value 35
    449000,                  !- Property Value 36
    453590,                  !- Property Value 37
    458140,                  !- Property Value 38
    460400;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2030700,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    96.673,                  !- Property Value 30
    92.531,                  !- Property Value 31
    89.03,                   !- Property Value 32
    85.991,                  !- Property Value 33
    83.304,                  !- Property Value 34
    80.896,                  !- Property Value 35
    78.713,                  !- Property Value 36
    76.717,                  !- Property Value 37
    74.88,                   !- Property Value 38
    74.013;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2030700,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    414530,                  !- Property Value 30
    420350,                  !- Property Value 31
    425830,                  !- Property Value 32
    431090,                  !- Property Value 33
    436170,                  !- Property Value 34
    441130,                  !- Property Value 35
    445970,                  !- Property Value 36
    450740,                  !- Property Value 37
    455440,                  !- Property Value 38
    457770;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2236900,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    108.83,                  !- Property Value 31
    103.7,                   !- Property Value 32
    99.45,                   !- Property Value 33
    95.815,                  !- Property Value 34
    92.637,                  !- Property Value 35
    89.811,                  !- Property Value 36
    87.268,                  !- Property Value 37
    84.957,                  !- Property Value 38
    83.875;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2236900,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    414710,                  !- Property Value 31
    420880,                  !- Property Value 32
    426640,                  !- Property Value 33
    432110,                  !- Property Value 34
    437380,                  !- Property Value 35
    442490,                  !- Property Value 36
    447480,                  !- Property Value 37
    452380,                  !- Property Value 38
    454790;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2459300,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    122.8,                   !- Property Value 32
    116.34,                  !- Property Value 33
    111.13,                  !- Property Value 34
    106.76,                  !- Property Value 35
    102.98,                  !- Property Value 36
    99.652,                  !- Property Value 37
    96.681,                  !- Property Value 38
    95.307;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2459300,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    414550,                  !- Property Value 32
    421160,                  !- Property Value 33
    427240,                  !- Property Value 34
    432970,                  !- Property Value 35
    438440,                  !- Property Value 36
    443730,                  !- Property Value 37
    448880,                  !- Property Value 38
    451400;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2699100,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    139.04,                  !- Property Value 33
    130.76,                  !- Property Value 34
    124.3,                   !- Property Value 35
    118.99,                  !- Property Value 36
    114.47,                  !- Property Value 37
    110.54,                  !- Property Value 38
    108.75;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2699100,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    413970,                  !- Property Value 33
    421140,                  !- Property Value 34
    427600,                  !- Property Value 35
    433620,                  !- Property Value 36
    439330,                  !- Property Value 37
    444820,                  !- Property Value 38
    447500;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2957900,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    158.27,                  !- Property Value 34
    147.37,                  !- Property Value 35
    139.25,                  !- Property Value 36
    132.74,                  !- Property Value 37
    127.3,                   !- Property Value 38
    124.88;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    2957900,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    412850,                  !- Property Value 34
    420750,                  !- Property Value 35
    427690,                  !- Property Value 36
    434050,                  !- Property Value 37
    440030,                  !- Property Value 38
    442910;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    3237400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    181.63,                  !- Property Value 35
    166.76,                  !- Property Value 36
    156.35,                  !- Property Value 37
    148.28,                  !- Property Value 38
    144.84;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    3237400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    410990,                  !- Property Value 35
    419920,                  !- Property Value 36
    427440,                  !- Property Value 37
    434220,                  !- Property Value 38
    437410;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    3540400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    211.23,                  !- Property Value 36
    189.83,                  !- Property Value 37
    176.18,                  !- Property Value 38
    170.79;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    3540400,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    408030,                  !- Property Value 36
    418500,                  !- Property Value 37
    426790,                  !- Property Value 38
    430520;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    3871500,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    0,                       !- Property Value 36
    251.82,                  !- Property Value 37
    218.15,                  !- Property Value 38
    207.94;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    3871500,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    0,                       !- Property Value 36
    403180,                  !- Property Value 37
    416260,                  !- Property Value 38
    421180;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    4242000,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    0,                       !- Property Value 36
    0,                       !- Property Value 37
    320.32,                  !- Property Value 38
    277.12;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    4242000,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    0,                       !- Property Value 36
    0,                       !- Property Value 37
    393670,                  !- Property Value 38
    405320;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Density,                 !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    4468000,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    0,                       !- Property Value 36
    0,                       !- Property Value 37
    0,                       !- Property Value 38
    418.76;                  !- Property Value 39

FluidProperties:Superheated,
    R449a,                   !- Fluid Name
    Enthalpy,                !- Fluid Property Type
    R449aSuperHeatTemperatures,  !- Temperature Values Name
    4468000,                 !- Pressure {Pa}
    0,                       !- Property Value 1
    0,                       !- Property Value 2
    0,                       !- Property Value 3
    0,                       !- Property Value 4
    0,                       !- Property Value 5
    0,                       !- Property Value 6
    0,                       !- Property Value 7
    0,                       !- Property Value 8
    0,                       !- Property Value 9
    0,                       !- Property Value 10
    0,                       !- Property Value 11
    0,                       !- Property Value 12
    0,                       !- Property Value 13
    0,                       !- Property Value 14
    0,                       !- Property Value 15
    0,                       !- Property Value 16
    0,                       !- Property Value 17
    0,                       !- Property Value 18
    0,                       !- Property Value 19
    0,                       !- Property Value 20
    0,                       !- Property Value 21
    0,                       !- Property Value 22
    0,                       !- Property Value 23
    0,                       !- Property Value 24
    0,                       !- Property Value 25
    0,                       !- Property Value 26
    0,                       !- Property Value 27
    0,                       !- Property Value 28
    0,                       !- Property Value 29
    0,                       !- Property Value 30
    0,                       !- Property Value 31
    0,                       !- Property Value 32
    0,                       !- Property Value 33
    0,                       !- Property Value 34
    0,                       !- Property Value 35
    0,                       !- Property Value 36
    0,                       !- Property Value 37
    0,                       !- Property Value 38
    378850;                  !- Property Value 39
Curve:Bicubic,
    R448A449A_LT_Capacity,   !- Name
    42961.71775,             !- Coefficient1 Constant
    -279.8138906,            !- Coefficient2 x
    -0.4848484848,           !- Coefficient3 x**2
    1446.318009,             !- Coefficient4 y
    16.61662338,             !- Coefficient5 y**2
    -9.468723277,            !- Coefficient6 x*y
    -0.004528360528,         !- Coefficient7 x**3
    0.05878787879,           !- Coefficient8 y**3
    -0.01749184149,          !- Coefficient9 x**2*y
    -0.09683116883,          !- Coefficient10 x*y**2
    -40,                     !- Minimum Value of x
    -18,                     !- Maximum Value of x
    5,                       !- Minimum Value of y
    55;                      !- Maximum Value of y

Curve:Bicubic,
    R448A449A_LT_Power,      !- Name
    8472.778355,             !- Coefficient1 Constant
    55.60519037,             !- Coefficient2 x
    -1.04979021,             !- Coefficient3 x**2
    268.3301299,             !- Coefficient4 y
    4.58025974,              !- Coefficient5 y**2
    0.09862937063,           !- Coefficient6 x*y
    0.02391919192,           !- Coefficient7 x**3
    0.03454545455,           !- Coefficient8 y**3
    -0.01241958042,          !- Coefficient9 x**2*y
    -0.0007272727273,        !- Coefficient10 x*y**2
    -40,                     !- Minimum Value of x
    -18,                     !- Maximum Value of x
    5,                       !- Minimum Value of y
    55;                      !- Maximum Value of y

Curve:Bicubic,
    R448A449A_MT_Capacity,   !- Name
    42934.04762,             !- Coefficient1 Constant
    -278.4662698,            !- Coefficient2 x
    -0.5095238095,           !- Coefficient3 x**2
    1441.409524,             !- Coefficient4 y
    16.37142857,             !- Coefficient5 y**2
    -9.355952381,            !- Coefficient6 x*y
    -0.004444444444,         !- Coefficient7 x**3
    0.05333333333,           !- Coefficient8 y**3
    -0.01895238095,          !- Coefficient9 x**2*y
    -0.09642857143,          !- Coefficient10 x*y**2
    -17,                     !- Minimum Value of x
    7,                       !- Maximum Value of x
    5,                       !- Minimum Value of y
    55;                      !- Maximum Value of y

Curve:Bicubic,
    R448A449A_MT_Power,      !- Name
    8565,                    !- Coefficient1 Constant
    50.96428571,             !- Coefficient2 x
    -0.9595238095,           !- Coefficient3 x**2
    276.1619048,             !- Coefficient4 y
    5.171428571,             !- Coefficient5 y**2
    0.03571428571,           !- Coefficient6 x*y
    0.02333333333,           !- Coefficient7 x**3
    0.04952380952,           !- Coefficient8 y**3
    -0.012,                  !- Coefficient9 x**2*y
    -0.001428571429,         !- Coefficient10 x*y**2
    -17,                     !- Minimum Value of x
    7,                       !- Maximum Value of x
    5,                       !- Minimum Value of y
    55;                      !- Maximum Value of y

