<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> -SuperMarket-ASHRAE 169-2013-5A created: 2021-08-10 18:41:21 -0400 RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280
  2025-09-24
  10:17:58
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.09.24 10:17</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>-SuperMarket-ASHRAE 169-2013-5A created: 2021-08-10 18:41:21 -0400</b></p>
<p>Environment: <b>RUN PERIOD 1 ** Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</b></p>
<p>Simulation Timestamp: <b>2025-09-24
  10:17:58</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     8026.64</td>
    <td align="right">     1919.86</td>
    <td align="right">     1919.86</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     8026.64</td>
    <td align="right">     1919.86</td>
    <td align="right">     1919.86</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">    20912.07</td>
    <td align="right">     5001.88</td>
    <td align="right">     5001.88</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">    20912.07</td>
    <td align="right">     5001.88</td>
    <td align="right">     5001.88</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating Water</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">District Heating Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     4180.84</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     4180.84</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        6.12</td>
    <td align="right">     2052.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      915.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      238.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      894.24</td>
    <td align="right">       89.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      450.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.80</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     3209.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">     5862.31</td>
    <td align="right">     2164.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.80</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        6.12</td>
    <td align="right">     2052.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">      915.64</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">      238.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">      894.24</td>
    <td align="right">       89.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      450.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.80</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">     3209.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating Water [GJ]</td>
    <td align="right">District Heating Steam [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        6.12</td>
    <td align="right">     2052.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      148.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">SUPERMARKET DRYSTORAGE</td>
    <td align="right">       49.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET BAKERY</td>
    <td align="right">       36.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET CORRIDOR</td>
    <td align="right">        3.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET DELI</td>
    <td align="right">       39.29</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET DINING</td>
    <td align="right">        6.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">      569.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET OFFICE</td>
    <td align="right">        4.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">       12.18</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET MEETING</td>
    <td align="right">        8.80</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET PRODUCE</td>
    <td align="right">      176.21</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET RESTROOM</td>
    <td align="right">        8.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET VESTIBULE</td>
    <td align="right">        2.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">      238.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">SUPERMARKET DRYSTORAGE</td>
    <td align="right">       26.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET BAKERY</td>
    <td align="right">      151.38</td>
    <td align="right">       43.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET DELI</td>
    <td align="right">      189.36</td>
    <td align="right">       46.40</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET DINING</td>
    <td align="right">       36.65</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">      482.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">SUPERMARKET PRODUCE</td>
    <td align="right">        7.33</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      450.61</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">       22.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       87.80</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">     3209.28</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      276.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      144.64</td>
    <td align="right">      496.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      981.51</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1402.18</td>
    <td align="right">      517.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.02</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Water Intensity [MJ/m2]</td>
    <td align="right">District Heating Steam Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      276.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      144.64</td>
    <td align="right">      496.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">      981.51</td>
    <td align="right">       21.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     1402.18</td>
    <td align="right">      517.68</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">    5862.308</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">    5862.308</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">    5862.308</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">    5862.308</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">       87.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">       87.80</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">       87.80</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.20</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">       33.25</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        2.92</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     5592.25</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#HVACTopology::EntireFacility">HVAC Topology</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITY::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGAS::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - ELECTRICITY PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-ELECTRICITYPEAKDEMAND::Meter">Meter</a>    |   
<p><b>BUILDING ENERGY PERFORMANCE - NATURAL GAS PEAK DEMAND</b></p> |
<a href="#BUILDINGENERGYPERFORMANCE-NATURALGASPEAKDEMAND::Meter">Meter</a>    |   
<p><b>Life-Cycle Cost Report</b></p> |
<a href="#Life-CycleCostReport::EntireFacility">Entire Facility</a>   |  
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 24.2.0-94a887817b, YMD=2025.09.24 10:17</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUN PERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       42.93</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">       -78.7</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">      215.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -5.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1206.87</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1206.87</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1206.87</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1206.87</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
    <td align="right">      362.05</td>
    <td align="right">      241.38</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        8.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       26.79</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     4180.84</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">      422.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1930.15</td>
    <td align="right">        1.00</td>
    <td align="right">      256.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       27.82</td>
    <td align="right">      3.3368</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN</td>
    <td align="right">      209.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      955.70</td>
    <td align="right">        1.00</td>
    <td align="right">      141.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       11.61</td>
    <td align="right">     82.8663</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">       49.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      225.91</td>
    <td align="right">        1.00</td>
    <td align="right">        7.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">DELI ZN</td>
    <td align="right">      224.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     1027.33</td>
    <td align="right">        1.00</td>
    <td align="right">      103.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       11.61</td>
    <td align="right">     87.7987</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">       46.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.41</td>
    <td align="right">        1.00</td>
    <td align="right">       28.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6875</td>
    <td align="right">        1.33</td>
    <td align="right">     41.2258</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">      107.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      490.82</td>
    <td align="right">        1.00</td>
    <td align="right">      107.35</td>
    <td align="right">        0.00</td>
    <td align="right">       42.98</td>
    <td align="right">       42.98</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">       27.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.27</td>
    <td align="right">        1.00</td>
    <td align="right">       51.12</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">       18.58</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">     2082.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9520.67</td>
    <td align="right">        1.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      254.85</td>
    <td align="right">        1.00</td>
    <td align="right">       34.26</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">       46.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      212.41</td>
    <td align="right">        1.00</td>
    <td align="right">       28.55</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.86</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     3252.35</td>
    <td align="right">        1.00</td>
    <td align="right">      274.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">      0.5382</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN</td>
    <td align="right">       62.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      286.70</td>
    <td align="right">        1.00</td>
    <td align="right">       38.54</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6875</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      127.43</td>
    <td align="right">        1.00</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">       11.02</td>
    <td align="right">       11.02</td>
    <td align="right">      5.3820</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">      107.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      490.82</td>
    <td align="right">        1.00</td>
    <td align="right">      107.35</td>
    <td align="right">        0.00</td>
    <td align="right">       42.98</td>
    <td align="right">       42.98</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19114.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1206.87</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">       96.98</td>
    <td align="right">     16.1789</td>
    <td align="right">       10.86</td>
    <td align="right">     15.7809</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    19114.79</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1206.87</td>
    <td align="right">        0.00</td>
    <td align="right">       96.98</td>
    <td align="right">       96.98</td>
    <td align="right">     16.1789</td>
    <td align="right">       10.86</td>
    <td align="right">     15.7809</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE</td>
    <td align="right">      422.17</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">SUPERMARKET DRYSTORAGE</td>
    <td align="right">ACTIVE STORAGE</td>
    <td align="right">      8.6111</td>
    <td align="right">       27.82</td>
    <td align="right">      3.3368</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY</td>
    <td align="right">      209.03</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">SUPERMARKET BAKERY</td>
    <td align="right">BAKERY</td>
    <td align="right">     12.9167</td>
    <td align="right">       11.61</td>
    <td align="right">     82.8663</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR</td>
    <td align="right">       49.41</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">SUPERMARKET CORRIDOR</td>
    <td align="right">CORRIDOR</td>
    <td align="right">      5.3820</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DELI</td>
    <td align="right">      224.70</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">DELI ZN</td>
    <td align="right">SUPERMARKET DELI</td>
    <td align="right">DELI</td>
    <td align="right">     12.9167</td>
    <td align="right">       11.61</td>
    <td align="right">     87.7987</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM</td>
    <td align="right">       46.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">SUPERMARKET DINING</td>
    <td align="right">DINING ROOM</td>
    <td align="right">      9.6875</td>
    <td align="right">        1.33</td>
    <td align="right">     41.2258</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES</td>
    <td align="right">      107.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">EAST PERIMETER SALES</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE</td>
    <td align="right">       27.84</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">SUPERMARKET OFFICE</td>
    <td align="right">ENCLOSED OFFICE</td>
    <td align="right">     11.8403</td>
    <td align="right">       18.58</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES</td>
    <td align="right">     2082.39</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">MAIN SALES</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM</td>
    <td align="right">       55.74</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">MECHANICAL ROOM</td>
    <td align="right">     16.1459</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM</td>
    <td align="right">       46.46</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">SUPERMARKET MEETING</td>
    <td align="right">MEETING ROOM</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.86</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">SUPERMARKET PRODUCE</td>
    <td align="right">PRODUCE</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">      0.5382</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM</td>
    <td align="right">       62.71</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">SUPERMARKET RESTROOM</td>
    <td align="right">RESTROOM</td>
    <td align="right">      9.6875</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE</td>
    <td align="right">       27.87</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">SUPERMARKET VESTIBULE</td>
    <td align="right">VESTIBULE</td>
    <td align="right">      5.3820</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES</td>
    <td align="right">      107.35</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">WEST PERIMETER SALES</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1789</td>
    <td align="right">       10.86</td>
    <td align="right">     15.7809</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     4180.84</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     16.1789</td>
    <td align="right">       10.86</td>
    <td align="right">     15.7809</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET DRYSTORAGE</td>
    <td align="right">      422.17</td>
    <td align="right">      422.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      8.6111</td>
    <td align="right">       27.82</td>
    <td align="right">      3.3368</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET BAKERY</td>
    <td align="right">      209.03</td>
    <td align="right">      209.03</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       11.61</td>
    <td align="right">     82.8663</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET CORRIDOR</td>
    <td align="right">       49.41</td>
    <td align="right">       49.41</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET DELI</td>
    <td align="right">      224.70</td>
    <td align="right">      224.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     12.9167</td>
    <td align="right">       11.61</td>
    <td align="right">     87.7987</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET DINING</td>
    <td align="right">       46.46</td>
    <td align="right">       46.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6875</td>
    <td align="right">        1.33</td>
    <td align="right">     41.2258</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET SALES</td>
    <td align="right">     2297.09</td>
    <td align="right">     2297.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">     10.9792</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET OFFICE</td>
    <td align="right">       27.84</td>
    <td align="right">       27.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.8403</td>
    <td align="right">       18.58</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET ELEC/MECHROOM</td>
    <td align="right">       55.74</td>
    <td align="right">       55.74</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     16.1459</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET MEETING</td>
    <td align="right">       46.46</td>
    <td align="right">       46.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     13.9931</td>
    <td align="right">        1.86</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET PRODUCE</td>
    <td align="right">      711.36</td>
    <td align="right">      711.36</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     18.2986</td>
    <td align="right">       11.61</td>
    <td align="right">      0.5382</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET RESTROOM</td>
    <td align="right">       62.71</td>
    <td align="right">       62.71</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      9.6875</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">SUPERMARKET VESTIBULE</td>
    <td align="right">       27.87</td>
    <td align="right">       27.87</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      5.3820</td>
    <td align="right">       11.61</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     4180.84</td>
    <td align="right">     4180.84</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">07-FEB-06:09</td>
    <td align="right">07-FEB-06:09</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:10</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">   243622.08</td>
    <td align="right">   629148.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    13528.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">    15187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    34097.38</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">    74188.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">   412909.07</td>
    <td align="right">   639536.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">District Heating Water [W]</td>
    <td align="right">District Heating Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">   243622.08</td>
    <td align="right">   629148.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">General</td>
    <td align="right">    13528.31</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">    15187.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">General</td>
    <td align="right">    34097.38</td>
    <td align="right">    10387.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    32285.49</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">    74188.82</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating Water [GJ]</td>
    <td align="right">Source District Heating Steam [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">       19.37</td>
    <td align="right">     2224.58</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      468.72</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">     2899.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      755.06</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">     2832.06</td>
    <td align="right">       97.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">     1427.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       24.47</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">    10163.79</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">    18565.93</td>
    <td align="right">     2346.14</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.63</td>
    <td align="right">      532.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      112.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      693.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      180.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      677.39</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      341.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     2431.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4440.72</td>
    <td align="right">      561.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating Water [MJ/m2]</td>
    <td align="right">Source District Heating Steam [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        4.63</td>
    <td align="right">      532.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      112.11</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      693.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      180.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      677.39</td>
    <td align="right">       23.22</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      341.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">        5.85</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">     2431.04</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     4440.72</td>
    <td align="right">      561.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 DIFFUSER</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 DIFFUSER</td>
    <td align="right">    0.876643</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 DIFFUSER</td>
    <td align="right">    0.304633</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 DIFFUSER</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 DIFFUSER</td>
    <td align="right">    0.516881</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 DIFFUSER</td>
    <td align="right">    0.928868</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 DIFFUSER</td>
    <td align="right">    0.144739</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 DIFFUSER</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 DIFFUSER</td>
    <td align="right">    0.174647</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 DIFFUSER</td>
    <td align="right">    0.335892</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 DIFFUSER</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 DIFFUSER</td>
    <td align="right">    0.331297</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 DIFFUSER</td>
    <td align="right">    0.007079</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 DIFFUSER</td>
    <td align="right">    0.927457</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ZoneExhaust</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ZoneExhaust-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN EXHAUST FAN</td>
    <td align="right">       98.33</td>
  </tr>
  <tr>
    <td align="right">DELI ZN EXHAUST FAN</td>
    <td align="right">       93.72</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.85</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.876643</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.304633</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.23</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.516881</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.928868</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.144739</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">       10.78</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.174647</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.335892</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        3.22</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.331297</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.007079</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.927457</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 OA SYSTEM CONTROLLER</td>
    <td align="right">        1.85</td>
    <td align="right">    0.321691</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.313550</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.012551</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 OA SYSTEM CONTROLLER</td>
    <td align="right">        1.23</td>
    <td align="right">    0.337050</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.330411</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.163607</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.014141</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 OA SYSTEM CONTROLLER</td>
    <td align="right">       10.78</td>
    <td align="right">        3.17</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.000000</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.236007</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 OA SYSTEM CONTROLLER</td>
    <td align="right">        3.22</td>
    <td align="right">        1.08</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 OA SYSTEM CONTROLLER</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.163607</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">        1.85</td>
    <td align="right">    0.000000</td>
    <td align="right">    45820.10</td>
    <td align="right">    77900.54</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    77900.54</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.876643</td>
    <td align="right">    0.000000</td>
    <td align="right">    21438.19</td>
    <td align="right">    44011.50</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    44011.50</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.304633</td>
    <td align="right">    0.000000</td>
    <td align="right">     5054.75</td>
    <td align="right">    11123.79</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    11123.79</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">        1.23</td>
    <td align="right">    0.000000</td>
    <td align="right">    27955.52</td>
    <td align="right">    57292.81</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    57292.81</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.516881</td>
    <td align="right">    0.000000</td>
    <td align="right">    12835.39</td>
    <td align="right">    33209.00</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    33209.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.928868</td>
    <td align="right">    0.000000</td>
    <td align="right">    18033.56</td>
    <td align="right">    39197.95</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    39197.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.144739</td>
    <td align="right">    0.000000</td>
    <td align="right">     2691.48</td>
    <td align="right">     5612.91</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">     5612.91</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">       10.78</td>
    <td align="right">    0.000000</td>
    <td align="right">   202394.61</td>
    <td align="right">   513190.05</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">   513190.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 UNITARY AC</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.174647</td>
    <td align="right">    0.000000</td>
    <td align="right">     3068.00</td>
    <td align="right">     6064.95</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">     6064.95</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 UNITARY AC</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.335892</td>
    <td align="right">    0.000000</td>
    <td align="right">     8340.99</td>
    <td align="right">    22511.43</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    22511.43</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 UNITARY AC</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">        3.22</td>
    <td align="right">    0.000000</td>
    <td align="right">    77964.20</td>
    <td align="right">   159201.05</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">   159201.05</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 UNITARY AC</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.331297</td>
    <td align="right">    0.000000</td>
    <td align="right">     8226.89</td>
    <td align="right">    25910.53</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    25910.53</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 UNITARY AC</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.007079</td>
    <td align="right">    0.000000</td>
    <td align="right">      175.79</td>
    <td align="right">      553.66</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">      553.66</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 UNITARY AC</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.927457</td>
    <td align="right">    0.000000</td>
    <td align="right">    18010.95</td>
    <td align="right">    39149.21</td>
    <td align="right">       50.00</td>
    <td align="right">       80.00</td>
    <td align="right">    39149.21</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:TwoSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:TwoSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">        1.85</td>
    <td align="right">    45820.10</td>
    <td align="right">    0.701083</td>
    <td align="right">    0.614997</td>
    <td align="right">    15271.84</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">    0.876643</td>
    <td align="right">    21438.19</td>
    <td align="right">    0.705867</td>
    <td align="right">    0.292185</td>
    <td align="right">     7145.35</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">    0.304633</td>
    <td align="right">     5054.75</td>
    <td align="right">    0.800783</td>
    <td align="right">    0.101534</td>
    <td align="right">     1684.75</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.800783</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">        1.23</td>
    <td align="right">    27955.52</td>
    <td align="right">    0.729302</td>
    <td align="right">    0.409236</td>
    <td align="right">     9317.57</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">    0.516881</td>
    <td align="right">    12835.39</td>
    <td align="right">    0.701083</td>
    <td align="right">    0.172276</td>
    <td align="right">     4278.03</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">    0.928868</td>
    <td align="right">    18033.56</td>
    <td align="right">    0.788476</td>
    <td align="right">    0.309592</td>
    <td align="right">     6010.58</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.788476</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">    0.144739</td>
    <td align="right">     2691.48</td>
    <td align="right">    0.800285</td>
    <td align="right">    0.048242</td>
    <td align="right">      897.07</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.800285</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 2SPD DX AC CLG COIL 523KBTU/HR 9.3EER</td>
    <td align="right">       10.78</td>
    <td align="right">   202394.61</td>
    <td align="right">    0.800011</td>
    <td align="right">        3.59</td>
    <td align="right">    67458.12</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.800011</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 2SPD DX AC CLG COIL 11KBTU/HR 9.7SEER</td>
    <td align="right">    0.174647</td>
    <td align="right">     3068.00</td>
    <td align="right">    0.800447</td>
    <td align="right">    0.058210</td>
    <td align="right">     1022.57</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.800447</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">    0.335892</td>
    <td align="right">     8340.99</td>
    <td align="right">    0.701083</td>
    <td align="right">    0.111953</td>
    <td align="right">     2780.05</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 2SPD DX AC CLG COIL 249KBTU/HR 9.3EER</td>
    <td align="right">        3.22</td>
    <td align="right">    77964.20</td>
    <td align="right">    0.709325</td>
    <td align="right">        1.07</td>
    <td align="right">    25985.47</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 2SPD DX AC CLG COIL 28KBTU/HR 9.7SEER</td>
    <td align="right">    0.331297</td>
    <td align="right">     8226.89</td>
    <td align="right">    0.701083</td>
    <td align="right">    0.110421</td>
    <td align="right">     2742.02</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 2SPD DX AC CLG COIL 1KBTU/HR 9.7SEER</td>
    <td align="right">    0.007079</td>
    <td align="right">      175.79</td>
    <td align="right">    0.701083</td>
    <td align="right">    0.002360</td>
    <td align="right">       58.59</td>
    <td align="right">    0.690000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">    0.927457</td>
    <td align="right">    18010.95</td>
    <td align="right">    0.788393</td>
    <td align="right">    0.309121</td>
    <td align="right">     6003.05</td>
    <td align="right">    0.690000</td>
    <td align="right">    0.788393</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:OnOff</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:OnOff-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">        1.85</td>
    <td align="right">     2020.28</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">    0.876643</td>
    <td align="right">      999.83</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">    0.304633</td>
    <td align="right">      353.76</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">        1.23</td>
    <td align="right">     1400.36</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">    0.516881</td>
    <td align="right">      600.23</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">    0.928868</td>
    <td align="right">     1059.39</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">    0.144739</td>
    <td align="right">      168.08</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 FAN</td>
    <td align="right">       10.78</td>
    <td align="right">    19931.05</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 FAN</td>
    <td align="right">    0.174647</td>
    <td align="right">      202.81</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 FAN</td>
    <td align="right">    0.335892</td>
    <td align="right">      390.06</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 FAN</td>
    <td align="right">        3.22</td>
    <td align="right">     3525.10</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 FAN</td>
    <td align="right">    0.331297</td>
    <td align="right">      384.72</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 FAN</td>
    <td align="right">    0.007079</td>
    <td align="right">        8.22</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 FAN</td>
    <td align="right">    0.927457</td>
    <td align="right">     1057.78</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">    77900.54</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">    44011.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">    11123.79</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">    57292.81</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">    33209.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">    39197.95</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">     5612.91</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 GAS HTG COIL</td>
    <td align="right">   513190.05</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 GAS HTG COIL</td>
    <td align="right">     6064.95</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 GAS HTG COIL</td>
    <td align="right">    22511.43</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 GAS HTG COIL</td>
    <td align="right">   159201.05</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 GAS HTG COIL</td>
    <td align="right">    25910.53</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 GAS HTG COIL</td>
    <td align="right">      553.66</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 GAS HTG COIL</td>
    <td align="right">    39149.21</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Electric</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Electric-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    77900.54</td>
  </tr>
  <tr>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    44011.50</td>
  </tr>
  <tr>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    11123.79</td>
  </tr>
  <tr>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    57292.81</td>
  </tr>
  <tr>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    33209.00</td>
  </tr>
  <tr>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    39197.95</td>
  </tr>
  <tr>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     5612.91</td>
  </tr>
  <tr>
    <td align="right">MAIN SALES ZN PSZ_1 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">   513190.05</td>
  </tr>
  <tr>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">     6064.95</td>
  </tr>
  <tr>
    <td align="right">MEETING ROOM ZN PSZ_8 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    22511.43</td>
  </tr>
  <tr>
    <td align="right">PRODUCE ZN PSZ_4 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">   159201.05</td>
  </tr>
  <tr>
    <td align="right">RESTROOM ZN PSZ_10 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    25910.53</td>
  </tr>
  <tr>
    <td align="right">VESTIBULE ZN PSZ_13 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">      553.66</td>
  </tr>
  <tr>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">    39149.21</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>PlantLoop</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_PlantLoop-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Loop Flow Rate [m3/s]</td>
    <td align="right">Plant Loop Volume [m3]</td>
    <td align="right">Design Supply Temperature [C]</td>
    <td align="right">Design Return Temperature [C]</td>
    <td align="right">Sizing option (Coincident/NonCoincident)</td>
    <td align="right">Minimum Loop Flow Rate [m3/s]</td>
    <td align="right">Design Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP</td>
    <td align="right">    0.000010</td>
    <td align="right">    0.001260</td>
    <td align="right">       60.00</td>
    <td align="right">       55.00</td>
    <td align="right">        1.00</td>
    <td align="right">    0.000000</td>
    <td align="right">      220.33</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Pump:VariableSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Pump:VariableSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Flow Rate [m3/s]</td>
    <td align="right">Design Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">MAIN SERVICE WATER LOOP WATER MAINS PRESSURE DRIVEN</td>
    <td align="right">    0.000010</td>
    <td align="right">    0.000000</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>WaterHeater:Mixed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_WaterHeater:Mixed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Side Design Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">105GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.801 THERM EFF</td>
    <td align="right">    0.000010</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">SURFACE 24</td>
    <td align="right">SUB SURFACE 3 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 14</td>
    <td align="right">SUB SURFACE 2 |</td>
  </tr>
  <tr>
    <td align="right">SURFACE 4</td>
    <td align="right">SUB SURFACE 1 |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2025-09-24
    10:17:58</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">24.2</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
    <td align="right">5</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">12</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.200</td>
    <td align="right">0.200</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">9.70</td>
    <td align="right">6.00</td>
    <td align="right">-2.20</td>
    <td align="right">-3.40</td>
    <td align="right">-4.20</td>
    <td align="right">2.70</td>
    <td align="right">7.50</td>
    <td align="right">13.70</td>
    <td align="right">18.60</td>
    <td align="right">22.00</td>
    <td align="right">20.70</td>
    <td align="right">16.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Buffalo Niagara Intl Ap NY USA TMY3 WMO#=725280</td>
    <td align="right">42.93</td>
    <td align="right">-78.73</td>
    <td align="right">-5.00</td>
    <td align="right">215.00</td>
    <td align="right">98769</td>
    <td align="right">1.1739</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">8.97</td>
    <td align="right">26.20</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">-SuperMarket-ASHRAE 169-2013-5A created: 2021-08-10 18:41:21 -0400</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.40000</td>
    <td align="right">FullExterior</td>
    <td align="right">25</td>
    <td align="right">1</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
    <td align="right">Space Heat Balance Sizing<br><br></td>
    <td align="right">Space Heat Balance Simulation<br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">20</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">14</td>
    <td align="right">113</td>
    <td align="right">3</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">39.44</td>
    <td align="right">48.31</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">15.92</td>
    <td align="right">62.96</td>
    <td align="right">43.82</td>
    <td align="right">52.80</td>
    <td align="right">-4.89E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1930.15</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">422.17</td>
    <td align="right">256.08</td>
    <td align="right">256.08</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">58.01</td>
    <td align="right">10.56</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.06</td>
    <td align="right">62.96</td>
    <td align="right">-1.88E-031</td>
    <td align="right">21.12</td>
    <td align="right">-4.37E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">955.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">209.03</td>
    <td align="right">141.81</td>
    <td align="right">141.81</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">-0.16</td>
    <td align="right">44.59</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-16.23</td>
    <td align="right">15.92</td>
    <td align="right">43.82</td>
    <td align="right">45.36</td>
    <td align="right">-4.34E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">225.91</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">49.41</td>
    <td align="right">7.03</td>
    <td align="right">7.03</td>
    <td align="right">0.00</td>
    <td align="right">11</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">58.01</td>
    <td align="right">32.47</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">53.06</td>
    <td align="right">62.96</td>
    <td align="right">21.12</td>
    <td align="right">43.82</td>
    <td align="right">-5.23E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">1027.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">224.70</td>
    <td align="right">103.79</td>
    <td align="right">103.79</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">-3.12</td>
    <td align="right">49.08</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-6.25</td>
    <td align="right">-1.48E-003</td>
    <td align="right">45.36</td>
    <td align="right">52.80</td>
    <td align="right">-4.69E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">212.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">46.46</td>
    <td align="right">28.55</td>
    <td align="right">28.55</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">41.32</td>
    <td align="right">2.29</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.58</td>
    <td align="right">53.06</td>
    <td align="right">-6.87E-032</td>
    <td align="right">4.57</td>
    <td align="right">-1.99E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">490.82</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.35</td>
    <td align="right">107.35</td>
    <td align="right">64.38</td>
    <td align="right">42.98</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">-14.36</td>
    <td align="right">49.08</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-16.23</td>
    <td align="right">-12.49</td>
    <td align="right">45.36</td>
    <td align="right">52.80</td>
    <td align="right">-7.22E-016</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">127.27</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.84</td>
    <td align="right">51.12</td>
    <td align="right">51.12</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">26.53</td>
    <td align="right">24.20</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.89E-015</td>
    <td align="right">53.06</td>
    <td align="right">4.57</td>
    <td align="right">43.82</td>
    <td align="right">-1.74E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">9520.67</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">2082.39</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">10</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">12.17</td>
    <td align="right">49.08</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">8.43</td>
    <td align="right">15.92</td>
    <td align="right">45.36</td>
    <td align="right">52.80</td>
    <td align="right">-1.94E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">254.85</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">55.74</td>
    <td align="right">34.26</td>
    <td align="right">34.26</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">-9.37</td>
    <td align="right">49.08</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-12.49</td>
    <td align="right">-6.25</td>
    <td align="right">45.36</td>
    <td align="right">52.80</td>
    <td align="right">-5.78E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">212.41</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">46.46</td>
    <td align="right">28.55</td>
    <td align="right">28.55</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">-8.12</td>
    <td align="right">21.91</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-16.23</td>
    <td align="right">2.99E-015</td>
    <td align="right">-6.46E-033</td>
    <td align="right">43.82</td>
    <td align="right">-1.24E-016</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">3252.35</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">711.36</td>
    <td align="right">274.57</td>
    <td align="right">274.57</td>
    <td align="right">0.00</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">4.21</td>
    <td align="right">49.08</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">-1.48E-003</td>
    <td align="right">8.43</td>
    <td align="right">45.36</td>
    <td align="right">52.80</td>
    <td align="right">-5.41E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">286.70</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">62.71</td>
    <td align="right">38.54</td>
    <td align="right">38.54</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">1.29E-016</td>
    <td align="right">26.53</td>
    <td align="right">2.29</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">23.48</td>
    <td align="right">29.58</td>
    <td align="right">-2.28E-031</td>
    <td align="right">4.57</td>
    <td align="right">-2.18E-015</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">127.43</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">27.87</td>
    <td align="right">27.87</td>
    <td align="right">16.85</td>
    <td align="right">11.02</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">0.0</td>
    <td align="right">2.89E-015</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">11.74</td>
    <td align="right">2.29</td>
    <td align="right">2.29</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">2.89E-015</td>
    <td align="right">23.48</td>
    <td align="right">0.00</td>
    <td align="right">4.57</td>
    <td align="right">-3.23E-017</td>
    <td align="right">4.57</td>
    <td align="right">4.57</td>
    <td align="right">490.82</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">107.35</td>
    <td align="right">107.35</td>
    <td align="right">64.38</td>
    <td align="right">42.98</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">422.17</td>
    <td align="right">15.2</td>
    <td align="right">27.815</td>
    <td align="right">3.595E-002</td>
    <td align="right">8.611</td>
    <td align="right">3.337</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.948</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">12.917</td>
    <td align="right">55.958</td>
    <td align="right">26.909</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">95.783</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">49.41</td>
    <td align="right">4.3</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">12.917</td>
    <td align="right">60.890</td>
    <td align="right">26.909</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">100.715</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">35.0</td>
    <td align="right">1.327</td>
    <td align="right">0.753</td>
    <td align="right">9.688</td>
    <td align="right">41.226</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">50.913</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">18.299</td>
    <td align="right">10.979</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.278</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">27.84</td>
    <td align="right">1.5</td>
    <td align="right">18.581</td>
    <td align="right">5.382E-002</td>
    <td align="right">11.840</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">11.840</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">2082.39</td>
    <td align="right">179.3</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">18.299</td>
    <td align="right">10.979</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.278</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">16.146</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">16.146</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">25.0</td>
    <td align="right">1.858</td>
    <td align="right">0.538</td>
    <td align="right">13.993</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">13.993</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">711.36</td>
    <td align="right">61.3</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">18.299</td>
    <td align="right">0.538</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">18.837</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">62.71</td>
    <td align="right">5.4</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">9.688</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">9.688</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.4</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">5.382</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.382</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">11.613</td>
    <td align="right">8.611E-002</td>
    <td align="right">18.299</td>
    <td align="right">10.979</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">29.278</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Minimum Number of People for All Day Types</td>
    <td align="right">Maximum Number of People for All Day Types</td>
    <td align="right">Minimum Number of People for Weekdays</td>
    <td align="right">Maximum Number of People for Weekdays</td>
    <td align="right">Minimum Number of People for Weekends/Holidays</td>
    <td align="right">Maximum Number of People for Weekends /Holidays</td>
    <td align="right">Minimum Number of People for Summer Design Days</td>
    <td align="right">Maximum Number of People for Summer Design Days</td>
    <td align="right">Minimum Number of People for Winter Design Days</td>
    <td align="right">Maximum Number of People for Winter Design Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE SUPERMARKET DRYSTORAGE PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">422.17</td>
    <td align="right">15.2</td>
    <td align="right">15.2</td>
    <td align="right">3.595E-002</td>
    <td align="right">27.815</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">15.2</td>
    <td align="right">0.0</td>
    <td align="right">12.1</td>
    <td align="right">0.0</td>
    <td align="right">12.1</td>
    <td align="right">15.2</td>
    <td align="right">15.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY SUPERMARKET BAKERY PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">18.0</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">0.0</td>
    <td align="right">14.4</td>
    <td align="right">18.0</td>
    <td align="right">18.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR SUPERMARKET CORRIDOR PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">49.41</td>
    <td align="right">4.3</td>
    <td align="right">4.3</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">4.3</td>
    <td align="right">0.0</td>
    <td align="right">3.4</td>
    <td align="right">0.0</td>
    <td align="right">3.4</td>
    <td align="right">4.3</td>
    <td align="right">4.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI SUPERMARKET DELI PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">19.3</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">15.5</td>
    <td align="right">0.0</td>
    <td align="right">15.5</td>
    <td align="right">19.3</td>
    <td align="right">19.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM SUPERMARKET DINING PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">35.0</td>
    <td align="right">35.0</td>
    <td align="right">0.753</td>
    <td align="right">1.327</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">35.0</td>
    <td align="right">0.0</td>
    <td align="right">28.0</td>
    <td align="right">0.0</td>
    <td align="right">28.0</td>
    <td align="right">35.0</td>
    <td align="right">35.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WEST PERIMETER SALES SUPERMARKET SALES PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">9.2</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">7.4</td>
    <td align="right">0.0</td>
    <td align="right">7.4</td>
    <td align="right">9.2</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST PERIMETER SALES SUPERMARKET SALES PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">9.2</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">7.4</td>
    <td align="right">0.0</td>
    <td align="right">7.4</td>
    <td align="right">9.2</td>
    <td align="right">9.2</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MAIN SALES SUPERMARKET SALES PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">2082.39</td>
    <td align="right">179.3</td>
    <td align="right">179.3</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">179.3</td>
    <td align="right">0.0</td>
    <td align="right">143.5</td>
    <td align="right">0.0</td>
    <td align="right">143.5</td>
    <td align="right">179.3</td>
    <td align="right">179.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ENCLOSED OFFICE SUPERMARKET OFFICE PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">27.84</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">5.382E-002</td>
    <td align="right">18.581</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">0.0</td>
    <td align="right">1.2</td>
    <td align="right">1.5</td>
    <td align="right">1.5</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MEETING ROOM SUPERMARKET MEETING PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">0.538</td>
    <td align="right">1.858</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">25.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">0.0</td>
    <td align="right">20.0</td>
    <td align="right">25.0</td>
    <td align="right">25.0</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PRODUCE SUPERMARKET PRODUCE PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">711.36</td>
    <td align="right">61.3</td>
    <td align="right">61.3</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">61.3</td>
    <td align="right">0.0</td>
    <td align="right">49.0</td>
    <td align="right">0.0</td>
    <td align="right">49.0</td>
    <td align="right">61.3</td>
    <td align="right">61.3</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RESTROOM SUPERMARKET RESTROOM PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">62.71</td>
    <td align="right">5.4</td>
    <td align="right">5.4</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">5.4</td>
    <td align="right">0.0</td>
    <td align="right">4.3</td>
    <td align="right">0.0</td>
    <td align="right">4.3</td>
    <td align="right">5.4</td>
    <td align="right">5.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">VESTIBULE SUPERMARKET VESTIBULE PEOPLE</td>
    <td align="right">SUPERMARKET BLDG OCC</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">8.611E-002</td>
    <td align="right">11.613</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">SUPERMARKET ACTIVITY</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0.0</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">0.0</td>
    <td align="right">1.9</td>
    <td align="right">2.4</td>
    <td align="right">2.4</td>
    <td align="right">0.0</td>
    <td align="right">0.0</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use</td>
    <td align="right">Minimum Lighting Level for All Day Types {W}</td>
    <td align="right">Maximum Lighting Level for All Day Types {W}</td>
    <td align="right">Minimum Lighting Level for Weekdays {W}</td>
    <td align="right">Maximum Lighting Level for Weekdays {W}</td>
    <td align="right">Minimum Lighting Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Lighting Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Summer Design Days {W}</td>
    <td align="right">Minimum Lighting Level for Winter Design Days {W}</td>
    <td align="right">Maximum Lighting Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE SUPERMARKET DRYSTORAGE LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">422.17</td>
    <td align="right">15.2</td>
    <td align="right">3635.331</td>
    <td align="right">8.611</td>
    <td align="right">239.521</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">3635.331</td>
    <td align="right">181.767</td>
    <td align="right">3271.8</td>
    <td align="right">181.767</td>
    <td align="right">3271.798</td>
    <td align="right">3635.331</td>
    <td align="right">3635.331</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY SUPERMARKET BAKERY LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">2700.015</td>
    <td align="right">12.917</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2700.015</td>
    <td align="right">135.001</td>
    <td align="right">2430.0</td>
    <td align="right">135.001</td>
    <td align="right">2430.014</td>
    <td align="right">2700.015</td>
    <td align="right">2700.015</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR SUPERMARKET CORRIDOR LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">49.41</td>
    <td align="right">4.3</td>
    <td align="right">265.936</td>
    <td align="right">5.382</td>
    <td align="right">62.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">265.936</td>
    <td align="right">13.297</td>
    <td align="right">239.3</td>
    <td align="right">13.297</td>
    <td align="right">239.342</td>
    <td align="right">265.936</td>
    <td align="right">265.936</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI SUPERMARKET DELI LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">2902.377</td>
    <td align="right">12.917</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2902.377</td>
    <td align="right">145.119</td>
    <td align="right">2612.1</td>
    <td align="right">145.119</td>
    <td align="right">2612.140</td>
    <td align="right">2902.377</td>
    <td align="right">2902.377</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM SUPERMARKET DINING LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">35.0</td>
    <td align="right">450.065</td>
    <td align="right">9.688</td>
    <td align="right">12.857</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">450.065</td>
    <td align="right">22.503</td>
    <td align="right">405.1</td>
    <td align="right">22.503</td>
    <td align="right">405.058</td>
    <td align="right">450.065</td>
    <td align="right">450.065</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">WEST PERIMETER SALES SUPERMARKET SALES LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">1964.429</td>
    <td align="right">18.299</td>
    <td align="right">212.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1964.429</td>
    <td align="right">98.221</td>
    <td align="right">1768.0</td>
    <td align="right">98.221</td>
    <td align="right">1767.986</td>
    <td align="right">1964.429</td>
    <td align="right">1964.429</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">EAST PERIMETER SALES SUPERMARKET SALES LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">1964.429</td>
    <td align="right">18.299</td>
    <td align="right">212.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1964.429</td>
    <td align="right">98.221</td>
    <td align="right">1768.0</td>
    <td align="right">98.221</td>
    <td align="right">1767.986</td>
    <td align="right">1964.429</td>
    <td align="right">1964.429</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MAIN SALES SUPERMARKET SALES LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">2082.39</td>
    <td align="right">179.3</td>
    <td align="right">38104.852</td>
    <td align="right">18.299</td>
    <td align="right">212.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">38104.852</td>
    <td align="right">1905.243</td>
    <td align="right">34294.4</td>
    <td align="right">1905.243</td>
    <td align="right">34294.367</td>
    <td align="right">38104.852</td>
    <td align="right">38104.852</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">ENCLOSED OFFICE SUPERMARKET OFFICE LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">27.84</td>
    <td align="right">1.5</td>
    <td align="right">329.587</td>
    <td align="right">11.840</td>
    <td align="right">220.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">329.587</td>
    <td align="right">16.479</td>
    <td align="right">296.6</td>
    <td align="right">16.479</td>
    <td align="right">296.628</td>
    <td align="right">329.587</td>
    <td align="right">329.587</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MECHANICAL ROOM SUPERMARKET ELEC/MECHROOM LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">899.977</td>
    <td align="right">16.146</td>
    <td align="right">N/A</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">899.977</td>
    <td align="right">44.999</td>
    <td align="right">810.0</td>
    <td align="right">44.999</td>
    <td align="right">809.980</td>
    <td align="right">899.977</td>
    <td align="right">899.977</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">MEETING ROOM SUPERMARKET MEETING LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">25.0</td>
    <td align="right">650.091</td>
    <td align="right">13.993</td>
    <td align="right">26.000</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">650.091</td>
    <td align="right">32.505</td>
    <td align="right">585.1</td>
    <td align="right">32.505</td>
    <td align="right">585.082</td>
    <td align="right">650.091</td>
    <td align="right">650.091</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">PRODUCE SUPERMARKET PRODUCE LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">711.36</td>
    <td align="right">61.3</td>
    <td align="right">13016.960</td>
    <td align="right">18.299</td>
    <td align="right">212.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">13016.960</td>
    <td align="right">650.848</td>
    <td align="right">11715.3</td>
    <td align="right">650.848</td>
    <td align="right">11715.264</td>
    <td align="right">13016.960</td>
    <td align="right">13016.960</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">RESTROOM SUPERMARKET RESTROOM LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">62.71</td>
    <td align="right">5.4</td>
    <td align="right">607.481</td>
    <td align="right">9.688</td>
    <td align="right">112.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">607.481</td>
    <td align="right">30.374</td>
    <td align="right">546.7</td>
    <td align="right">30.374</td>
    <td align="right">546.733</td>
    <td align="right">607.481</td>
    <td align="right">607.481</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">VESTIBULE SUPERMARKET VESTIBULE LIGHTS</td>
    <td align="right">SUPERMARKET BLDG LIGHT</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.4</td>
    <td align="right">150.000</td>
    <td align="right">5.382</td>
    <td align="right">62.500</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">150.000</td>
    <td align="right">7.500</td>
    <td align="right">135.0</td>
    <td align="right">7.500</td>
    <td align="right">135.000</td>
    <td align="right">150.000</td>
    <td align="right">150.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE SUPERMARKET DRYSTORAGE ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">422.17</td>
    <td align="right">15.2</td>
    <td align="right">1408.691</td>
    <td align="right">3.337</td>
    <td align="right">92.814</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1408.691</td>
    <td align="right">563.476</td>
    <td align="right">1267.822</td>
    <td align="right">422.607</td>
    <td align="right">1267.822</td>
    <td align="right">1408.691</td>
    <td align="right">1408.691</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY SUPERMARKET BAKERY ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">22.500</td>
    <td align="right">0.108</td>
    <td align="right">1.250</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22.500</td>
    <td align="right">9.000</td>
    <td align="right">20.250</td>
    <td align="right">6.750</td>
    <td align="right">20.250</td>
    <td align="right">22.500</td>
    <td align="right">22.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">KITCHEN EQUIPMENT 1</td>
    <td align="right">SUPERMARKETELE KIT EQUIP SCH</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">11674.500</td>
    <td align="right">55.850</td>
    <td align="right">648.580</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11674.500</td>
    <td align="right">2685.135</td>
    <td align="right">11674.500</td>
    <td align="right">2685.135</td>
    <td align="right">11674.500</td>
    <td align="right">2685.135</td>
    <td align="right">11674.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI SUPERMARKET DELI ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">2007.478</td>
    <td align="right">8.934</td>
    <td align="right">103.750</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">2007.478</td>
    <td align="right">802.991</td>
    <td align="right">1806.730</td>
    <td align="right">602.243</td>
    <td align="right">1806.730</td>
    <td align="right">2007.478</td>
    <td align="right">2007.478</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">KITCHEN EQUIPMENT</td>
    <td align="right">SUPERMARKETELE KIT EQUIP SCH</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">11674.500</td>
    <td align="right">51.956</td>
    <td align="right">603.359</td>
    <td align="right">0.250</td>
    <td align="right">0.300</td>
    <td align="right">0.200</td>
    <td align="right">0.250</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">11674.500</td>
    <td align="right">2685.135</td>
    <td align="right">11674.500</td>
    <td align="right">2685.135</td>
    <td align="right">11674.500</td>
    <td align="right">2685.135</td>
    <td align="right">11674.500</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">DINING ROOM SUPERMARKET DINING ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">35.0</td>
    <td align="right">1915.277</td>
    <td align="right">41.226</td>
    <td align="right">54.714</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1915.277</td>
    <td align="right">766.111</td>
    <td align="right">1723.749</td>
    <td align="right">574.583</td>
    <td align="right">1723.749</td>
    <td align="right">1915.277</td>
    <td align="right">1915.277</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">WEST PERIMETER SALES SUPERMARKET SALES ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">1178.657</td>
    <td align="right">10.979</td>
    <td align="right">127.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1178.657</td>
    <td align="right">471.463</td>
    <td align="right">1060.791</td>
    <td align="right">353.597</td>
    <td align="right">1060.791</td>
    <td align="right">1178.657</td>
    <td align="right">1178.657</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">EAST PERIMETER SALES SUPERMARKET SALES ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">1178.657</td>
    <td align="right">10.979</td>
    <td align="right">127.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">1178.657</td>
    <td align="right">471.463</td>
    <td align="right">1060.791</td>
    <td align="right">353.597</td>
    <td align="right">1060.791</td>
    <td align="right">1178.657</td>
    <td align="right">1178.657</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MAIN SALES SUPERMARKET SALES ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">2082.39</td>
    <td align="right">179.3</td>
    <td align="right">22862.911</td>
    <td align="right">10.979</td>
    <td align="right">127.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">22862.911</td>
    <td align="right">9145.164</td>
    <td align="right">20576.620</td>
    <td align="right">6858.873</td>
    <td align="right">20576.620</td>
    <td align="right">22862.911</td>
    <td align="right">22862.911</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PRODUCE SUPERMARKET PRODUCE ELEC EQUIP</td>
    <td align="right">SUPERMARKET BLDG EQUIP NEW</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">711.36</td>
    <td align="right">61.3</td>
    <td align="right">382.852</td>
    <td align="right">0.538</td>
    <td align="right">6.250</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">382.852</td>
    <td align="right">153.141</td>
    <td align="right">344.567</td>
    <td align="right">114.856</td>
    <td align="right">344.567</td>
    <td align="right">382.852</td>
    <td align="right">382.852</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>GasEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_GasEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Minimum Equipment Level for All Day Types {W}</td>
    <td align="right">Maximum Equipment Level for All Day Types {W}</td>
    <td align="right">Minimum Equipment Level for Weekdays {W}</td>
    <td align="right">Maximum Equipment Level for Weekdays {W}</td>
    <td align="right">Minimum Equipment Level for Weekends/Holidays {W}</td>
    <td align="right">Maximum Equipment Level for Weekends /Holidays {W}</td>
    <td align="right">Minimum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Summer Design Days {W}</td>
    <td align="right">Minimum Equipment Level for Winter Design Days {W}</td>
    <td align="right">Maximum Equipment Level for Winter Design Days {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BAKERY SUPERMARKET BAKERY GAS EQUIP</td>
    <td align="right">SUPERMARKET GAS EQUIP NEW</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">5624.798</td>
    <td align="right">26.909</td>
    <td align="right">312.487</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">5624.798</td>
    <td align="right">56.248</td>
    <td align="right">5624.798</td>
    <td align="right">56.248</td>
    <td align="right">5624.798</td>
    <td align="right">56.248</td>
    <td align="right">5624.798</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">DELI SUPERMARKET DELI GAS EQUIP</td>
    <td align="right">SUPERMARKET GAS EQUIP NEW</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">6046.369</td>
    <td align="right">26.909</td>
    <td align="right">312.487</td>
    <td align="right">0.100</td>
    <td align="right">0.200</td>
    <td align="right">0.700</td>
    <td align="right">0.000</td>
    <td align="right">General</td>
    <td align="right">0.000</td>
    <td align="right">6046.369</td>
    <td align="right">60.464</td>
    <td align="right">6046.369</td>
    <td align="right">60.464</td>
    <td align="right">6046.369</td>
    <td align="right">60.464</td>
    <td align="right">6046.369</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>#Detailed Refrigeration Systems</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_#Detailed Refrigeration Systems-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Detailed Refrigeration Systems</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">4</td>
  </tr>
</table>
<br><br>
<b>Detailed Refrigeration System</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Detailed Refrigeration System-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Refrigeration System Name</td>
    <td align="right">Refrigerant Used</td>
    <td align="right"># Refrigerated Cases Connected</td>
    <td align="right"># WalkInCoolers Connected</td>
    <td align="right">#Air Chillers Connected</td>
    <td align="right"># Secondary Loops Served</td>
    <td align="right"># Cascade Condensers Served</td>
    <td align="right"># Mechanical Subcoolers Served</td>
    <td align="right"># Compressors Connected</td>
    <td align="right"># Compression Stages</td>
    <td align="right">Intercooler Type</td>
    <td align="right">Intercooler Effectiveness</td>
    <td align="right"># Subcoolers Connected</td>
    <td align="right">Minimum Condensing Temperature (C)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RACK A</td>
    <td align="right">R448A</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">RACK B</td>
    <td align="right">R448A</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">RACK C</td>
    <td align="right">R448A</td>
    <td align="right">5</td>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">RACK D</td>
    <td align="right">R448A</td>
    <td align="right">7</td>
    <td align="right">6</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">20</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0.80</td>
    <td align="right">0</td>
    <td align="right">21.0</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">105GAL NATURAL GAS WATER HEATER - 2883KBTU/HR 0.801 THERM EFF</td>
    <td align="right">0.3974</td>
    <td align="right">844999.8</td>
    <td align="right">1.725</td>
    <td align="right">0.7976</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">422.17</td>
    <td align="right">15.2</td>
    <td align="right">0.263</td>
    <td align="right">6.219E-004</td>
    <td align="right">3.871E-004</td>
    <td align="right">0.490</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">209.03</td>
    <td align="right">18.0</td>
    <td align="right">0.145</td>
    <td align="right">6.955E-004</td>
    <td align="right">4.144E-004</td>
    <td align="right">0.548</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">49.41</td>
    <td align="right">4.3</td>
    <td align="right">7.203E-003</td>
    <td align="right">1.458E-004</td>
    <td align="right">1.276E-004</td>
    <td align="right">0.115</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">DELI ZN</td>
    <td align="right">224.70</td>
    <td align="right">19.3</td>
    <td align="right">0.106</td>
    <td align="right">4.736E-004</td>
    <td align="right">3.239E-004</td>
    <td align="right">0.373</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">35.0</td>
    <td align="right">2.927E-002</td>
    <td align="right">6.301E-004</td>
    <td align="right">3.903E-004</td>
    <td align="right">0.496</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST PERIMETER SALES INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">0.110</td>
    <td align="right">1.025E-003</td>
    <td align="right">5.126E-004</td>
    <td align="right">0.807</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ENCLOSED OFFICE INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">27.84</td>
    <td align="right">1.5</td>
    <td align="right">5.241E-002</td>
    <td align="right">1.883E-003</td>
    <td align="right">6.638E-004</td>
    <td align="right">1.483</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MECHANICAL ROOM INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">55.74</td>
    <td align="right">0.0</td>
    <td align="right">3.512E-002</td>
    <td align="right">6.301E-004</td>
    <td align="right">3.903E-004</td>
    <td align="right">0.496</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MEETING ROOM INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">46.46</td>
    <td align="right">25.0</td>
    <td align="right">2.927E-002</td>
    <td align="right">6.301E-004</td>
    <td align="right">3.903E-004</td>
    <td align="right">0.496</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">PRODUCE INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">711.36</td>
    <td align="right">61.3</td>
    <td align="right">0.281</td>
    <td align="right">3.957E-004</td>
    <td align="right">2.855E-004</td>
    <td align="right">0.312</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">RESTROOM INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">62.71</td>
    <td align="right">5.4</td>
    <td align="right">3.951E-002</td>
    <td align="right">6.301E-004</td>
    <td align="right">3.903E-004</td>
    <td align="right">0.496</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">VESTIBULE INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">27.87</td>
    <td align="right">2.4</td>
    <td align="right">2.857E-002</td>
    <td align="right">1.025E-003</td>
    <td align="right">5.126E-004</td>
    <td align="right">0.807</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">WEST PERIMETER SALES INFILTRATION</td>
    <td align="right">SUPERMARKET INFIL NEW</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">107.35</td>
    <td align="right">9.2</td>
    <td align="right">0.110</td>
    <td align="right">1.025E-003</td>
    <td align="right">5.126E-004</td>
    <td align="right">0.807</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">DELI ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">12</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ACTIVE STORAGE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BAKERY ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CORRIDOR ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone DELI ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone DINING ROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone EAST PERIMETER SALES ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ENCLOSED OFFICE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone MAIN SALES ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone MECHANICAL ROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone MEETING ROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone PRODUCE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone RESTROOM ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone VESTIBULE ZN</td>
    <td align="right">1.2500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone WEST PERIMETER SALES ZN</td>
    <td align="right">1.2500</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone ACTIVE STORAGE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone BAKERY ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone CORRIDOR ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone DELI ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone DINING ROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Zone EAST PERIMETER SALES ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Zone ENCLOSED OFFICE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Zone MAIN SALES ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Zone MECHANICAL ROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Zone MEETING ROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Zone PRODUCE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Zone RESTROOM ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Zone VESTIBULE ZN</td>
    <td align="right">1.1500</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Zone WEST PERIMETER SALES ZN</td>
    <td align="right">1.1500</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.32169</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 06:00:00</td>
    <td align="right">21.18600</td>
    <td align="right">1.33509E-002</td>
    <td align="right">422.16666</td>
    <td align="right">15.17751</td>
    <td align="right">0.32169</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ACTIVE STORAGE ZN</td>
    <td align="right">Heating</td>
    <td align="right">52318.69828</td>
    <td align="right">65398.37285</td>
    <td align="right">1.47614</td>
    <td align="right">1.84518</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">422.16666</td>
    <td align="right">15.17751</td>
    <td align="right">0.32169</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">Cooling</td>
    <td align="right">11141.32274</td>
    <td align="right">12812.52115</td>
    <td align="right">0.76230</td>
    <td align="right">0.87664</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">209.03302</td>
    <td align="right">18.00010</td>
    <td align="right">0.31355</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BAKERY ZN</td>
    <td align="right">Heating</td>
    <td align="right">22163.50687</td>
    <td align="right">27704.38359</td>
    <td align="right">0.62333</td>
    <td align="right">0.77916</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">209.03302</td>
    <td align="right">18.00010</td>
    <td align="right">0.31355</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">Cooling</td>
    <td align="right">3730.59413</td>
    <td align="right">4290.18325</td>
    <td align="right">0.26490</td>
    <td align="right">0.30463</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">49.41243</td>
    <td align="right">4.25497</td>
    <td align="right">1.25508E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORRIDOR ZN</td>
    <td align="right">Heating</td>
    <td align="right">4826.87682</td>
    <td align="right">6033.59603</td>
    <td align="right">0.13555</td>
    <td align="right">0.16943</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">49.41243</td>
    <td align="right">4.25497</td>
    <td align="right">1.25508E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DELI ZN</td>
    <td align="right">Cooling</td>
    <td align="right">15426.09245</td>
    <td align="right">17740.00631</td>
    <td align="right">1.06768</td>
    <td align="right">1.22783</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">224.69974</td>
    <td align="right">19.34918</td>
    <td align="right">0.33705</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">DELI ZN</td>
    <td align="right">Heating</td>
    <td align="right">19514.52493</td>
    <td align="right">24393.15616</td>
    <td align="right">0.54605</td>
    <td align="right">0.68256</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">224.69974</td>
    <td align="right">19.34918</td>
    <td align="right">0.33705</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">6275.86124</td>
    <td align="right">7217.24042</td>
    <td align="right">0.44946</td>
    <td align="right">0.51688</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">46.45823</td>
    <td align="right">35.00505</td>
    <td align="right">0.33041</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DINING ROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4229.71825</td>
    <td align="right">5287.14781</td>
    <td align="right">0.11852</td>
    <td align="right">0.33041</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">46.45823</td>
    <td align="right">35.00505</td>
    <td align="right">0.33041</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10859.47311</td>
    <td align="right">12488.39407</td>
    <td align="right">0.80771</td>
    <td align="right">0.92887</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">30.10625</td>
    <td align="right">1.33666E-002</td>
    <td align="right">107.35376</td>
    <td align="right">9.24437</td>
    <td align="right">0.16361</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">EAST PERIMETER SALES ZN</td>
    <td align="right">Heating</td>
    <td align="right">13770.48454</td>
    <td align="right">17213.10568</td>
    <td align="right">0.38848</td>
    <td align="right">0.48560</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">107.35376</td>
    <td align="right">9.24437</td>
    <td align="right">0.16361</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1271.00543</td>
    <td align="right">1461.65625</td>
    <td align="right">9.02971E-002</td>
    <td align="right">0.10384</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">27.83599</td>
    <td align="right">1.49812</td>
    <td align="right">1.41407E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ENCLOSED OFFICE ZN</td>
    <td align="right">Heating</td>
    <td align="right">4093.71628</td>
    <td align="right">5117.14535</td>
    <td align="right">0.11579</td>
    <td align="right">0.14474</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">27.83599</td>
    <td align="right">1.49812</td>
    <td align="right">1.41407E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Cooling</td>
    <td align="right">135988.24829</td>
    <td align="right">156386.48553</td>
    <td align="right">9.36976</td>
    <td align="right">10.77522</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">2082.38622</td>
    <td align="right">179.31695</td>
    <td align="right">3.17356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MAIN SALES ZN</td>
    <td align="right">Heating</td>
    <td align="right">95748.77106</td>
    <td align="right">119685.96382</td>
    <td align="right">2.64279</td>
    <td align="right">3.30349</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">2082.38622</td>
    <td align="right">179.31695</td>
    <td align="right">3.17356</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">1420.90690</td>
    <td align="right">1634.04293</td>
    <td align="right">0.10131</td>
    <td align="right">0.11651</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">55.74043</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECHANICAL ROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4988.47045</td>
    <td align="right">6235.58807</td>
    <td align="right">0.13972</td>
    <td align="right">0.17465</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">55.74043</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">4150.20096</td>
    <td align="right">4772.73110</td>
    <td align="right">0.29208</td>
    <td align="right">0.33589</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">46.45804</td>
    <td align="right">25.00351</td>
    <td align="right">0.23601</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MEETING ROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">4308.51737</td>
    <td align="right">5385.64672</td>
    <td align="right">0.12079</td>
    <td align="right">0.23601</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">46.45804</td>
    <td align="right">25.00351</td>
    <td align="right">0.23601</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">41047.76088</td>
    <td align="right">47204.92502</td>
    <td align="right">2.79963</td>
    <td align="right">3.21958</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">711.36187</td>
    <td align="right">61.25628</td>
    <td align="right">1.08412</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PRODUCE ZN</td>
    <td align="right">Heating</td>
    <td align="right">48858.99505</td>
    <td align="right">61073.74381</td>
    <td align="right">1.35651</td>
    <td align="right">1.69563</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">711.36187</td>
    <td align="right">61.25628</td>
    <td align="right">1.08412</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Cooling</td>
    <td align="right">2646.58775</td>
    <td align="right">3043.57592</td>
    <td align="right">0.18534</td>
    <td align="right">0.33130</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
    <td align="right">21.96875</td>
    <td align="right">1.33523E-002</td>
    <td align="right">62.70761</td>
    <td align="right">5.39983</td>
    <td align="right">0.33130</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RESTROOM ZN</td>
    <td align="right">Heating</td>
    <td align="right">5532.22178</td>
    <td align="right">6915.27722</td>
    <td align="right">0.15488</td>
    <td align="right">0.33130</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">62.70761</td>
    <td align="right">5.39983</td>
    <td align="right">0.33130</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
    <td align="right">30.18375</td>
    <td align="right">1.33668E-002</td>
    <td align="right">27.87091</td>
    <td align="right">2.40000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">VESTIBULE ZN</td>
    <td align="right">Heating</td>
    <td align="right">256.70168</td>
    <td align="right">320.87710</td>
    <td align="right">5.01015E-003</td>
    <td align="right">7.07921E-003</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 06:15:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">27.87091</td>
    <td align="right">2.40000</td>
    <td align="right">7.07921E-003</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Cooling</td>
    <td align="right">10842.97792</td>
    <td align="right">12469.42461</td>
    <td align="right">0.80648</td>
    <td align="right">0.92746</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:35:00</td>
    <td align="right">30.10625</td>
    <td align="right">1.33666E-002</td>
    <td align="right">107.35376</td>
    <td align="right">9.24437</td>
    <td align="right">0.16361</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">WEST PERIMETER SALES ZN</td>
    <td align="right">Heating</td>
    <td align="right">13752.55470</td>
    <td align="right">17190.69337</td>
    <td align="right">0.38797</td>
    <td align="right">0.48496</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
    <td align="right">-16.30000</td>
    <td align="right">9.24091E-004</td>
    <td align="right">107.35376</td>
    <td align="right">9.24437</td>
    <td align="right">0.16361</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity [W]</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6649.26</td>
    <td align="right">0.32169</td>
    <td align="right">0.32169</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">77900.54</td>
    <td align="right">1.84518</td>
    <td align="right">1.84518</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">11640.00</td>
    <td align="right">0.87664</td>
    <td align="right">0.87664</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">40637.53</td>
    <td align="right">0.77916</td>
    <td align="right">0.77916</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">4012.58</td>
    <td align="right">0.30463</td>
    <td align="right">0.30463</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6429.16</td>
    <td align="right">0.16943</td>
    <td align="right">0.16943</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">16019.61</td>
    <td align="right">1.22783</td>
    <td align="right">1.22783</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 12:30:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">38358.18</td>
    <td align="right">0.68256</td>
    <td align="right">0.68256</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">8296.55</td>
    <td align="right">0.51688</td>
    <td align="right">0.51688</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">25841.24</td>
    <td align="right">0.33041</td>
    <td align="right">0.33041</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">13482.44</td>
    <td align="right">0.92887</td>
    <td align="right">0.92887</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">23904.86</td>
    <td align="right">0.48560</td>
    <td align="right">0.48560</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1340.67</td>
    <td align="right">0.10384</td>
    <td align="right">0.10384</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">5612.91</td>
    <td align="right">0.14474</td>
    <td align="right">0.14474</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">135276.55</td>
    <td align="right">10.77522</td>
    <td align="right">10.77522</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">252731.33</td>
    <td align="right">3.30349</td>
    <td align="right">3.30349</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">1539.27</td>
    <td align="right">0.11651</td>
    <td align="right">0.11651</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 07:05:00</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">6064.95</td>
    <td align="right">0.17465</td>
    <td align="right">0.17465</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">5213.79</td>
    <td align="right">0.33589</td>
    <td align="right">0.33589</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">18457.95</td>
    <td align="right">0.23601</td>
    <td align="right">0.23601</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 04:15:00</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">41745.31</td>
    <td align="right">3.21958</td>
    <td align="right">3.21958</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">106097.17</td>
    <td align="right">1.69563</td>
    <td align="right">1.69563</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">6847.81</td>
    <td align="right">0.33130</td>
    <td align="right">0.33130</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">25910.53</td>
    <td align="right">0.33130</td>
    <td align="right">0.33130</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 02:55:00</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">146.33</td>
    <td align="right">7.07921E-003</td>
    <td align="right">7.07921E-003</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:00:00</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">553.66</td>
    <td align="right">7.07921E-003</td>
    <td align="right">7.07921E-003</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 00:05:00</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">13465.30</td>
    <td align="right">0.92746</td>
    <td align="right">0.92746</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:45:00</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">23882.54</td>
    <td align="right">0.48496</td>
    <td align="right">0.48496</td>
    <td align="right">BUFFALO NIAGARA INTL AP ANN HTG 99.6% CONDNS DB</td>
    <td align="right">1/21 07:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BAKERY ZN PSZ_6 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">BAKERY ZN EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">98.33333</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">CORRIDOR ZN PSZ_12 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DELI ZN PSZ_5 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Fan:ZoneExhaust</td>
    <td align="right">DELI ZN EXHAUST FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">93.72222</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">DINING ROOM ZN PSZ_9 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">MAIN SALES ZN PSZ_1 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">MEETING ROOM ZN PSZ_8 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">PRODUCE ZN PSZ_4 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">RESTROOM ZN PSZ_10 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">VESTIBULE ZN PSZ_13 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2 DIFFUSER</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">129</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">130</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">BAKERY ZN PSZ_6</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">131</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">CORRIDOR ZN PSZ_12</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">132</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DELI ZN PSZ_5</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">133</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">DINING ROOM ZN PSZ_9</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">134</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">135</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">136</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MAIN SALES ZN PSZ_1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">137</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MECHANICAL ROOM ZN PSZ_11</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.17465</td>
  </tr>
  <tr>
    <td align="right">138</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">MEETING ROOM ZN PSZ_8</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33589</td>
  </tr>
  <tr>
    <td align="right">139</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PRODUCE ZN PSZ_4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">3.21958</td>
  </tr>
  <tr>
    <td align="right">140</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">RESTROOM ZN PSZ_10</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.33130</td>
  </tr>
  <tr>
    <td align="right">141</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">VESTIBULE ZN PSZ_13</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">7.07921E-003</td>
  </tr>
  <tr>
    <td align="right">142</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">WEST PERIMETER SALES ZN PSZ_2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92746</td>
  </tr>
  <tr>
    <td align="right">143</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">144</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.32169</td>
  </tr>
  <tr>
    <td align="right">145</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">146</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">147</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">148</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">149</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">150</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">45820.10224</td>
  </tr>
  <tr>
    <td align="right">151</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">152</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.61500</td>
  </tr>
  <tr>
    <td align="right">153</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">15271.84008</td>
  </tr>
  <tr>
    <td align="right">154</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 2SPD DX AC CLG COIL 152KBTU/HR 9.5EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">155</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.84518</td>
  </tr>
  <tr>
    <td align="right">156</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">2020.27586</td>
  </tr>
  <tr>
    <td align="right">157</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">45820.10224</td>
  </tr>
  <tr>
    <td align="right">158</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">77900.53764</td>
  </tr>
  <tr>
    <td align="right">159</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">160</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">161</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">77900.53764</td>
  </tr>
  <tr>
    <td align="right">162</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">163</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">77900.53764</td>
  </tr>
  <tr>
    <td align="right">164</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ACTIVE STORAGE ZN PSZ_14 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">77900.53764</td>
  </tr>
  <tr>
    <td align="right">165</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BAKERY ZN PSZ_6 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">166</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">BAKERY ZN PSZ_6 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.31355</td>
  </tr>
  <tr>
    <td align="right">167</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">168</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">169</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">170</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">171</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">172</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">21438.19261</td>
  </tr>
  <tr>
    <td align="right">173</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70587</td>
  </tr>
  <tr>
    <td align="right">174</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.29219</td>
  </tr>
  <tr>
    <td align="right">175</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">7145.34960</td>
  </tr>
  <tr>
    <td align="right">176</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">BAKERY ZN PSZ_6 2SPD DX AC CLG COIL 70KBTU/HR 10.1EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">177</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.87664</td>
  </tr>
  <tr>
    <td align="right">178</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">BAKERY ZN PSZ_6 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">999.82620</td>
  </tr>
  <tr>
    <td align="right">179</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">21438.19261</td>
  </tr>
  <tr>
    <td align="right">180</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">44011.49826</td>
  </tr>
  <tr>
    <td align="right">181</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">182</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">183</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">44011.49826</td>
  </tr>
  <tr>
    <td align="right">184</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">BAKERY ZN PSZ_6 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">185</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">BAKERY ZN PSZ_6 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">44011.49826</td>
  </tr>
  <tr>
    <td align="right">186</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">BAKERY ZN PSZ_6 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">44011.49826</td>
  </tr>
  <tr>
    <td align="right">187</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CORRIDOR ZN PSZ_12 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">188</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">CORRIDOR ZN PSZ_12 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.25508E-002</td>
  </tr>
  <tr>
    <td align="right">189</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">190</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">191</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">192</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">193</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">194</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">5054.74998</td>
  </tr>
  <tr>
    <td align="right">195</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80078</td>
  </tr>
  <tr>
    <td align="right">196</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.10153</td>
  </tr>
  <tr>
    <td align="right">197</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">1684.74817</td>
  </tr>
  <tr>
    <td align="right">198</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80078</td>
  </tr>
  <tr>
    <td align="right">199</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">CORRIDOR ZN PSZ_12 2SPD DX AC CLG COIL 17KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">200</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.30463</td>
  </tr>
  <tr>
    <td align="right">201</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">CORRIDOR ZN PSZ_12 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">353.75636</td>
  </tr>
  <tr>
    <td align="right">202</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">5054.74998</td>
  </tr>
  <tr>
    <td align="right">203</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">11123.78914</td>
  </tr>
  <tr>
    <td align="right">204</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">205</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">206</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">11123.78914</td>
  </tr>
  <tr>
    <td align="right">207</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">CORRIDOR ZN PSZ_12 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">208</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">CORRIDOR ZN PSZ_12 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11123.78914</td>
  </tr>
  <tr>
    <td align="right">209</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">CORRIDOR ZN PSZ_12 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">11123.78914</td>
  </tr>
  <tr>
    <td align="right">210</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">DELI ZN PSZ_5 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">211</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">DELI ZN PSZ_5 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33705</td>
  </tr>
  <tr>
    <td align="right">212</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">213</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">214</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">215</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">216</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">217</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">27955.51787</td>
  </tr>
  <tr>
    <td align="right">218</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.72930</td>
  </tr>
  <tr>
    <td align="right">219</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.40924</td>
  </tr>
  <tr>
    <td align="right">220</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9317.57410</td>
  </tr>
  <tr>
    <td align="right">221</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DELI ZN PSZ_5 2SPD DX AC CLG COIL 72KBTU/HR 10.1EER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">222</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.22783</td>
  </tr>
  <tr>
    <td align="right">223</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DELI ZN PSZ_5 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1400.36166</td>
  </tr>
  <tr>
    <td align="right">224</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">27955.51787</td>
  </tr>
  <tr>
    <td align="right">225</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">57292.80974</td>
  </tr>
  <tr>
    <td align="right">226</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">227</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">228</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">57292.80974</td>
  </tr>
  <tr>
    <td align="right">229</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DELI ZN PSZ_5 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">230</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">DELI ZN PSZ_5 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">57292.80974</td>
  </tr>
  <tr>
    <td align="right">231</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">DELI ZN PSZ_5 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">57292.80974</td>
  </tr>
  <tr>
    <td align="right">232</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">DINING ROOM ZN PSZ_9 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">233</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">DINING ROOM ZN PSZ_9 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.33041</td>
  </tr>
  <tr>
    <td align="right">234</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">235</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">236</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">237</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">238</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">239</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">12835.38641</td>
  </tr>
  <tr>
    <td align="right">240</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.70108</td>
  </tr>
  <tr>
    <td align="right">241</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.17228</td>
  </tr>
  <tr>
    <td align="right">242</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">4278.03429</td>
  </tr>
  <tr>
    <td align="right">243</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">DINING ROOM ZN PSZ_9 2SPD DX AC CLG COIL 43KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">244</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.51688</td>
  </tr>
  <tr>
    <td align="right">245</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">DINING ROOM ZN PSZ_9 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">600.22997</td>
  </tr>
  <tr>
    <td align="right">246</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">12835.38641</td>
  </tr>
  <tr>
    <td align="right">247</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">33209.00145</td>
  </tr>
  <tr>
    <td align="right">248</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">249</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">250</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">33209.00145</td>
  </tr>
  <tr>
    <td align="right">251</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">DINING ROOM ZN PSZ_9 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">252</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">DINING ROOM ZN PSZ_9 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">33209.00145</td>
  </tr>
  <tr>
    <td align="right">253</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">DINING ROOM ZN PSZ_9 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">33209.00145</td>
  </tr>
  <tr>
    <td align="right">254</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">255</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.16361</td>
  </tr>
  <tr>
    <td align="right">256</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">257</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">258</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">259</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">260</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">261</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18033.55579</td>
  </tr>
  <tr>
    <td align="right">262</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.78848</td>
  </tr>
  <tr>
    <td align="right">263</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.30959</td>
  </tr>
  <tr>
    <td align="right">264</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">6010.58415</td>
  </tr>
  <tr>
    <td align="right">265</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.78848</td>
  </tr>
  <tr>
    <td align="right">266</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 2SPD DX AC CLG COIL 60KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">267</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.92887</td>
  </tr>
  <tr>
    <td align="right">268</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1059.38953</td>
  </tr>
  <tr>
    <td align="right">269</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">18033.55579</td>
  </tr>
  <tr>
    <td align="right">270</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">39197.95212</td>
  </tr>
  <tr>
    <td align="right">271</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">272</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">273</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">39197.95212</td>
  </tr>
  <tr>
    <td align="right">274</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">275</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">39197.95212</td>
  </tr>
  <tr>
    <td align="right">276</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">EAST PERIMETER SALES ZN PSZ_3 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">39197.95212</td>
  </tr>
  <tr>
    <td align="right">277</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">278</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.41407E-002</td>
  </tr>
  <tr>
    <td align="right">279</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">280</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">281</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">282</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">User-Specified No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">283</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">284</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">2691.47996</td>
  </tr>
  <tr>
    <td align="right">285</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size High Speed Rated Sensible Heat Ratio</td>
    <td align="right">0.80029</td>
  </tr>
  <tr>
    <td align="right">286</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.82415E-002</td>
  </tr>
  <tr>
    <td align="right">287</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">897.07027</td>
  </tr>
  <tr>
    <td align="right">288</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">Design Size Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.80029</td>
  </tr>
  <tr>
    <td align="right">289</td>
    <td align="right">Coil:Cooling:DX:TwoSpeed</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 2SPD DX AC CLG COIL 10KBTU/HR 9.7SEER</td>
    <td align="right">User-Specified Low Speed Gross Rated Sensible Heat Ratio</td>
    <td align="right">0.69000</td>
  </tr>
  <tr>
    <td align="right">290</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">0.14474</td>
  </tr>
  <tr>
    <td align="right">291</td>
    <td align="right">Fan:OnOff</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">168.07870</td>
  </tr>
  <tr>
    <td align="right">292</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Design Size Nominal Cooling Capacity [W]</td>
    <td align="right">2691.47996</td>
  </tr>
  <tr>
    <td align="right">293</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">5612.91353</td>
  </tr>
  <tr>
    <td align="right">294</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">50.00000</td>
  </tr>
  <tr>
    <td align="right">295</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">User-Specified Maximum Supply Air Temperature [C]</td>
    <td align="right">80.00000</td>
  </tr>
  <tr>
    <td align="right">296</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">User-Specified Supplemental Heating Coil Nominal Capacity [W]</td>
    <td align="right">5612.91353</td>
  </tr>
  <tr>
    <td align="right">297</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 UNITARY AC</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">298</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 GAS HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5612.91353</td>
  </tr>
  <tr>
    <td align="right">299</td>
    <td align="right">Coil:Heating:Electric</td>
    <td align="right">ENCLOSED OFFICE ZN PSZ_7 ELECTRIC BACKUP HTG COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">5612.91353</td>
  </tr>
  <tr>
    <td align="right">300</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">MAIN SALES ZN PSZ_1 OA SYSTEM CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">10.77522</td>
  </tr>
  <tr>
    <td align="right">301</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">MAIN SALES ZN PSZ_1 OA SYSTEM CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">3.17356</td>
  </tr>
  <tr>
    <td align="right">302</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">MAIN SALES ZN PSZ_1 UNITARY AC</td>
