  433480,                                 !- Property Value 25 {BasedOnField A2}
  436940,                                 !- Property Value 26 {BasedOnField A2}
  440420,                                 !- Property Value 27 {BasedOnField A2}
  443910,                                 !- Property Value 28 {BasedOnField A2}
  447440,                                 !- Property Value 29 {BasedOnField A2}
  450980,                                 !- Property Value 30 {BasedOnField A2}
  454540,                                 !- Property Value 31 {BasedOnField A2}
  458130,                                 !- Property Value 32 {BasedOnField A2}
  461740,                                 !- Property Value 33 {BasedOnField A2}
  465370,                                 !- Property Value 34 {BasedOnField A2}
  469030,                                 !- Property Value 35 {BasedOnField A2}
  472710,                                 !- Property Value 36 {BasedOnField A2}
  476410,                                 !- Property Value 37 {BasedOnField A2}
  480140,                                 !- Property Value 38 {BasedOnField A2}
  482010;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  175860,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  7.9204,                                 !- Property Value 11 {BasedOnField A2}
  7.7597,                                 !- Property Value 12 {BasedOnField A2}
  7.6077,                                 !- Property Value 13 {BasedOnField A2}
  7.4635,                                 !- Property Value 14 {BasedOnField A2}
  7.3261,                                 !- Property Value 15 {BasedOnField A2}
  7.195,                                  !- Property Value 16 {BasedOnField A2}
  7.0696,                                 !- Property Value 17 {BasedOnField A2}
  6.9494,                                 !- Property Value 18 {BasedOnField A2}
  6.834,                                  !- Property Value 19 {BasedOnField A2}
  6.7231,                                 !- Property Value 20 {BasedOnField A2}
  6.6163,                                 !- Property Value 21 {BasedOnField A2}
  6.5135,                                 !- Property Value 22 {BasedOnField A2}
  6.4142,                                 !- Property Value 23 {BasedOnField A2}
  6.3183,                                 !- Property Value 24 {BasedOnField A2}
  6.2257,                                 !- Property Value 25 {BasedOnField A2}
  6.136,                                  !- Property Value 26 {BasedOnField A2}
  6.0492,                                 !- Property Value 27 {BasedOnField A2}
  5.9651,                                 !- Property Value 28 {BasedOnField A2}
  5.8836,                                 !- Property Value 29 {BasedOnField A2}
  5.8044,                                 !- Property Value 30 {BasedOnField A2}
  5.7276,                                 !- Property Value 31 {BasedOnField A2}
  5.653,                                  !- Property Value 32 {BasedOnField A2}
  5.5804,                                 !- Property Value 33 {BasedOnField A2}
  5.5098,                                 !- Property Value 34 {BasedOnField A2}
  5.4411,                                 !- Property Value 35 {BasedOnField A2}
  5.3743,                                 !- Property Value 36 {BasedOnField A2}
  5.3091,                                 !- Property Value 37 {BasedOnField A2}
  5.2456,                                 !- Property Value 38 {BasedOnField A2}
  5.2145;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  175860,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  385880,                                 !- Property Value 11 {BasedOnField A2}
  389220,                                 !- Property Value 12 {BasedOnField A2}
  392550,                                 !- Property Value 13 {BasedOnField A2}
  395870,                                 !- Property Value 14 {BasedOnField A2}
  399190,                                 !- Property Value 15 {BasedOnField A2}
  402520,                                 !- Property Value 16 {BasedOnField A2}
  405850,                                 !- Property Value 17 {BasedOnField A2}
  409200,                                 !- Property Value 18 {BasedOnField A2}
  412550,                                 !- Property Value 19 {BasedOnField A2}
  415920,                                 !- Property Value 20 {BasedOnField A2}
  419310,                                 !- Property Value 21 {BasedOnField A2}
  422710,                                 !- Property Value 22 {BasedOnField A2}
  426130,                                 !- Property Value 23 {BasedOnField A2}
  429560,                                 !- Property Value 24 {BasedOnField A2}
  433020,                                 !- Property Value 25 {BasedOnField A2}
  436490,                                 !- Property Value 26 {BasedOnField A2}
  439990,                                 !- Property Value 27 {BasedOnField A2}
  443500,                                 !- Property Value 28 {BasedOnField A2}
  447040,                                 !- Property Value 29 {BasedOnField A2}
  450590,                                 !- Property Value 30 {BasedOnField A2}
  454170,                                 !- Property Value 31 {BasedOnField A2}
  457770,                                 !- Property Value 32 {BasedOnField A2}
  461390,                                 !- Property Value 33 {BasedOnField A2}
  465040,                                 !- Property Value 34 {BasedOnField A2}
  468700,                                 !- Property Value 35 {BasedOnField A2}
  472390,                                 !- Property Value 36 {BasedOnField A2}
  476100,                                 !- Property Value 37 {BasedOnField A2}
  479840,                                 !- Property Value 38 {BasedOnField A2}
  481720;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  208620,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  9.3165,                                 !- Property Value 12 {BasedOnField A2}
  9.1255,                                 !- Property Value 13 {BasedOnField A2}
  8.9451,                                 !- Property Value 14 {BasedOnField A2}
  8.7742,                                 !- Property Value 15 {BasedOnField A2}
  8.6116,                                 !- Property Value 16 {BasedOnField A2}
  8.4567,                                 !- Property Value 17 {BasedOnField A2}
  8.3086,                                 !- Property Value 18 {BasedOnField A2}
  8.1668,                                 !- Property Value 19 {BasedOnField A2}
  8.0308,                                 !- Property Value 20 {BasedOnField A2}
  7.9002,                                 !- Property Value 21 {BasedOnField A2}
  7.7745,                                 !- Property Value 22 {BasedOnField A2}
  7.6535,                                 !- Property Value 23 {BasedOnField A2}
  7.5368,                                 !- Property Value 24 {BasedOnField A2}
  7.4241,                                 !- Property Value 25 {BasedOnField A2}
  7.3153,                                 !- Property Value 26 {BasedOnField A2}
  7.21,                                   !- Property Value 27 {BasedOnField A2}
  7.1082,                                 !- Property Value 28 {BasedOnField A2}
  7.0095,                                 !- Property Value 29 {BasedOnField A2}
  6.9138,                                 !- Property Value 30 {BasedOnField A2}
  6.821,                                  !- Property Value 31 {BasedOnField A2}
  6.7309,                                 !- Property Value 32 {BasedOnField A2}
  6.6434,                                 !- Property Value 33 {BasedOnField A2}
  6.5583,                                 !- Property Value 34 {BasedOnField A2}
  6.4756,                                 !- Property Value 35 {BasedOnField A2}
  6.3952,                                 !- Property Value 36 {BasedOnField A2}
  6.3168,                                 !- Property Value 37 {BasedOnField A2}
  6.2405,                                 !- Property Value 38 {BasedOnField A2}
  6.2031;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  208620,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  388130,                                 !- Property Value 12 {BasedOnField A2}
  391540,                                 !- Property Value 13 {BasedOnField A2}
  394930,                                 !- Property Value 14 {BasedOnField A2}
  398310,                                 !- Property Value 15 {BasedOnField A2}
  401690,                                 !- Property Value 16 {BasedOnField A2}
  405070,                                 !- Property Value 17 {BasedOnField A2}
  408450,                                 !- Property Value 18 {BasedOnField A2}
  411850,                                 !- Property Value 19 {BasedOnField A2}
  415250,                                 !- Property Value 20 {BasedOnField A2}
  418670,                                 !- Property Value 21 {BasedOnField A2}
  422100,                                 !- Property Value 22 {BasedOnField A2}
  425540,                                 !- Property Value 23 {BasedOnField A2}
  429000,                                 !- Property Value 24 {BasedOnField A2}
  432480,                                 !- Property Value 25 {BasedOnField A2}
  435970,                                 !- Property Value 26 {BasedOnField A2}
  439490,                                 !- Property Value 27 {BasedOnField A2}
  443020,                                 !- Property Value 28 {BasedOnField A2}
  446570,                                 !- Property Value 29 {BasedOnField A2}
  450150,                                 !- Property Value 30 {BasedOnField A2}
  453740,                                 !- Property Value 31 {BasedOnField A2}
  457360,                                 !- Property Value 32 {BasedOnField A2}
  460990,                                 !- Property Value 33 {BasedOnField A2}
  464650,                                 !- Property Value 34 {BasedOnField A2}
  468330,                                 !- Property Value 35 {BasedOnField A2}
  472030,                                 !- Property Value 36 {BasedOnField A2}
  475750,                                 !- Property Value 37 {BasedOnField A2}
  479500,                                 !- Property Value 38 {BasedOnField A2}
  481380;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  245930,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  10.9,                                   !- Property Value 13 {BasedOnField A2}
  10.673,                                 !- Property Value 14 {BasedOnField A2}
  10.46,                                  !- Property Value 15 {BasedOnField A2}
  10.258,                                 !- Property Value 16 {BasedOnField A2}
  10.067,                                 !- Property Value 17 {BasedOnField A2}
  9.8841,                                 !- Property Value 18 {BasedOnField A2}
  9.71,                                   !- Property Value 19 {BasedOnField A2}
  9.5434,                                 !- Property Value 20 {BasedOnField A2}
  9.3837,                                 !- Property Value 21 {BasedOnField A2}
  9.2305,                                 !- Property Value 22 {BasedOnField A2}
  9.0832,                                 !- Property Value 23 {BasedOnField A2}
  8.9415,                                 !- Property Value 24 {BasedOnField A2}
  8.8049,                                 !- Property Value 25 {BasedOnField A2}
  8.6731,                                 !- Property Value 26 {BasedOnField A2}
  8.5458,                                 !- Property Value 27 {BasedOnField A2}
  8.4228,                                 !- Property Value 28 {BasedOnField A2}
  8.3038,                                 !- Property Value 29 {BasedOnField A2}
  8.1885,                                 !- Property Value 30 {BasedOnField A2}
  8.0768,                                 !- Property Value 31 {BasedOnField A2}
  7.9685,                                 !- Property Value 32 {BasedOnField A2}
  7.8634,                                 !- Property Value 33 {BasedOnField A2}
  7.7613,                                 !- Property Value 34 {BasedOnField A2}
  7.6621,                                 !- Property Value 35 {BasedOnField A2}
  7.5657,                                 !- Property Value 36 {BasedOnField A2}
  7.4719,                                 !- Property Value 37 {BasedOnField A2}
  7.3806,                                 !- Property Value 38 {BasedOnField A2}
  7.3358;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  245930,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  390350,                                 !- Property Value 13 {BasedOnField A2}
  393820,                                 !- Property Value 14 {BasedOnField A2}
  397280,                                 !- Property Value 15 {BasedOnField A2}
  400720,                                 !- Property Value 16 {BasedOnField A2}
  404150,                                 !- Property Value 17 {BasedOnField A2}
  407590,                                 !- Property Value 18 {BasedOnField A2}
  411030,                                 !- Property Value 19 {BasedOnField A2}
  414470,                                 !- Property Value 20 {BasedOnField A2}
  417920,                                 !- Property Value 21 {BasedOnField A2}
  421390,                                 !- Property Value 22 {BasedOnField A2}
  424860,                                 !- Property Value 23 {BasedOnField A2}
  428350,                                 !- Property Value 24 {BasedOnField A2}
  431860,                                 !- Property Value 25 {BasedOnField A2}
  435380,                                 !- Property Value 26 {BasedOnField A2}
  438920,                                 !- Property Value 27 {BasedOnField A2}
  442470,                                 !- Property Value 28 {BasedOnField A2}
  446050,                                 !- Property Value 29 {BasedOnField A2}
  449640,                                 !- Property Value 30 {BasedOnField A2}
  453250,                                 !- Property Value 31 {BasedOnField A2}
  456880,                                 !- Property Value 32 {BasedOnField A2}
  460530,                                 !- Property Value 33 {BasedOnField A2}
  464210,                                 !- Property Value 34 {BasedOnField A2}
  467900,                                 !- Property Value 35 {BasedOnField A2}
  471610,                                 !- Property Value 36 {BasedOnField A2}
  475350,                                 !- Property Value 37 {BasedOnField A2}
  479110,                                 !- Property Value 38 {BasedOnField A2}
  480990;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  288200,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  12.688,                                 !- Property Value 14 {BasedOnField A2}
  12.421,                                 !- Property Value 15 {BasedOnField A2}
  12.169,                                 !- Property Value 16 {BasedOnField A2}
  11.932,                                 !- Property Value 17 {BasedOnField A2}
  11.707,                                 !- Property Value 18 {BasedOnField A2}
  11.492,                                 !- Property Value 19 {BasedOnField A2}
  11.288,                                 !- Property Value 20 {BasedOnField A2}
  11.093,                                 !- Property Value 21 {BasedOnField A2}
  10.907,                                 !- Property Value 22 {BasedOnField A2}
  10.728,                                 !- Property Value 23 {BasedOnField A2}
  10.556,                                 !- Property Value 24 {BasedOnField A2}
  10.39,                                  !- Property Value 25 {BasedOnField A2}
  10.231,                                 !- Property Value 26 {BasedOnField A2}
  10.077,                                 !- Property Value 27 {BasedOnField A2}
  9.9292,                                 !- Property Value 28 {BasedOnField A2}
  9.7861,                                 !- Property Value 29 {BasedOnField A2}
  9.6476,                                 !- Property Value 30 {BasedOnField A2}
  9.5136,                                 !- Property Value 31 {BasedOnField A2}
  9.3837,                                 !- Property Value 32 {BasedOnField A2}
  9.2579,                                 !- Property Value 33 {BasedOnField A2}
  9.1358,                                 !- Property Value 34 {BasedOnField A2}
  9.0173,                                 !- Property Value 35 {BasedOnField A2}
  8.9021,                                 !- Property Value 36 {BasedOnField A2}
  8.7902,                                 !- Property Value 37 {BasedOnField A2}
  8.6814,                                 !- Property Value 38 {BasedOnField A2}
  8.628;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  288200,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  392520,                                 !- Property Value 14 {BasedOnField A2}
  396070,                                 !- Property Value 15 {BasedOnField A2}
  399590,                                 !- Property Value 16 {BasedOnField A2}
  403090,                                 !- Property Value 17 {BasedOnField A2}
  406590,                                 !- Property Value 18 {BasedOnField A2}
  410080,                                 !- Property Value 19 {BasedOnField A2}
  413570,                                 !- Property Value 20 {BasedOnField A2}
  417070,                                 !- Property Value 21 {BasedOnField A2}
  420580,                                 !- Property Value 22 {BasedOnField A2}
  424090,                                 !- Property Value 23 {BasedOnField A2}
  427610,                                 !- Property Value 24 {BasedOnField A2}
  431150,                                 !- Property Value 25 {BasedOnField A2}
  434700,                                 !- Property Value 26 {BasedOnField A2}
  438260,                                 !- Property Value 27 {BasedOnField A2}
  441840,                                 !- Property Value 28 {BasedOnField A2}
  445440,                                 !- Property Value 29 {BasedOnField A2}
  449060,                                 !- Property Value 30 {BasedOnField A2}
  452690,                                 !- Property Value 31 {BasedOnField A2}
  456340,                                 !- Property Value 32 {BasedOnField A2}
  460010,                                 !- Property Value 33 {BasedOnField A2}
  463700,                                 !- Property Value 34 {BasedOnField A2}
  467410,                                 !- Property Value 35 {BasedOnField A2}
  471140,                                 !- Property Value 36 {BasedOnField A2}
  474890,                                 !- Property Value 37 {BasedOnField A2}
  478660,                                 !- Property Value 38 {BasedOnField A2}
  480550;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  335870,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  14.703,                                 !- Property Value 15 {BasedOnField A2}
  14.387,                                 !- Property Value 16 {BasedOnField A2}
  14.091,                                 !- Property Value 17 {BasedOnField A2}
  13.813,                                 !- Property Value 18 {BasedOnField A2}
  13.549,                                 !- Property Value 19 {BasedOnField A2}
  13.298,                                 !- Property Value 20 {BasedOnField A2}
  13.06,                                  !- Property Value 21 {BasedOnField A2}
  12.832,                                 !- Property Value 22 {BasedOnField A2}
  12.615,                                 !- Property Value 23 {BasedOnField A2}
  12.406,                                 !- Property Value 24 {BasedOnField A2}
  12.206,                                 !- Property Value 25 {BasedOnField A2}
  12.014,                                 !- Property Value 26 {BasedOnField A2}
  11.829,                                 !- Property Value 27 {BasedOnField A2}
  11.651,                                 !- Property Value 28 {BasedOnField A2}
  11.479,                                 !- Property Value 29 {BasedOnField A2}
  11.313,                                 !- Property Value 30 {BasedOnField A2}
  11.152,                                 !- Property Value 31 {BasedOnField A2}
  10.997,                                 !- Property Value 32 {BasedOnField A2}
  10.847,                                 !- Property Value 33 {BasedOnField A2}
  10.701,                                 !- Property Value 34 {BasedOnField A2}
  10.56,                                  !- Property Value 35 {BasedOnField A2}
  10.423,                                 !- Property Value 36 {BasedOnField A2}
  10.29,                                  !- Property Value 37 {BasedOnField A2}
  10.16,                                  !- Property Value 38 {BasedOnField A2}
  10.097;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  335870,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  394650,                                 !- Property Value 15 {BasedOnField A2}
  398270,                                 !- Property Value 16 {BasedOnField A2}
  401860,                                 !- Property Value 17 {BasedOnField A2}
  405430,                                 !- Property Value 18 {BasedOnField A2}
  408990,                                 !- Property Value 19 {BasedOnField A2}
  412540,                                 !- Property Value 20 {BasedOnField A2}
  416090,                                 !- Property Value 21 {BasedOnField A2}
  419640,                                 !- Property Value 22 {BasedOnField A2}
  423200,                                 !- Property Value 23 {BasedOnField A2}
  426760,                                 !- Property Value 24 {BasedOnField A2}
  430340,                                 !- Property Value 25 {BasedOnField A2}
  433920,                                 !- Property Value 26 {BasedOnField A2}
  437520,                                 !- Property Value 27 {BasedOnField A2}
  441130,                                 !- Property Value 28 {BasedOnField A2}
  444750,                                 !- Property Value 29 {BasedOnField A2}
  448390,                                 !- Property Value 30 {BasedOnField A2}
  452050,                                 !- Property Value 31 {BasedOnField A2}
  455720,                                 !- Property Value 32 {BasedOnField A2}
  459410,                                 !- Property Value 33 {BasedOnField A2}
  463120,                                 !- Property Value 34 {BasedOnField A2}
  466850,                                 !- Property Value 35 {BasedOnField A2}
  470600,                                 !- Property Value 36 {BasedOnField A2}
  474370,                                 !- Property Value 37 {BasedOnField A2}
  478160,                                 !- Property Value 38 {BasedOnField A2}
  480060;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  389380,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  16.964,                                 !- Property Value 16 {BasedOnField A2}
  16.593,                                 !- Property Value 17 {BasedOnField A2}
  16.246,                                 !- Property Value 18 {BasedOnField A2}
  15.92,                                  !- Property Value 19 {BasedOnField A2}
  15.611,                                 !- Property Value 20 {BasedOnField A2}
  15.319,                                 !- Property Value 21 {BasedOnField A2}
  15.041,                                 !- Property Value 22 {BasedOnField A2}
  14.776,                                 !- Property Value 23 {BasedOnField A2}
  14.523,                                 !- Property Value 24 {BasedOnField A2}
  14.281,                                 !- Property Value 25 {BasedOnField A2}
  14.049,                                 !- Property Value 26 {BasedOnField A2}
  13.826,                                 !- Property Value 27 {BasedOnField A2}
  13.612,                                 !- Property Value 28 {BasedOnField A2}
  13.406,                                 !- Property Value 29 {BasedOnField A2}
  13.207,                                 !- Property Value 30 {BasedOnField A2}
  13.015,                                 !- Property Value 31 {BasedOnField A2}
  12.83,                                  !- Property Value 32 {BasedOnField A2}
  12.651,                                 !- Property Value 33 {BasedOnField A2}
  12.477,                                 !- Property Value 34 {BasedOnField A2}
  12.309,                                 !- Property Value 35 {BasedOnField A2}
  12.147,                                 !- Property Value 36 {BasedOnField A2}
  11.989,                                 !- Property Value 37 {BasedOnField A2}
  11.835,                                 !- Property Value 38 {BasedOnField A2}
  11.76;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  389380,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  396730,                                 !- Property Value 16 {BasedOnField A2}
  400430,                                 !- Property Value 17 {BasedOnField A2}
  404090,                                 !- Property Value 18 {BasedOnField A2}
  407730,                                 !- Property Value 19 {BasedOnField A2}
  411350,                                 !- Property Value 20 {BasedOnField A2}
  414970,                                 !- Property Value 21 {BasedOnField A2}
  418580,                                 !- Property Value 22 {BasedOnField A2}
  422180,                                 !- Property Value 23 {BasedOnField A2}
  425800,                                 !- Property Value 24 {BasedOnField A2}
  429410,                                 !- Property Value 25 {BasedOnField A2}
  433040,                                 !- Property Value 26 {BasedOnField A2}
  436670,                                 !- Property Value 27 {BasedOnField A2}
  440310,                                 !- Property Value 28 {BasedOnField A2}
  443970,                                 !- Property Value 29 {BasedOnField A2}
  447640,                                 !- Property Value 30 {BasedOnField A2}
  451330,                                 !- Property Value 31 {BasedOnField A2}
  455020,                                 !- Property Value 32 {BasedOnField A2}
  458740,                                 !- Property Value 33 {BasedOnField A2}
  462470,                                 !- Property Value 34 {BasedOnField A2}
  466220,                                 !- Property Value 35 {BasedOnField A2}
  469990,                                 !- Property Value 36 {BasedOnField A2}
  473780,                                 !- Property Value 37 {BasedOnField A2}
  477580,                                 !- Property Value 38 {BasedOnField A2}
  479490;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  449190,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  19.497,                                 !- Property Value 17 {BasedOnField A2}
  19.061,                                 !- Property Value 18 {BasedOnField A2}
  18.654,                                 !- Property Value 19 {BasedOnField A2}
  18.273,                                 !- Property Value 20 {BasedOnField A2}
  17.913,                                 !- Property Value 21 {BasedOnField A2}
  17.572,                                 !- Property Value 22 {BasedOnField A2}
  17.249,                                 !- Property Value 23 {BasedOnField A2}
  16.942,                                 !- Property Value 24 {BasedOnField A2}
  16.649,                                 !- Property Value 25 {BasedOnField A2}
  16.368,                                 !- Property Value 26 {BasedOnField A2}
  16.1,                                   !- Property Value 27 {BasedOnField A2}
  15.843,                                 !- Property Value 28 {BasedOnField A2}
  15.595,                                 !- Property Value 29 {BasedOnField A2}
  15.357,                                 !- Property Value 30 {BasedOnField A2}
  15.128,                                 !- Property Value 31 {BasedOnField A2}
  14.907,                                 !- Property Value 32 {BasedOnField A2}
  14.694,                                 !- Property Value 33 {BasedOnField A2}
  14.488,                                 !- Property Value 34 {BasedOnField A2}
  14.289,                                 !- Property Value 35 {BasedOnField A2}
  14.096,                                 !- Property Value 36 {BasedOnField A2}
  13.909,                                 !- Property Value 37 {BasedOnField A2}
  13.728,                                 !- Property Value 38 {BasedOnField A2}
  13.639;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  449190,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  398750,                                 !- Property Value 17 {BasedOnField A2}
  402540,                                 !- Property Value 18 {BasedOnField A2}
  406280,                                 !- Property Value 19 {BasedOnField A2}
  409990,                                 !- Property Value 20 {BasedOnField A2}
  413680,                                 !- Property Value 21 {BasedOnField A2}
  417350,                                 !- Property Value 22 {BasedOnField A2}
  421020,                                 !- Property Value 23 {BasedOnField A2}
  424690,                                 !- Property Value 24 {BasedOnField A2}
  428360,                                 !- Property Value 25 {BasedOnField A2}
  432030,                                 !- Property Value 26 {BasedOnField A2}
  435710,                                 !- Property Value 27 {BasedOnField A2}
  439390,                                 !- Property Value 28 {BasedOnField A2}
  443080,                                 !- Property Value 29 {BasedOnField A2}
  446790,                                 !- Property Value 30 {BasedOnField A2}
  450510,                                 !- Property Value 31 {BasedOnField A2}
  454240,                                 !- Property Value 32 {BasedOnField A2}
  457980,                                 !- Property Value 33 {BasedOnField A2}
  461740,                                 !- Property Value 34 {BasedOnField A2}
  465510,                                 !- Property Value 35 {BasedOnField A2}
  469310,                                 !- Property Value 36 {BasedOnField A2}
  473110,                                 !- Property Value 37 {BasedOnField A2}
  476940,                                 !- Property Value 38 {BasedOnField A2}
  478860;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  515770,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  22.327,                                 !- Property Value 18 {BasedOnField A2}
  21.815,                                 !- Property Value 19 {BasedOnField A2}
  21.339,                                 !- Property Value 20 {BasedOnField A2}
  20.894,                                 !- Property Value 21 {BasedOnField A2}
  20.475,                                 !- Property Value 22 {BasedOnField A2}
  20.079,                                 !- Property Value 23 {BasedOnField A2}
  19.704,                                 !- Property Value 24 {BasedOnField A2}
  19.348,                                 !- Property Value 25 {BasedOnField A2}
  19.009,                                 !- Property Value 26 {BasedOnField A2}
  18.685,                                 !- Property Value 27 {BasedOnField A2}
  18.375,                                 !- Property Value 28 {BasedOnField A2}
  18.079,                                 !- Property Value 29 {BasedOnField A2}
  17.794,                                 !- Property Value 30 {BasedOnField A2}
  17.52,                                  !- Property Value 31 {BasedOnField A2}
  17.257,                                 !- Property Value 32 {BasedOnField A2}
  17.003,                                 !- Property Value 33 {BasedOnField A2}
  16.759,                                 !- Property Value 34 {BasedOnField A2}
  16.522,                                 !- Property Value 35 {BasedOnField A2}
  16.294,                                 !- Property Value 36 {BasedOnField A2}
  16.073,                                 !- Property Value 37 {BasedOnField A2}
  15.859,                                 !- Property Value 38 {BasedOnField A2}
  15.754;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  515770,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  400720,                                 !- Property Value 18 {BasedOnField A2}
  404590,                                 !- Property Value 19 {BasedOnField A2}
  408410,                                 !- Property Value 20 {BasedOnField A2}
  412200,                                 !- Property Value 21 {BasedOnField A2}
  415960,                                 !- Property Value 22 {BasedOnField A2}
  419700,                                 !- Property Value 23 {BasedOnField A2}
  423430,                                 !- Property Value 24 {BasedOnField A2}
  427160,                                 !- Property Value 25 {BasedOnField A2}
  430890,                                 !- Property Value 26 {BasedOnField A2}
  434620,                                 !- Property Value 27 {BasedOnField A2}
  438350,                                 !- Property Value 28 {BasedOnField A2}
  442080,                                 !- Property Value 29 {BasedOnField A2}
  445830,                                 !- Property Value 30 {BasedOnField A2}
  449580,                                 !- Property Value 31 {BasedOnField A2}
  453350,                                 !- Property Value 32 {BasedOnField A2}
  457120,                                 !- Property Value 33 {BasedOnField A2}
  460910,                                 !- Property Value 34 {BasedOnField A2}
  464720,                                 !- Property Value 35 {BasedOnField A2}
  468530,                                 !- Property Value 36 {BasedOnField A2}
  472370,                                 !- Property Value 37 {BasedOnField A2}
  476220,                                 !- Property Value 38 {BasedOnField A2}
  478150;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  589610,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  25.483,                                 !- Property Value 19 {BasedOnField A2}
  24.883,                                 !- Property Value 20 {BasedOnField A2}
  24.326,                                 !- Property Value 21 {BasedOnField A2}
  23.807,                                 !- Property Value 22 {BasedOnField A2}
  23.319,                                 !- Property Value 23 {BasedOnField A2}
  22.86,                                  !- Property Value 24 {BasedOnField A2}
  22.426,                                 !- Property Value 25 {BasedOnField A2}
  22.014,                                 !- Property Value 26 {BasedOnField A2}
  21.622,                                 !- Property Value 27 {BasedOnField A2}
  21.249,                                 !- Property Value 28 {BasedOnField A2}
  20.893,                                 !- Property Value 29 {BasedOnField A2}
  20.551,                                 !- Property Value 30 {BasedOnField A2}
  20.224,                                 !- Property Value 31 {BasedOnField A2}
  19.91,                                  !- Property Value 32 {BasedOnField A2}
  19.609,                                 !- Property Value 33 {BasedOnField A2}
  19.318,                                 !- Property Value 34 {BasedOnField A2}
  19.038,                                 !- Property Value 35 {BasedOnField A2}
  18.768,                                 !- Property Value 36 {BasedOnField A2}
  18.506,                                 !- Property Value 37 {BasedOnField A2}
  18.254,                                 !- Property Value 38 {BasedOnField A2}
  18.131;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  589610,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  402620,                                 !- Property Value 19 {BasedOnField A2}
  406590,                                 !- Property Value 20 {BasedOnField A2}
  410490,                                 !- Property Value 21 {BasedOnField A2}
  414350,                                 !- Property Value 22 {BasedOnField A2}
  418190,                                 !- Property Value 23 {BasedOnField A2}
  422000,                                 !- Property Value 24 {BasedOnField A2}
  425800,                                 !- Property Value 25 {BasedOnField A2}
  429590,                                 !- Property Value 26 {BasedOnField A2}
  433380,                                 !- Property Value 27 {BasedOnField A2}
  437160,                                 !- Property Value 28 {BasedOnField A2}
  440950,                                 !- Property Value 29 {BasedOnField A2}
  444740,                                 !- Property Value 30 {BasedOnField A2}
  448540,                                 !- Property Value 31 {BasedOnField A2}
  452350,                                 !- Property Value 32 {BasedOnField A2}
  456160,                                 !- Property Value 33 {BasedOnField A2}
  459980,                                 !- Property Value 34 {BasedOnField A2}
  463820,                                 !- Property Value 35 {BasedOnField A2}
  467670,                                 !- Property Value 36 {BasedOnField A2}
  471530,                                 !- Property Value 37 {BasedOnField A2}
  475410,                                 !- Property Value 38 {BasedOnField A2}
  477360;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  671230,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  28.999,                                 !- Property Value 20 {BasedOnField A2}
  28.294,                                 !- Property Value 21 {BasedOnField A2}
  27.644,                                 !- Property Value 22 {BasedOnField A2}
  27.038,                                 !- Property Value 23 {BasedOnField A2}
  26.472,                                 !- Property Value 24 {BasedOnField A2}
  25.939,                                 !- Property Value 25 {BasedOnField A2}
  25.437,                                 !- Property Value 26 {BasedOnField A2}
  24.961,                                 !- Property Value 27 {BasedOnField A2}
  24.51,                                  !- Property Value 28 {BasedOnField A2}
  24.081,                                 !- Property Value 29 {BasedOnField A2}
  23.671,                                 !- Property Value 30 {BasedOnField A2}
  23.279,                                 !- Property Value 31 {BasedOnField A2}
  22.904,                                 !- Property Value 32 {BasedOnField A2}
  22.545,                                 !- Property Value 33 {BasedOnField A2}
  22.2,                                   !- Property Value 34 {BasedOnField A2}
  21.868,                                 !- Property Value 35 {BasedOnField A2}
  21.548,                                 !- Property Value 36 {BasedOnField A2}
  21.239,                                 !- Property Value 37 {BasedOnField A2}
  20.942,                                 !- Property Value 38 {BasedOnField A2}
  20.797;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  671230,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  404460,                                 !- Property Value 20 {BasedOnField A2}
  408510,                                 !- Property Value 21 {BasedOnField A2}
  412510,                                 !- Property Value 22 {BasedOnField A2}
  416450,                                 !- Property Value 23 {BasedOnField A2}
  420370,                                 !- Property Value 24 {BasedOnField A2}
  424250,                                 !- Property Value 25 {BasedOnField A2}
  428120,                                 !- Property Value 26 {BasedOnField A2}
  431980,                                 !- Property Value 27 {BasedOnField A2}
  435830,                                 !- Property Value 28 {BasedOnField A2}
  439680,                                 !- Property Value 29 {BasedOnField A2}
  443520,                                 !- Property Value 30 {BasedOnField A2}
  447370,                                 !- Property Value 31 {BasedOnField A2}
  451220,                                 !- Property Value 32 {BasedOnField A2}
  455080,                                 !- Property Value 33 {BasedOnField A2}
  458940,                                 !- Property Value 34 {BasedOnField A2}
  462820,                                 !- Property Value 35 {BasedOnField A2}
  466700,                                 !- Property Value 36 {BasedOnField A2}
  470600,                                 !- Property Value 37 {BasedOnField A2}
  474510,                                 !- Property Value 38 {BasedOnField A2}
  476470;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  761150,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  32.91,                                  !- Property Value 21 {BasedOnField A2}
  32.083,                                 !- Property Value 22 {BasedOnField A2}
  31.322,                                 !- Property Value 23 {BasedOnField A2}
  30.617,                                 !- Property Value 24 {BasedOnField A2}
  29.959,                                 !- Property Value 25 {BasedOnField A2}
  29.342,                                 !- Property Value 26 {BasedOnField A2}
  28.762,                                 !- Property Value 27 {BasedOnField A2}
  28.213,                                 !- Property Value 28 {BasedOnField A2}
  27.694,                                 !- Property Value 29 {BasedOnField A2}
  27.2,                                   !- Property Value 30 {BasedOnField A2}
  26.73,                                  !- Property Value 31 {BasedOnField A2}
  26.281,                                 !- Property Value 32 {BasedOnField A2}
  25.853,                                 !- Property Value 33 {BasedOnField A2}
  25.442,                                 !- Property Value 34 {BasedOnField A2}
  25.047,                                 !- Property Value 35 {BasedOnField A2}
  24.669,                                 !- Property Value 36 {BasedOnField A2}
  24.304,                                 !- Property Value 37 {BasedOnField A2}
  23.953,                                 !- Property Value 38 {BasedOnField A2}
  23.783;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  761150,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  406210,                                 !- Property Value 21 {BasedOnField A2}
  410370,                                 !- Property Value 22 {BasedOnField A2}
  414460,                                 !- Property Value 23 {BasedOnField A2}
  418490,                                 !- Property Value 24 {BasedOnField A2}
  422490,                                 !- Property Value 25 {BasedOnField A2}
  426450,                                 !- Property Value 26 {BasedOnField A2}
  430390,                                 !- Property Value 27 {BasedOnField A2}
  434320,                                 !- Property Value 28 {BasedOnField A2}
  438240,                                 !- Property Value 29 {BasedOnField A2}
  442150,                                 !- Property Value 30 {BasedOnField A2}
  446050,                                 !- Property Value 31 {BasedOnField A2}
  449960,                                 !- Property Value 32 {BasedOnField A2}
  453870,                                 !- Property Value 33 {BasedOnField A2}
  457780,                                 !- Property Value 34 {BasedOnField A2}
  461690,                                 !- Property Value 35 {BasedOnField A2}
  465620,                                 !- Property Value 36 {BasedOnField A2}
  469550,                                 !- Property Value 37 {BasedOnField A2}
  473500,                                 !- Property Value 38 {BasedOnField A2}
  475470;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  859920,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  37.258,                                 !- Property Value 22 {BasedOnField A2}
  36.287,                                 !- Property Value 23 {BasedOnField A2}
  35.397,                                 !- Property Value 24 {BasedOnField A2}
  34.575,                                 !- Property Value 25 {BasedOnField A2}
  33.811,                                 !- Property Value 26 {BasedOnField A2}
  33.096,                                 !- Property Value 27 {BasedOnField A2}
  32.426,                                 !- Property Value 28 {BasedOnField A2}
  31.794,                                 !- Property Value 29 {BasedOnField A2}
  31.197,                                 !- Property Value 30 {BasedOnField A2}
  30.63,                                  !- Property Value 31 {BasedOnField A2}
  30.092,                                 !- Property Value 32 {BasedOnField A2}
  29.578,                                 !- Property Value 33 {BasedOnField A2}
  29.088,                                 !- Property Value 34 {BasedOnField A2}
  28.62,                                  !- Property Value 35 {BasedOnField A2}
  28.171,                                 !- Property Value 36 {BasedOnField A2}
  27.739,                                 !- Property Value 37 {BasedOnField A2}
  27.325,                                 !- Property Value 38 {BasedOnField A2}
  27.124;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  859920,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  407880,                                 !- Property Value 22 {BasedOnField A2}
  412150,                                 !- Property Value 23 {BasedOnField A2}
  416340,                                 !- Property Value 24 {BasedOnField A2}
  420470,                                 !- Property Value 25 {BasedOnField A2}
  424550,                                 !- Property Value 26 {BasedOnField A2}
  428590,                                 !- Property Value 27 {BasedOnField A2}
  432610,                                 !- Property Value 28 {BasedOnField A2}
  436610,                                 !- Property Value 29 {BasedOnField A2}
  440600,                                 !- Property Value 30 {BasedOnField A2}
  444570,                                 !- Property Value 31 {BasedOnField A2}
  448540,                                 !- Property Value 32 {BasedOnField A2}
  452510,                                 !- Property Value 33 {BasedOnField A2}
  456470,                                 !- Property Value 34 {BasedOnField A2}
  460440,                                 !- Property Value 35 {BasedOnField A2}
  464410,                                 !- Property Value 36 {BasedOnField A2}
  468390,                                 !- Property Value 37 {BasedOnField A2}
  472370,                                 !- Property Value 38 {BasedOnField A2}
  474370;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  968100,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  42.091,                                 !- Property Value 23 {BasedOnField A2}
  40.948,                                 !- Property Value 24 {BasedOnField A2}
  39.906,                                 !- Property Value 25 {BasedOnField A2}
  38.947,                                 !- Property Value 26 {BasedOnField A2}
  38.06,                                  !- Property Value 27 {BasedOnField A2}
  37.233,                                 !- Property Value 28 {BasedOnField A2}
  36.459,                                 !- Property Value 29 {BasedOnField A2}
  35.731,                                 !- Property Value 30 {BasedOnField A2}
  35.045,                                 !- Property Value 31 {BasedOnField A2}
  34.395,                                 !- Property Value 32 {BasedOnField A2}
  33.779,                                 !- Property Value 33 {BasedOnField A2}
  33.192,                                 !- Property Value 34 {BasedOnField A2}
  32.633,                                 !- Property Value 35 {BasedOnField A2}
  32.099,                                 !- Property Value 36 {BasedOnField A2}
  31.588,                                 !- Property Value 37 {BasedOnField A2}
  31.098,                                 !- Property Value 38 {BasedOnField A2}
  30.861;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  968100,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  409450,                                 !- Property Value 23 {BasedOnField A2}
  413840,                                 !- Property Value 24 {BasedOnField A2}
  418140,                                 !- Property Value 25 {BasedOnField A2}
  422370,                                 !- Property Value 26 {BasedOnField A2}
  426540,                                 !- Property Value 27 {BasedOnField A2}
  430670,                                 !- Property Value 28 {BasedOnField A2}
  434770,                                 !- Property Value 29 {BasedOnField A2}
  438850,                                 !- Property Value 30 {BasedOnField A2}
  442900,                                 !- Property Value 31 {BasedOnField A2}
  446950,                                 !- Property Value 32 {BasedOnField A2}
  450980,                                 !- Property Value 33 {BasedOnField A2}
  455010,                                 !- Property Value 34 {BasedOnField A2}
  459040,                                 !- Property Value 35 {BasedOnField A2}
  463060,                                 !- Property Value 36 {BasedOnField A2}
  467090,                                 !- Property Value 37 {BasedOnField A2}
  471120,                                 !- Property Value 38 {BasedOnField A2}
  473140;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1086300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  47.465,                                 !- Property Value 24 {BasedOnField A2}
  46.116,                                 !- Property Value 25 {BasedOnField A2}
  44.894,                                 !- Property Value 26 {BasedOnField A2}
  43.775,                                 !- Property Value 27 {BasedOnField A2}
  42.743,                                 !- Property Value 28 {BasedOnField A2}
  41.786,                                 !- Property Value 29 {BasedOnField A2}
  40.892,                                 !- Property Value 30 {BasedOnField A2}
  40.054,                                 !- Property Value 31 {BasedOnField A2}
  39.266,                                 !- Property Value 32 {BasedOnField A2}
  38.522,                                 !- Property Value 33 {BasedOnField A2}
  37.817,                                 !- Property Value 34 {BasedOnField A2}
  37.148,                                 !- Property Value 35 {BasedOnField A2}
  36.511,                                 !- Property Value 36 {BasedOnField A2}
  35.903,                                 !- Property Value 37 {BasedOnField A2}
  35.323,                                 !- Property Value 38 {BasedOnField A2}
  35.042;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1086300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  410910,                                 !- Property Value 24 {BasedOnField A2}
  415440,                                 !- Property Value 25 {BasedOnField A2}
  419850,                                 !- Property Value 26 {BasedOnField A2}
  424190,                                 !- Property Value 27 {BasedOnField A2}
  428460,                                 !- Property Value 28 {BasedOnField A2}
  432680,                                 !- Property Value 29 {BasedOnField A2}
  436870,                                 !- Property Value 30 {BasedOnField A2}
  441030,                                 !- Property Value 31 {BasedOnField A2}
  445160,                                 !- Property Value 32 {BasedOnField A2}
  449270,                                 !- Property Value 33 {BasedOnField A2}
  453380,                                 !- Property Value 34 {BasedOnField A2}
  457470,                                 !- Property Value 35 {BasedOnField A2}
  461560,                                 !- Property Value 36 {BasedOnField A2}
  465650,                                 !- Property Value 37 {BasedOnField A2}
  469730,                                 !- Property Value 38 {BasedOnField A2}
  471780;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1215100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  53.443,                                 !- Property Value 25 {BasedOnField A2}
  51.846,                                 !- Property Value 26 {BasedOnField A2}
  50.409,                                 !- Property Value 27 {BasedOnField A2}
  49.102,                                 !- Property Value 28 {BasedOnField A2}
  47.901,                                 !- Property Value 29 {BasedOnField A2}
  46.791,                                 !- Property Value 30 {BasedOnField A2}
  45.76,                                  !- Property Value 31 {BasedOnField A2}
  44.795,                                 !- Property Value 32 {BasedOnField A2}
  43.891,                                 !- Property Value 33 {BasedOnField A2}
  43.038,                                 !- Property Value 34 {BasedOnField A2}
  42.233,                                 !- Property Value 35 {BasedOnField A2}
  41.47,                                  !- Property Value 36 {BasedOnField A2}
  40.745,                                 !- Property Value 37 {BasedOnField A2}
  40.054,                                 !- Property Value 38 {BasedOnField A2}
  39.721;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1215100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  412250,                                 !- Property Value 25 {BasedOnField A2}
  416930,                                 !- Property Value 26 {BasedOnField A2}
  421470,                                 !- Property Value 27 {BasedOnField A2}
  425930,                                 !- Property Value 28 {BasedOnField A2}
  430300,                                 !- Property Value 29 {BasedOnField A2}
  434630,                                 !- Property Value 30 {BasedOnField A2}
  438900,                                 !- Property Value 31 {BasedOnField A2}
  443140,                                 !- Property Value 32 {BasedOnField A2}
  447350,                                 !- Property Value 33 {BasedOnField A2}
  451550,                                 !- Property Value 34 {BasedOnField A2}
  455720,                                 !- Property Value 35 {BasedOnField A2}
  459880,                                 !- Property Value 36 {BasedOnField A2}
  464040,                                 !- Property Value 37 {BasedOnField A2}
  468190,                                 !- Property Value 38 {BasedOnField A2}
  470260;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1355200,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  60.105,                                 !- Property Value 26 {BasedOnField A2}
  58.207,                                 !- Property Value 27 {BasedOnField A2}
  56.512,                                 !- Property Value 28 {BasedOnField A2}
  54.981,                                 !- Property Value 29 {BasedOnField A2}
  53.582,                                 !- Property Value 30 {BasedOnField A2}
  52.295,                                 !- Property Value 31 {BasedOnField A2}
  51.103,                                 !- Property Value 32 {BasedOnField A2}
  49.993,                                 !- Property Value 33 {BasedOnField A2}
  48.954,                                 !- Property Value 34 {BasedOnField A2}
  47.978,                                 !- Property Value 35 {BasedOnField A2}
  47.058,                                 !- Property Value 36 {BasedOnField A2}
  46.188,                                 !- Property Value 37 {BasedOnField A2}
  45.363,                                 !- Property Value 38 {BasedOnField A2}
  44.966;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1355200,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  413460,                                 !- Property Value 26 {BasedOnField A2}
  418300,                                 !- Property Value 27 {BasedOnField A2}
  422990,                                 !- Property Value 28 {BasedOnField A2}
  427570,                                 !- Property Value 29 {BasedOnField A2}
  432060,                                 !- Property Value 30 {BasedOnField A2}
  436490,                                 !- Property Value 31 {BasedOnField A2}
  440860,                                 !- Property Value 32 {BasedOnField A2}
  445190,                                 !- Property Value 33 {BasedOnField A2}
  449490,                                 !- Property Value 34 {BasedOnField A2}
  453760,                                 !- Property Value 35 {BasedOnField A2}
  458010,                                 !- Property Value 36 {BasedOnField A2}
  462240,                                 !- Property Value 37 {BasedOnField A2}
  466460,                                 !- Property Value 38 {BasedOnField A2}
  468570;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1507300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  67.543,                                 !- Property Value 27 {BasedOnField A2}
  65.276,                                 !- Property Value 28 {BasedOnField A2}
  63.271,                                 !- Property Value 29 {BasedOnField A2}
  61.472,                                 !- Property Value 30 {BasedOnField A2}
  59.839,                                 !- Property Value 31 {BasedOnField A2}
  58.344,                                 !- Property Value 32 {BasedOnField A2}
  56.966,                                 !- Property Value 33 {BasedOnField A2}
  55.687,                                 !- Property Value 34 {BasedOnField A2}
  54.494,                                 !- Property Value 35 {BasedOnField A2}
  53.377,                                 !- Property Value 36 {BasedOnField A2}
  52.326,                                 !- Property Value 37 {BasedOnField A2}
  51.334,                                 !- Property Value 38 {BasedOnField A2}
  50.859;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1507300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  414520,                                 !- Property Value 27 {BasedOnField A2}
  419540,                                 !- Property Value 28 {BasedOnField A2}
  424390,                                 !- Property Value 29 {BasedOnField A2}
  429110,                                 !- Property Value 30 {BasedOnField A2}
  433730,                                 !- Property Value 31 {BasedOnField A2}
  438260,                                 !- Property Value 32 {BasedOnField A2}
  442740,                                 !- Property Value 33 {BasedOnField A2}
  447170,                                 !- Property Value 34 {BasedOnField A2}
  451550,                                 !- Property Value 35 {BasedOnField A2}
  455910,                                 !- Property Value 36 {BasedOnField A2}
  460230,                                 !- Property Value 37 {BasedOnField A2}
  464540,                                 !- Property Value 38 {BasedOnField A2}
  466690;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1672000,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  75.863,                                 !- Property Value 28 {BasedOnField A2}
  73.139,                                 !- Property Value 29 {BasedOnField A2}
  70.756,                                 !- Property Value 30 {BasedOnField A2}
  68.637,                                 !- Property Value 31 {BasedOnField A2}
  66.727,                                 !- Property Value 32 {BasedOnField A2}
  64.988,                                 !- Property Value 33 {BasedOnField A2}
  63.392,                                 !- Property Value 34 {BasedOnField A2}
  61.917,                                 !- Property Value 35 {BasedOnField A2}
  60.547,                                 !- Property Value 36 {BasedOnField A2}
  59.267,                                 !- Property Value 37 {BasedOnField A2}
  58.067,                                 !- Property Value 38 {BasedOnField A2}
  57.494;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1672000,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  415400,                                 !- Property Value 28 {BasedOnField A2}
  420640,                                 !- Property Value 29 {BasedOnField A2}
  425670,                                 !- Property Value 30 {BasedOnField A2}
  430540,                                 !- Property Value 31 {BasedOnField A2}
  435290,                                 !- Property Value 32 {BasedOnField A2}
  439950,                                 !- Property Value 33 {BasedOnField A2}
  444540,                                 !- Property Value 34 {BasedOnField A2}
  449060,                                 !- Property Value 35 {BasedOnField A2}
  453540,                                 !- Property Value 36 {BasedOnField A2}
  457990,                                 !- Property Value 37 {BasedOnField A2}
  462400,                                 !- Property Value 38 {BasedOnField A2}
  464600;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1850300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  85.219,                                 !- Property Value 29 {BasedOnField A2}
  81.92,                                  !- Property Value 30 {BasedOnField A2}
  79.074,                                 !- Property Value 31 {BasedOnField A2}
  76.567,                                 !- Property Value 32 {BasedOnField A2}
  74.325,                                 !- Property Value 33 {BasedOnField A2}
  72.298,                                 !- Property Value 34 {BasedOnField A2}
  70.447,                                 !- Property Value 35 {BasedOnField A2}
  68.745,                                 !- Property Value 36 {BasedOnField A2}
  67.169,                                 !- Property Value 37 {BasedOnField A2}
  65.703,                                 !- Property Value 38 {BasedOnField A2}
  65.007;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  1850300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  416090,                                 !- Property Value 29 {BasedOnField A2}
  421570,                                 !- Property Value 30 {BasedOnField A2}
  426800,                                 !- Property Value 31 {BasedOnField A2}
  431840,                                 !- Property Value 32 {BasedOnField A2}
  436740,                                 !- Property Value 33 {BasedOnField A2}
  441530,                                 !- Property Value 34 {BasedOnField A2}
  446240,                                 !- Property Value 35 {BasedOnField A2}
  450880,                                 !- Property Value 36 {BasedOnField A2}
  455460,                                 !- Property Value 37 {BasedOnField A2}
  459990,                                 !- Property Value 38 {BasedOnField A2}
  462250;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2042800,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  95.773,                                 !- Property Value 30 {BasedOnField A2}
  91.742,                                 !- Property Value 31 {BasedOnField A2}
  88.32,                                  !- Property Value 32 {BasedOnField A2}
  85.341,                                 !- Property Value 33 {BasedOnField A2}
  82.703,                                 !- Property Value 34 {BasedOnField A2}
  80.334,                                 !- Property Value 35 {BasedOnField A2}
  78.184,                                 !- Property Value 36 {BasedOnField A2}
  76.216,                                 !- Property Value 37 {BasedOnField A2}
  74.403,                                 !- Property Value 38 {BasedOnField A2}
  73.547;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2042800,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  416550,                                 !- Property Value 30 {BasedOnField A2}
  422320,                                 !- Property Value 31 {BasedOnField A2}
  427780,                                 !- Property Value 32 {BasedOnField A2}
  433010,                                 !- Property Value 33 {BasedOnField A2}
  438070,                                 !- Property Value 34 {BasedOnField A2}
  443010,                                 !- Property Value 35 {BasedOnField A2}
  447850,                                 !- Property Value 36 {BasedOnField A2}
  452600,                                 !- Property Value 37 {BasedOnField A2}
  457290,                                 !- Property Value 38 {BasedOnField A2}
  459610;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2250700,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  107.78,                                 !- Property Value 31 {BasedOnField A2}
  102.79,                                 !- Property Value 32 {BasedOnField A2}
  98.648,                                 !- Property Value 33 {BasedOnField A2}
  95.089,                                 !- Property Value 34 {BasedOnField A2}
  91.97,                                  !- Property Value 35 {BasedOnField A2}
  89.193,                                 !- Property Value 36 {BasedOnField A2}
  86.689,                                 !- Property Value 37 {BasedOnField A2}
  84.411,                                 !- Property Value 38 {BasedOnField A2}
  83.344;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2250700,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  416730,                                 !- Property Value 31 {BasedOnField A2}
  422850,                                 !- Property Value 32 {BasedOnField A2}
  428570,                                 !- Property Value 33 {BasedOnField A2}
  434020,                                 !- Property Value 34 {BasedOnField A2}
  439270,                                 !- Property Value 35 {BasedOnField A2}
  444370,                                 !- Property Value 36 {BasedOnField A2}
  449340,                                 !- Property Value 37 {BasedOnField A2}
  454220,                                 !- Property Value 38 {BasedOnField A2}
  456630;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2474800,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  121.53,                                 !- Property Value 32 {BasedOnField A2}
  115.28,                                 !- Property Value 33 {BasedOnField A2}
  110.21,                                 !- Property Value 34 {BasedOnField A2}
  105.93,                                 !- Property Value 35 {BasedOnField A2}
  102.23,                                 !- Property Value 36 {BasedOnField A2}
  98.959,                                 !- Property Value 37 {BasedOnField A2}
  96.036,                                 !- Property Value 38 {BasedOnField A2}
  94.683;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2474800,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  416590,                                 !- Property Value 32 {BasedOnField A2}
  423130,                                 !- Property Value 33 {BasedOnField A2}
  429170,                                 !- Property Value 34 {BasedOnField A2}
  434870,                                 !- Property Value 35 {BasedOnField A2}
  440320,                                 !- Property Value 36 {BasedOnField A2}
  445590,                                 !- Property Value 37 {BasedOnField A2}
  450720,                                 !- Property Value 38 {BasedOnField A2}
  453240;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2716500,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  137.49,                                 !- Property Value 33 {BasedOnField A2}
  129.51,                                 !- Property Value 34 {BasedOnField A2}
  123.23,                                 !- Property Value 35 {BasedOnField A2}
  118.05,                                 !- Property Value 36 {BasedOnField A2}
  113.62,                                 !- Property Value 37 {BasedOnField A2}
  109.76,                                 !- Property Value 38 {BasedOnField A2}
  108;                                    !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2716500,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  416040,                                 !- Property Value 33 {BasedOnField A2}
  423120,                                 !- Property Value 34 {BasedOnField A2}
  429530,                                 !- Property Value 35 {BasedOnField A2}
  435510,                                 !- Property Value 36 {BasedOnField A2}
  441200,                                 !- Property Value 37 {BasedOnField A2}
  446660,                                 !- Property Value 38 {BasedOnField A2}
  449330;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2977300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  156.32,                                 !- Property Value 34 {BasedOnField A2}
  145.87,                                 !- Property Value 35 {BasedOnField A2}
  138,                                    !- Property Value 36 {BasedOnField A2}
  131.66,                                 !- Property Value 37 {BasedOnField A2}
  126.34,                                 !- Property Value 38 {BasedOnField A2}
  123.97;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  2977300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  414960,                                 !- Property Value 34 {BasedOnField A2}
  422750,                                 !- Property Value 35 {BasedOnField A2}
  429620,                                 !- Property Value 36 {BasedOnField A2}
  435940,                                 !- Property Value 37 {BasedOnField A2}
  441890,                                 !- Property Value 38 {BasedOnField A2}
  444760;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  3258900,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  179.08,                                 !- Property Value 35 {BasedOnField A2}
  164.92,                                 !- Property Value 36 {BasedOnField A2}
  154.87,                                 !- Property Value 37 {BasedOnField A2}
  147.03,                                 !- Property Value 38 {BasedOnField A2}
  143.66;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  3258900,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  413180,                                 !- Property Value 35 {BasedOnField A2}
  421940,                                 !- Property Value 36 {BasedOnField A2}
  429380,                                 !- Property Value 37 {BasedOnField A2}
  436100,                                 !- Property Value 38 {BasedOnField A2}
  439270;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  3564100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  207.7,                                  !- Property Value 36 {BasedOnField A2}
  187.53,                                 !- Property Value 37 {BasedOnField A2}
  174.4,                                  !- Property Value 38 {BasedOnField A2}
  169.18;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  3564100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  410360,                                 !- Property Value 36 {BasedOnField A2}
  420550,                                 !- Property Value 37 {BasedOnField A2}
  428740,                                 !- Property Value 38 {BasedOnField A2}
  432430;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  3897100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  246.27,                                 !- Property Value 37 {BasedOnField A2}
  215.14,                                 !- Property Value 38 {BasedOnField A2}
  205.4;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  3897100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  405810,                                 !- Property Value 37 {BasedOnField A2}
  418390,                                 !- Property Value 38 {BasedOnField A2}
  423210;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  4411100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  345.07,                                 !- Property Value 38 {BasedOnField A2}
  321.19;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  4411100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  391890,                                 !- Property Value 38 {BasedOnField A2}
  397400;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  4480400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  370.41;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R448a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R448aSuperHeatTemperatures,             !- Temperature Values Name
  4480400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  388050;                                 !- Property Value 39 {BasedOnField A2}

Curve:Bicubic,
  R448A449A_LT_Capacity,                  !- Name
  42961.71775,                            !- Coefficient1 Constant
  -279.8138906,                           !- Coefficient2 x
  -0.4848484848,                          !- Coefficient3 x**2
  1446.318009,                            !- Coefficient4 y
  16.61662338,                            !- Coefficient5 y**2
  -9.468723277,                           !- Coefficient6 x*y
  -0.004528360528,                        !- Coefficient7 x**3
  0.05878787879,                          !- Coefficient8 y**3
  -0.01749184149,                         !- Coefficient9 x**2*y
  -0.09683116883,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -18,                                    !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  R448A449A_LT_Power,                     !- Name
  8472.778355,                            !- Coefficient1 Constant
  55.60519037,                            !- Coefficient2 x
  -1.04979021,                            !- Coefficient3 x**2
  268.3301299,                            !- Coefficient4 y
  4.58025974,                             !- Coefficient5 y**2
  0.09862937063,                          !- Coefficient6 x*y
  0.02391919192,                          !- Coefficient7 x**3
  0.03454545455,                          !- Coefficient8 y**3
  -0.01241958042,                         !- Coefficient9 x**2*y
  -0.0007272727273,                       !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -18,                                    !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  R448A449A_MT_Capacity,                  !- Name
  42934.04762,                            !- Coefficient1 Constant
  -278.4662698,                           !- Coefficient2 x
  -0.5095238095,                          !- Coefficient3 x**2
  1441.409524,                            !- Coefficient4 y
  16.37142857,                            !- Coefficient5 y**2
  -9.355952381,                           !- Coefficient6 x*y
  -0.004444444444,                        !- Coefficient7 x**3
  0.05333333333,                          !- Coefficient8 y**3
  -0.01895238095,                         !- Coefficient9 x**2*y
  -0.09642857143,                         !- Coefficient10 x*y**2
  -17,                                    !- Minimum Value of x {BasedOnField A2}
  7,                                      !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  R448A449A_MT_Power,                     !- Name
  8565,                                   !- Coefficient1 Constant
  50.96428571,                            !- Coefficient2 x
  -0.9595238095,                          !- Coefficient3 x**2
  276.1619048,                            !- Coefficient4 y
  5.171428571,                            !- Coefficient5 y**2
  0.03571428571,                          !- Coefficient6 x*y
  0.02333333333,                          !- Coefficient7 x**3
  0.04952380952,                          !- Coefficient8 y**3
  -0.012,                                 !- Coefficient9 x**2*y
  -0.001428571429,                        !- Coefficient10 x*y**2
  -17,                                    !- Minimum Value of x {BasedOnField A2}
  7,                                      !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

