  6.1626,                                 !- Property Value 15 {BasedOnField A2}
  6.0552,                                 !- Property Value 16 {BasedOnField A2}
  5.9523,                                 !- Property Value 17 {BasedOnField A2}
  5.8535,                                 !- Property Value 18 {BasedOnField A2}
  5.7584,                                 !- Property Value 19 {BasedOnField A2}
  5.6669,                                 !- Property Value 20 {BasedOnField A2}
  5.5786,                                 !- Property Value 21 {BasedOnField A2}
  5.4934,                                 !- Property Value 22 {BasedOnField A2}
  5.4112,                                 !- Property Value 23 {BasedOnField A2}
  5.3316,                                 !- Property Value 24 {BasedOnField A2}
  5.2546,                                 !- Property Value 25 {BasedOnField A2}
  5.18,                                   !- Property Value 26 {BasedOnField A2}
  5.1078,                                 !- Property Value 27 {BasedOnField A2}
  5.0377,                                 !- Property Value 28 {BasedOnField A2}
  4.9696,                                 !- Property Value 29 {BasedOnField A2}
  4.9036,                                 !- Property Value 30 {BasedOnField A2}
  4.8394,                                 !- Property Value 31 {BasedOnField A2}
  4.777,                                  !- Property Value 32 {BasedOnField A2}
  4.7163,                                 !- Property Value 33 {BasedOnField A2}
  4.6572,                                 !- Property Value 34 {BasedOnField A2}
  4.5997,                                 !- Property Value 35 {BasedOnField A2}
  4.5437,                                 !- Property Value 36 {BasedOnField A2}
  4.4891,                                 !- Property Value 37 {BasedOnField A2}
  4.4359,                                 !- Property Value 38 {BasedOnField A2}
  4.4098;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  175990,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  8.0183,                                 !- Property Value 11 {BasedOnField A2}
  7.855,                                  !- Property Value 12 {BasedOnField A2}
  7.7007,                                 !- Property Value 13 {BasedOnField A2}
  7.5543,                                 !- Property Value 14 {BasedOnField A2}
  7.4149,                                 !- Property Value 15 {BasedOnField A2}
  7.2819,                                 !- Property Value 16 {BasedOnField A2}
  7.1547,                                 !- Property Value 17 {BasedOnField A2}
  7.0328,                                 !- Property Value 18 {BasedOnField A2}
  6.9159,                                 !- Property Value 19 {BasedOnField A2}
  6.8034,                                 !- Property Value 20 {BasedOnField A2}
  6.6952,                                 !- Property Value 21 {BasedOnField A2}
  6.591,                                  !- Property Value 22 {BasedOnField A2}
  6.4904,                                 !- Property Value 23 {BasedOnField A2}
  6.3933,                                 !- Property Value 24 {BasedOnField A2}
  6.2994,                                 !- Property Value 25 {BasedOnField A2}
  6.2086,                                 !- Property Value 26 {BasedOnField A2}
  6.1207,                                 !- Property Value 27 {BasedOnField A2}
  6.0355,                                 !- Property Value 28 {BasedOnField A2}
  5.9529,                                 !- Property Value 29 {BasedOnField A2}
  5.8727,                                 !- Property Value 30 {BasedOnField A2}
  5.7949,                                 !- Property Value 31 {BasedOnField A2}
  5.7193,                                 !- Property Value 32 {BasedOnField A2}
  5.6458,                                 !- Property Value 33 {BasedOnField A2}
  5.5744,                                 !- Property Value 34 {BasedOnField A2}
  5.5048,                                 !- Property Value 35 {BasedOnField A2}
  5.4371,                                 !- Property Value 36 {BasedOnField A2}
  5.3712,                                 !- Property Value 37 {BasedOnField A2}
  5.3069,                                 !- Property Value 38 {BasedOnField A2}
  5.2754;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  175990,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  383860,                                 !- Property Value 11 {BasedOnField A2}
  387200,                                 !- Property Value 12 {BasedOnField A2}
  390530,                                 !- Property Value 13 {BasedOnField A2}
  393850,                                 !- Property Value 14 {BasedOnField A2}
  397170,                                 !- Property Value 15 {BasedOnField A2}
  400490,                                 !- Property Value 16 {BasedOnField A2}
  403830,                                 !- Property Value 17 {BasedOnField A2}
  407170,                                 !- Property Value 18 {BasedOnField A2}
  410530,                                 !- Property Value 19 {BasedOnField A2}
  413900,                                 !- Property Value 20 {BasedOnField A2}
  417280,                                 !- Property Value 21 {BasedOnField A2}
  420690,                                 !- Property Value 22 {BasedOnField A2}
  424110,                                 !- Property Value 23 {BasedOnField A2}
  427550,                                 !- Property Value 24 {BasedOnField A2}
  431010,                                 !- Property Value 25 {BasedOnField A2}
  434480,                                 !- Property Value 26 {BasedOnField A2}
  437980,                                 !- Property Value 27 {BasedOnField A2}
  441500,                                 !- Property Value 28 {BasedOnField A2}
  445040,                                 !- Property Value 29 {BasedOnField A2}
  448610,                                 !- Property Value 30 {BasedOnField A2}
  452190,                                 !- Property Value 31 {BasedOnField A2}
  455800,                                 !- Property Value 32 {BasedOnField A2}
  459430,                                 !- Property Value 33 {BasedOnField A2}
  463080,                                 !- Property Value 34 {BasedOnField A2}
  466760,                                 !- Property Value 35 {BasedOnField A2}
  470450,                                 !- Property Value 36 {BasedOnField A2}
  474170,                                 !- Property Value 37 {BasedOnField A2}
  477920,                                 !- Property Value 38 {BasedOnField A2}
  479800;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  208650,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  9.4267,                                 !- Property Value 12 {BasedOnField A2}
  9.2327,                                 !- Property Value 13 {BasedOnField A2}
  9.0496,                                 !- Property Value 14 {BasedOnField A2}
  8.8762,                                 !- Property Value 15 {BasedOnField A2}
  8.7113,                                 !- Property Value 16 {BasedOnField A2}
  8.5542,                                 !- Property Value 17 {BasedOnField A2}
  8.404,                                  !- Property Value 18 {BasedOnField A2}
  8.2603,                                 !- Property Value 19 {BasedOnField A2}
  8.1225,                                 !- Property Value 20 {BasedOnField A2}
  7.9901,                                 !- Property Value 21 {BasedOnField A2}
  7.8628,                                 !- Property Value 22 {BasedOnField A2}
  7.7402,                                 !- Property Value 23 {BasedOnField A2}
  7.622,                                  !- Property Value 24 {BasedOnField A2}
  7.5079,                                 !- Property Value 25 {BasedOnField A2}
  7.3977,                                 !- Property Value 26 {BasedOnField A2}
  7.2911,                                 !- Property Value 27 {BasedOnField A2}
  7.188,                                  !- Property Value 28 {BasedOnField A2}
  7.0881,                                 !- Property Value 29 {BasedOnField A2}
  6.9912,                                 !- Property Value 30 {BasedOnField A2}
  6.8973,                                 !- Property Value 31 {BasedOnField A2}
  6.8061,                                 !- Property Value 32 {BasedOnField A2}
  6.7175,                                 !- Property Value 33 {BasedOnField A2}
  6.6314,                                 !- Property Value 34 {BasedOnField A2}
  6.5477,                                 !- Property Value 35 {BasedOnField A2}
  6.4663,                                 !- Property Value 36 {BasedOnField A2}
  6.387,                                  !- Property Value 37 {BasedOnField A2}
  6.3098,                                 !- Property Value 38 {BasedOnField A2}
  6.272;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  208650,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  386110,                                 !- Property Value 12 {BasedOnField A2}
  389520,                                 !- Property Value 13 {BasedOnField A2}
  392900,                                 !- Property Value 14 {BasedOnField A2}
  396280,                                 !- Property Value 15 {BasedOnField A2}
  399660,                                 !- Property Value 16 {BasedOnField A2}
  403040,                                 !- Property Value 17 {BasedOnField A2}
  406420,                                 !- Property Value 18 {BasedOnField A2}
  409820,                                 !- Property Value 19 {BasedOnField A2}
  413220,                                 !- Property Value 20 {BasedOnField A2}
  416640,                                 !- Property Value 21 {BasedOnField A2}
  420070,                                 !- Property Value 22 {BasedOnField A2}
  423520,                                 !- Property Value 23 {BasedOnField A2}
  426990,                                 !- Property Value 24 {BasedOnField A2}
  430470,                                 !- Property Value 25 {BasedOnField A2}
  433970,                                 !- Property Value 26 {BasedOnField A2}
  437490,                                 !- Property Value 27 {BasedOnField A2}
  441030,                                 !- Property Value 28 {BasedOnField A2}
  444580,                                 !- Property Value 29 {BasedOnField A2}
  448160,                                 !- Property Value 30 {BasedOnField A2}
  451760,                                 !- Property Value 31 {BasedOnField A2}
  455390,                                 !- Property Value 32 {BasedOnField A2}
  459030,                                 !- Property Value 33 {BasedOnField A2}
  462690,                                 !- Property Value 34 {BasedOnField A2}
  466380,                                 !- Property Value 35 {BasedOnField A2}
  470090,                                 !- Property Value 36 {BasedOnField A2}
  473820,                                 !- Property Value 37 {BasedOnField A2}
  477580,                                 !- Property Value 38 {BasedOnField A2}
  479460;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  245840,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  11.024,                                 !- Property Value 13 {BasedOnField A2}
  10.794,                                 !- Property Value 14 {BasedOnField A2}
  10.578,                                 !- Property Value 15 {BasedOnField A2}
  10.373,                                 !- Property Value 16 {BasedOnField A2}
  10.178,                                 !- Property Value 17 {BasedOnField A2}
  9.9935,                                 !- Property Value 18 {BasedOnField A2}
  9.817,                                  !- Property Value 19 {BasedOnField A2}
  9.6481,                                 !- Property Value 20 {BasedOnField A2}
  9.4864,                                 !- Property Value 21 {BasedOnField A2}
  9.3312,                                 !- Property Value 22 {BasedOnField A2}
  9.182,                                  !- Property Value 23 {BasedOnField A2}
  9.0385,                                 !- Property Value 24 {BasedOnField A2}
  8.9002,                                 !- Property Value 25 {BasedOnField A2}
  8.7668,                                 !- Property Value 26 {BasedOnField A2}
  8.6379,                                 !- Property Value 27 {BasedOnField A2}
  8.5134,                                 !- Property Value 28 {BasedOnField A2}
  8.3929,                                 !- Property Value 29 {BasedOnField A2}
  8.2763,                                 !- Property Value 30 {BasedOnField A2}
  8.1633,                                 !- Property Value 31 {BasedOnField A2}
  8.0537,                                 !- Property Value 32 {BasedOnField A2}
  7.9473,                                 !- Property Value 33 {BasedOnField A2}
  7.8441,                                 !- Property Value 34 {BasedOnField A2}
  7.7437,                                 !- Property Value 35 {BasedOnField A2}
  7.6462,                                 !- Property Value 36 {BasedOnField A2}
  7.5513,                                 !- Property Value 37 {BasedOnField A2}
  7.4589,                                 !- Property Value 38 {BasedOnField A2}
  7.4137;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  245840,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  388320,                                 !- Property Value 13 {BasedOnField A2}
  391800,                                 !- Property Value 14 {BasedOnField A2}
  395250,                                 !- Property Value 15 {BasedOnField A2}
  398690,                                 !- Property Value 16 {BasedOnField A2}
  402130,                                 !- Property Value 17 {BasedOnField A2}
  405560,                                 !- Property Value 18 {BasedOnField A2}
  409000,                                 !- Property Value 19 {BasedOnField A2}
  412450,                                 !- Property Value 20 {BasedOnField A2}
  415900,                                 !- Property Value 21 {BasedOnField A2}
  419370,                                 !- Property Value 22 {BasedOnField A2}
  422850,                                 !- Property Value 23 {BasedOnField A2}
  426340,                                 !- Property Value 24 {BasedOnField A2}
  429850,                                 !- Property Value 25 {BasedOnField A2}
  433370,                                 !- Property Value 26 {BasedOnField A2}
  436920,                                 !- Property Value 27 {BasedOnField A2}
  440480,                                 !- Property Value 28 {BasedOnField A2}
  444060,                                 !- Property Value 29 {BasedOnField A2}
  447660,                                 !- Property Value 30 {BasedOnField A2}
  451270,                                 !- Property Value 31 {BasedOnField A2}
  454910,                                 !- Property Value 32 {BasedOnField A2}
  458570,                                 !- Property Value 33 {BasedOnField A2}
  462250,                                 !- Property Value 34 {BasedOnField A2}
  465950,                                 !- Property Value 35 {BasedOnField A2}
  469680,                                 !- Property Value 36 {BasedOnField A2}
  473420,                                 !- Property Value 37 {BasedOnField A2}
  477190,                                 !- Property Value 38 {BasedOnField A2}
  479080;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  287950,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  12.827,                                 !- Property Value 14 {BasedOnField A2}
  12.556,                                 !- Property Value 15 {BasedOnField A2}
  12.301,                                 !- Property Value 16 {BasedOnField A2}
  12.06,                                  !- Property Value 17 {BasedOnField A2}
  11.831,                                 !- Property Value 18 {BasedOnField A2}
  11.614,                                 !- Property Value 19 {BasedOnField A2}
  11.408,                                 !- Property Value 20 {BasedOnField A2}
  11.21,                                  !- Property Value 21 {BasedOnField A2}
  11.021,                                 !- Property Value 22 {BasedOnField A2}
  10.84,                                  !- Property Value 23 {BasedOnField A2}
  10.665,                                 !- Property Value 24 {BasedOnField A2}
  10.498,                                 !- Property Value 25 {BasedOnField A2}
  10.337,                                 !- Property Value 26 {BasedOnField A2}
  10.181,                                 !- Property Value 27 {BasedOnField A2}
  10.032,                                 !- Property Value 28 {BasedOnField A2}
  9.8866,                                 !- Property Value 29 {BasedOnField A2}
  9.7465,                                 !- Property Value 30 {BasedOnField A2}
  9.611,                                  !- Property Value 31 {BasedOnField A2}
  9.4796,                                 !- Property Value 32 {BasedOnField A2}
  9.3523,                                 !- Property Value 33 {BasedOnField A2}
  9.2288,                                 !- Property Value 34 {BasedOnField A2}
  9.109,                                  !- Property Value 35 {BasedOnField A2}
  8.9925,                                 !- Property Value 36 {BasedOnField A2}
  8.8794,                                 !- Property Value 37 {BasedOnField A2}
  8.7693,                                 !- Property Value 38 {BasedOnField A2}
  8.7154;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  287950,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  390490,                                 !- Property Value 14 {BasedOnField A2}
  394040,                                 !- Property Value 15 {BasedOnField A2}
  397560,                                 !- Property Value 16 {BasedOnField A2}
  401070,                                 !- Property Value 17 {BasedOnField A2}
  404560,                                 !- Property Value 18 {BasedOnField A2}
  408060,                                 !- Property Value 19 {BasedOnField A2}
  411550,                                 !- Property Value 20 {BasedOnField A2}
  415050,                                 !- Property Value 21 {BasedOnField A2}
  418560,                                 !- Property Value 22 {BasedOnField A2}
  422070,                                 !- Property Value 23 {BasedOnField A2}
  425600,                                 !- Property Value 24 {BasedOnField A2}
  429140,                                 !- Property Value 25 {BasedOnField A2}
  432690,                                 !- Property Value 26 {BasedOnField A2}
  436260,                                 !- Property Value 27 {BasedOnField A2}
  439850,                                 !- Property Value 28 {BasedOnField A2}
  443450,                                 !- Property Value 29 {BasedOnField A2}
  447070,                                 !- Property Value 30 {BasedOnField A2}
  450710,                                 !- Property Value 31 {BasedOnField A2}
  454370,                                 !- Property Value 32 {BasedOnField A2}
  458050,                                 !- Property Value 33 {BasedOnField A2}
  461750,                                 !- Property Value 34 {BasedOnField A2}
  465460,                                 !- Property Value 35 {BasedOnField A2}
  469200,                                 !- Property Value 36 {BasedOnField A2}
  472960,                                 !- Property Value 37 {BasedOnField A2}
  476740,                                 !- Property Value 38 {BasedOnField A2}
  478640;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  335430,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  14.859,                                 !- Property Value 15 {BasedOnField A2}
  14.539,                                 !- Property Value 16 {BasedOnField A2}
  14.238,                                 !- Property Value 17 {BasedOnField A2}
  13.956,                                 !- Property Value 18 {BasedOnField A2}
  13.688,                                 !- Property Value 19 {BasedOnField A2}
  13.434,                                 !- Property Value 20 {BasedOnField A2}
  13.193,                                 !- Property Value 21 {BasedOnField A2}
  12.962,                                 !- Property Value 22 {BasedOnField A2}
  12.742,                                 !- Property Value 23 {BasedOnField A2}
  12.531,                                 !- Property Value 24 {BasedOnField A2}
  12.328,                                 !- Property Value 25 {BasedOnField A2}
  12.133,                                 !- Property Value 26 {BasedOnField A2}
  11.946,                                 !- Property Value 27 {BasedOnField A2}
  11.766,                                 !- Property Value 28 {BasedOnField A2}
  11.592,                                 !- Property Value 29 {BasedOnField A2}
  11.424,                                 !- Property Value 30 {BasedOnField A2}
  11.262,                                 !- Property Value 31 {BasedOnField A2}
  11.105,                                 !- Property Value 32 {BasedOnField A2}
  10.953,                                 !- Property Value 33 {BasedOnField A2}
  10.806,                                 !- Property Value 34 {BasedOnField A2}
  10.663,                                 !- Property Value 35 {BasedOnField A2}
  10.524,                                 !- Property Value 36 {BasedOnField A2}
  10.39,                                  !- Property Value 37 {BasedOnField A2}
  10.259,                                 !- Property Value 38 {BasedOnField A2}
  10.195;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  335430,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  392620,                                 !- Property Value 15 {BasedOnField A2}
  396240,                                 !- Property Value 16 {BasedOnField A2}
  399840,                                 !- Property Value 17 {BasedOnField A2}
  403410,                                 !- Property Value 18 {BasedOnField A2}
  406970,                                 !- Property Value 19 {BasedOnField A2}
  410520,                                 !- Property Value 20 {BasedOnField A2}
  414070,                                 !- Property Value 21 {BasedOnField A2}
  417630,                                 !- Property Value 22 {BasedOnField A2}
  421190,                                 !- Property Value 23 {BasedOnField A2}
  424750,                                 !- Property Value 24 {BasedOnField A2}
  428330,                                 !- Property Value 25 {BasedOnField A2}
  431920,                                 !- Property Value 26 {BasedOnField A2}
  435520,                                 !- Property Value 27 {BasedOnField A2}
  439140,                                 !- Property Value 28 {BasedOnField A2}
  442770,                                 !- Property Value 29 {BasedOnField A2}
  446410,                                 !- Property Value 30 {BasedOnField A2}
  450080,                                 !- Property Value 31 {BasedOnField A2}
  453760,                                 !- Property Value 32 {BasedOnField A2}
  457460,                                 !- Property Value 33 {BasedOnField A2}
  461170,                                 !- Property Value 34 {BasedOnField A2}
  464910,                                 !- Property Value 35 {BasedOnField A2}
  468670,                                 !- Property Value 36 {BasedOnField A2}
  472440,                                 !- Property Value 37 {BasedOnField A2}
  476240,                                 !- Property Value 38 {BasedOnField A2}
  478150;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  388690,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  17.138,                                 !- Property Value 16 {BasedOnField A2}
  16.761,                                 !- Property Value 17 {BasedOnField A2}
  16.409,                                 !- Property Value 18 {BasedOnField A2}
  16.078,                                 !- Property Value 19 {BasedOnField A2}
  15.765,                                 !- Property Value 20 {BasedOnField A2}
  15.469,                                 !- Property Value 21 {BasedOnField A2}
  15.187,                                 !- Property Value 22 {BasedOnField A2}
  14.919,                                 !- Property Value 23 {BasedOnField A2}
  14.663,                                 !- Property Value 24 {BasedOnField A2}
  14.418,                                 !- Property Value 25 {BasedOnField A2}
  14.183,                                 !- Property Value 26 {BasedOnField A2}
  13.958,                                 !- Property Value 27 {BasedOnField A2}
  13.741,                                 !- Property Value 28 {BasedOnField A2}
  13.533,                                 !- Property Value 29 {BasedOnField A2}
  13.332,                                 !- Property Value 30 {BasedOnField A2}
  13.138,                                 !- Property Value 31 {BasedOnField A2}
  12.95,                                  !- Property Value 32 {BasedOnField A2}
  12.769,                                 !- Property Value 33 {BasedOnField A2}
  12.594,                                 !- Property Value 34 {BasedOnField A2}
  12.424,                                 !- Property Value 35 {BasedOnField A2}
  12.26,                                  !- Property Value 36 {BasedOnField A2}
  12.1,                                   !- Property Value 37 {BasedOnField A2}
  11.945,                                 !- Property Value 38 {BasedOnField A2}
  11.87;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  388690,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  394700,                                 !- Property Value 16 {BasedOnField A2}
  398400,                                 !- Property Value 17 {BasedOnField A2}
  402070,                                 !- Property Value 18 {BasedOnField A2}
  405710,                                 !- Property Value 19 {BasedOnField A2}
  409330,                                 !- Property Value 20 {BasedOnField A2}
  412950,                                 !- Property Value 21 {BasedOnField A2}
  416560,                                 !- Property Value 22 {BasedOnField A2}
  420170,                                 !- Property Value 23 {BasedOnField A2}
  423790,                                 !- Property Value 24 {BasedOnField A2}
  427410,                                 !- Property Value 25 {BasedOnField A2}
  431040,                                 !- Property Value 26 {BasedOnField A2}
  434670,                                 !- Property Value 27 {BasedOnField A2}
  438320,                                 !- Property Value 28 {BasedOnField A2}
  441990,                                 !- Property Value 29 {BasedOnField A2}
  445660,                                 !- Property Value 30 {BasedOnField A2}
  449350,                                 !- Property Value 31 {BasedOnField A2}
  453060,                                 !- Property Value 32 {BasedOnField A2}
  456780,                                 !- Property Value 33 {BasedOnField A2}
  460520,                                 !- Property Value 34 {BasedOnField A2}
  464280,                                 !- Property Value 35 {BasedOnField A2}
  468060,                                 !- Property Value 36 {BasedOnField A2}
  471860,                                 !- Property Value 37 {BasedOnField A2}
  475670,                                 !- Property Value 38 {BasedOnField A2}
  477580;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  448210,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  19.691,                                 !- Property Value 17 {BasedOnField A2}
  19.248,                                 !- Property Value 18 {BasedOnField A2}
  18.835,                                 !- Property Value 19 {BasedOnField A2}
  18.448,                                 !- Property Value 20 {BasedOnField A2}
  18.084,                                 !- Property Value 21 {BasedOnField A2}
  17.739,                                 !- Property Value 22 {BasedOnField A2}
  17.411,                                 !- Property Value 23 {BasedOnField A2}
  17.1,                                   !- Property Value 24 {BasedOnField A2}
  16.803,                                 !- Property Value 25 {BasedOnField A2}
  16.52,                                  !- Property Value 26 {BasedOnField A2}
  16.248,                                 !- Property Value 27 {BasedOnField A2}
  15.988,                                 !- Property Value 28 {BasedOnField A2}
  15.738,                                 !- Property Value 29 {BasedOnField A2}
  15.497,                                 !- Property Value 30 {BasedOnField A2}
  15.265,                                 !- Property Value 31 {BasedOnField A2}
  15.042,                                 !- Property Value 32 {BasedOnField A2}
  14.826,                                 !- Property Value 33 {BasedOnField A2}
  14.618,                                 !- Property Value 34 {BasedOnField A2}
  14.417,                                 !- Property Value 35 {BasedOnField A2}
  14.222,                                 !- Property Value 36 {BasedOnField A2}
  14.033,                                 !- Property Value 37 {BasedOnField A2}
  13.85,                                  !- Property Value 38 {BasedOnField A2}
  13.76;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  448210,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  396720,                                 !- Property Value 17 {BasedOnField A2}
  400510,                                 !- Property Value 18 {BasedOnField A2}
  404250,                                 !- Property Value 19 {BasedOnField A2}
  407970,                                 !- Property Value 20 {BasedOnField A2}
  411660,                                 !- Property Value 21 {BasedOnField A2}
  415340,                                 !- Property Value 22 {BasedOnField A2}
  419010,                                 !- Property Value 23 {BasedOnField A2}
  422680,                                 !- Property Value 24 {BasedOnField A2}
  426360,                                 !- Property Value 25 {BasedOnField A2}
  430030,                                 !- Property Value 26 {BasedOnField A2}
  433710,                                 !- Property Value 27 {BasedOnField A2}
  437400,                                 !- Property Value 28 {BasedOnField A2}
  441100,                                 !- Property Value 29 {BasedOnField A2}
  444810,                                 !- Property Value 30 {BasedOnField A2}
  448540,                                 !- Property Value 31 {BasedOnField A2}
  452270,                                 !- Property Value 32 {BasedOnField A2}
  456030,                                 !- Property Value 33 {BasedOnField A2}
  459790,                                 !- Property Value 34 {BasedOnField A2}
  463580,                                 !- Property Value 35 {BasedOnField A2}
  467380,                                 !- Property Value 36 {BasedOnField A2}
  471190,                                 !- Property Value 37 {BasedOnField A2}
  475030,                                 !- Property Value 38 {BasedOnField A2}
  476950;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  514440,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  22.543,                                 !- Property Value 18 {BasedOnField A2}
  22.023,                                 !- Property Value 19 {BasedOnField A2}
  21.54,                                  !- Property Value 20 {BasedOnField A2}
  21.088,                                 !- Property Value 21 {BasedOnField A2}
  20.663,                                 !- Property Value 22 {BasedOnField A2}
  20.262,                                 !- Property Value 23 {BasedOnField A2}
  19.883,                                 !- Property Value 24 {BasedOnField A2}
  19.522,                                 !- Property Value 25 {BasedOnField A2}
  19.179,                                 !- Property Value 26 {BasedOnField A2}
  18.851,                                 !- Property Value 27 {BasedOnField A2}
  18.538,                                 !- Property Value 28 {BasedOnField A2}
  18.238,                                 !- Property Value 29 {BasedOnField A2}
  17.95,                                  !- Property Value 30 {BasedOnField A2}
  17.673,                                 !- Property Value 31 {BasedOnField A2}
  17.407,                                 !- Property Value 32 {BasedOnField A2}
  17.151,                                 !- Property Value 33 {BasedOnField A2}
  16.903,                                 !- Property Value 34 {BasedOnField A2}
  16.664,                                 !- Property Value 35 {BasedOnField A2}
  16.434,                                 !- Property Value 36 {BasedOnField A2}
  16.21,                                  !- Property Value 37 {BasedOnField A2}
  15.994,                                 !- Property Value 38 {BasedOnField A2}
  15.889;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  514440,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  398690,                                 !- Property Value 18 {BasedOnField A2}
  402570,                                 !- Property Value 19 {BasedOnField A2}
  406390,                                 !- Property Value 20 {BasedOnField A2}
  410180,                                 !- Property Value 21 {BasedOnField A2}
  413940,                                 !- Property Value 22 {BasedOnField A2}
  417690,                                 !- Property Value 23 {BasedOnField A2}
  421430,                                 !- Property Value 24 {BasedOnField A2}
  425160,                                 !- Property Value 25 {BasedOnField A2}
  428890,                                 !- Property Value 26 {BasedOnField A2}
  432630,                                 !- Property Value 27 {BasedOnField A2}
  436360,                                 !- Property Value 28 {BasedOnField A2}
  440100,                                 !- Property Value 29 {BasedOnField A2}
  443850,                                 !- Property Value 30 {BasedOnField A2}
  447620,                                 !- Property Value 31 {BasedOnField A2}
  451390,                                 !- Property Value 32 {BasedOnField A2}
  455170,                                 !- Property Value 33 {BasedOnField A2}
  458970,                                 !- Property Value 34 {BasedOnField A2}
  462780,                                 !- Property Value 35 {BasedOnField A2}
  466610,                                 !- Property Value 36 {BasedOnField A2}
  470450,                                 !- Property Value 37 {BasedOnField A2}
  474310,                                 !- Property Value 38 {BasedOnField A2}
  476250;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  587870,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  25.483,                                 !- Property Value 19 {BasedOnField A2}
  24.883,                                 !- Property Value 20 {BasedOnField A2}
  24.326,                                 !- Property Value 21 {BasedOnField A2}
  23.807,                                 !- Property Value 22 {BasedOnField A2}
  23.319,                                 !- Property Value 23 {BasedOnField A2}
  22.86,                                  !- Property Value 24 {BasedOnField A2}
  22.426,                                 !- Property Value 25 {BasedOnField A2}
  22.014,                                 !- Property Value 26 {BasedOnField A2}
  21.622,                                 !- Property Value 27 {BasedOnField A2}
  21.249,                                 !- Property Value 28 {BasedOnField A2}
  20.893,                                 !- Property Value 29 {BasedOnField A2}
  20.551,                                 !- Property Value 30 {BasedOnField A2}
  20.224,                                 !- Property Value 31 {BasedOnField A2}
  19.91,                                  !- Property Value 32 {BasedOnField A2}
  19.609,                                 !- Property Value 33 {BasedOnField A2}
  19.318,                                 !- Property Value 34 {BasedOnField A2}
  19.038,                                 !- Property Value 35 {BasedOnField A2}
  18.768,                                 !- Property Value 36 {BasedOnField A2}
  18.506,                                 !- Property Value 37 {BasedOnField A2}
  18.254,                                 !- Property Value 38 {BasedOnField A2}
  18.131;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  587870,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  400600,                                 !- Property Value 19 {BasedOnField A2}
  404560,                                 !- Property Value 20 {BasedOnField A2}
  408470,                                 !- Property Value 21 {BasedOnField A2}
  412340,                                 !- Property Value 22 {BasedOnField A2}
  416180,                                 !- Property Value 23 {BasedOnField A2}
  420000,                                 !- Property Value 24 {BasedOnField A2}
  423800,                                 !- Property Value 25 {BasedOnField A2}
  427600,                                 !- Property Value 26 {BasedOnField A2}
  431390,                                 !- Property Value 27 {BasedOnField A2}
  435180,                                 !- Property Value 28 {BasedOnField A2}
  438980,                                 !- Property Value 29 {BasedOnField A2}
  442770,                                 !- Property Value 30 {BasedOnField A2}
  446580,                                 !- Property Value 31 {BasedOnField A2}
  450390,                                 !- Property Value 32 {BasedOnField A2}
  454210,                                 !- Property Value 33 {BasedOnField A2}
  458040,                                 !- Property Value 34 {BasedOnField A2}
  461890,                                 !- Property Value 35 {BasedOnField A2}
  465750,                                 !- Property Value 36 {BasedOnField A2}
  469620,                                 !- Property Value 37 {BasedOnField A2}
  473500,                                 !- Property Value 38 {BasedOnField A2}
  475450;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  669010,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  29.265,                                 !- Property Value 20 {BasedOnField A2}
  28.549,                                 !- Property Value 21 {BasedOnField A2}
  27.889,                                 !- Property Value 22 {BasedOnField A2}
  27.274,                                 !- Property Value 23 {BasedOnField A2}
  26.7,                                   !- Property Value 24 {BasedOnField A2}
  26.161,                                 !- Property Value 25 {BasedOnField A2}
  25.652,                                 !- Property Value 26 {BasedOnField A2}
  25.17,                                  !- Property Value 27 {BasedOnField A2}
  24.714,                                 !- Property Value 28 {BasedOnField A2}
  24.279,                                 !- Property Value 29 {BasedOnField A2}
  23.865,                                 !- Property Value 30 {BasedOnField A2}
  23.469,                                 !- Property Value 31 {BasedOnField A2}
  23.09,                                  !- Property Value 32 {BasedOnField A2}
  22.727,                                 !- Property Value 33 {BasedOnField A2}
  22.378,                                 !- Property Value 34 {BasedOnField A2}
  22.042,                                 !- Property Value 35 {BasedOnField A2}
  21.719,                                 !- Property Value 36 {BasedOnField A2}
  21.408,                                 !- Property Value 37 {BasedOnField A2}
  21.107,                                 !- Property Value 38 {BasedOnField A2}
  20.961;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  669010,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  402430,                                 !- Property Value 20 {BasedOnField A2}
  406500,                                 !- Property Value 21 {BasedOnField A2}
  410500,                                 !- Property Value 22 {BasedOnField A2}
  414450,                                 !- Property Value 23 {BasedOnField A2}
  418370,                                 !- Property Value 24 {BasedOnField A2}
  422260,                                 !- Property Value 25 {BasedOnField A2}
  426130,                                 !- Property Value 26 {BasedOnField A2}
  430000,                                 !- Property Value 27 {BasedOnField A2}
  433850,                                 !- Property Value 28 {BasedOnField A2}
  437700,                                 !- Property Value 29 {BasedOnField A2}
  441560,                                 !- Property Value 30 {BasedOnField A2}
  445410,                                 !- Property Value 31 {BasedOnField A2}
  449270,                                 !- Property Value 32 {BasedOnField A2}
  453130,                                 !- Property Value 33 {BasedOnField A2}
  457010,                                 !- Property Value 34 {BasedOnField A2}
  460890,                                 !- Property Value 35 {BasedOnField A2}
  464780,                                 !- Property Value 36 {BasedOnField A2}
  468690,                                 !- Property Value 37 {BasedOnField A2}
  472600,                                 !- Property Value 38 {BasedOnField A2}
  474570;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  758390,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  33.206,                                 !- Property Value 21 {BasedOnField A2}
  32.366,                                 !- Property Value 22 {BasedOnField A2}
  31.593,                                 !- Property Value 23 {BasedOnField A2}
  30.878,                                 !- Property Value 24 {BasedOnField A2}
  30.21,                                  !- Property Value 25 {BasedOnField A2}
  29.585,                                 !- Property Value 26 {BasedOnField A2}
  28.997,                                 !- Property Value 27 {BasedOnField A2}
  28.442,                                 !- Property Value 28 {BasedOnField A2}
  27.916,                                 !- Property Value 29 {BasedOnField A2}
  27.417,                                 !- Property Value 30 {BasedOnField A2}
  26.942,                                 !- Property Value 31 {BasedOnField A2}
  26.488,                                 !- Property Value 32 {BasedOnField A2}
  26.055,                                 !- Property Value 33 {BasedOnField A2}
  25.639,                                 !- Property Value 34 {BasedOnField A2}
  25.241,                                 !- Property Value 35 {BasedOnField A2}
  24.859,                                 !- Property Value 36 {BasedOnField A2}
  24.491,                                 !- Property Value 37 {BasedOnField A2}
  24.136,                                 !- Property Value 38 {BasedOnField A2}
  23.964;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  758390,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  404190,                                 !- Property Value 21 {BasedOnField A2}
  408360,                                 !- Property Value 22 {BasedOnField A2}
  412450,                                 !- Property Value 23 {BasedOnField A2}
  416490,                                 !- Property Value 24 {BasedOnField A2}
  420490,                                 !- Property Value 25 {BasedOnField A2}
  424460,                                 !- Property Value 26 {BasedOnField A2}
  428410,                                 !- Property Value 27 {BasedOnField A2}
  432350,                                 !- Property Value 28 {BasedOnField A2}
  436270,                                 !- Property Value 29 {BasedOnField A2}
  440180,                                 !- Property Value 30 {BasedOnField A2}
  444100,                                 !- Property Value 31 {BasedOnField A2}
  448010,                                 !- Property Value 32 {BasedOnField A2}
  451920,                                 !- Property Value 33 {BasedOnField A2}
  455840,                                 !- Property Value 34 {BasedOnField A2}
  459770,                                 !- Property Value 35 {BasedOnField A2}
  463700,                                 !- Property Value 36 {BasedOnField A2}
  467650,                                 !- Property Value 37 {BasedOnField A2}
  471600,                                 !- Property Value 38 {BasedOnField A2}
  473580;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  856520,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  37.588,                                 !- Property Value 22 {BasedOnField A2}
  36.6,                                   !- Property Value 23 {BasedOnField A2}
  35.696,                                 !- Property Value 24 {BasedOnField A2}
  34.861,                                 !- Property Value 25 {BasedOnField A2}
  34.086,                                 !- Property Value 26 {BasedOnField A2}
  33.362,                                 !- Property Value 27 {BasedOnField A2}
  32.683,                                 !- Property Value 28 {BasedOnField A2}
  32.044,                                 !- Property Value 29 {BasedOnField A2}
  31.439,                                 !- Property Value 30 {BasedOnField A2}
  30.866,                                 !- Property Value 31 {BasedOnField A2}
  30.321,                                 !- Property Value 32 {BasedOnField A2}
  29.803,                                 !- Property Value 33 {BasedOnField A2}
  29.307,                                 !- Property Value 34 {BasedOnField A2}
  28.834,                                 !- Property Value 35 {BasedOnField A2}
  28.38,                                  !- Property Value 36 {BasedOnField A2}
  27.945,                                 !- Property Value 37 {BasedOnField A2}
  27.526,                                 !- Property Value 38 {BasedOnField A2}
  27.323;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  856520,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  405860,                                 !- Property Value 22 {BasedOnField A2}
  410140,                                 !- Property Value 23 {BasedOnField A2}
  414340,                                 !- Property Value 24 {BasedOnField A2}
  418470,                                 !- Property Value 25 {BasedOnField A2}
  422560,                                 !- Property Value 26 {BasedOnField A2}
  426610,                                 !- Property Value 27 {BasedOnField A2}
  430640,                                 !- Property Value 28 {BasedOnField A2}
  434650,                                 !- Property Value 29 {BasedOnField A2}
  438640,                                 !- Property Value 30 {BasedOnField A2}
  442620,                                 !- Property Value 31 {BasedOnField A2}
  446600,                                 !- Property Value 32 {BasedOnField A2}
  450570,                                 !- Property Value 33 {BasedOnField A2}
  454540,                                 !- Property Value 34 {BasedOnField A2}
  458520,                                 !- Property Value 35 {BasedOnField A2}
  462500,                                 !- Property Value 36 {BasedOnField A2}
  466490,                                 !- Property Value 37 {BasedOnField A2}
  470480,                                 !- Property Value 38 {BasedOnField A2}
  472480;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  963990,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  42.46,                                  !- Property Value 23 {BasedOnField A2}
  41.296,                                 !- Property Value 24 {BasedOnField A2}
  40.236,                                 !- Property Value 25 {BasedOnField A2}
  39.263,                                 !- Property Value 26 {BasedOnField A2}
  38.363,                                 !- Property Value 27 {BasedOnField A2}
  37.524,                                 !- Property Value 28 {BasedOnField A2}
  36.74,                                  !- Property Value 29 {BasedOnField A2}
  36.003,                                 !- Property Value 30 {BasedOnField A2}
  35.309,                                 !- Property Value 31 {BasedOnField A2}
  34.652,                                 !- Property Value 32 {BasedOnField A2}
  34.028,                                 !- Property Value 33 {BasedOnField A2}
  33.436,                                 !- Property Value 34 {BasedOnField A2}
  32.871,                                 !- Property Value 35 {BasedOnField A2}
  32.331,                                 !- Property Value 36 {BasedOnField A2}
  31.815,                                 !- Property Value 37 {BasedOnField A2}
  31.32,                                  !- Property Value 38 {BasedOnField A2}
  31.08;                                  !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  963990,                                 !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  407430,                                 !- Property Value 23 {BasedOnField A2}
  411840,                                 !- Property Value 24 {BasedOnField A2}
  416150,                                 !- Property Value 25 {BasedOnField A2}
  420380,                                 !- Property Value 26 {BasedOnField A2}
  424560,                                 !- Property Value 27 {BasedOnField A2}
  428700,                                 !- Property Value 28 {BasedOnField A2}
  432810,                                 !- Property Value 29 {BasedOnField A2}
  436890,                                 !- Property Value 30 {BasedOnField A2}
  440960,                                 !- Property Value 31 {BasedOnField A2}
  445010,                                 !- Property Value 32 {BasedOnField A2}
  449050,                                 !- Property Value 33 {BasedOnField A2}
  453090,                                 !- Property Value 34 {BasedOnField A2}
  457120,                                 !- Property Value 35 {BasedOnField A2}
  461160,                                 !- Property Value 36 {BasedOnField A2}
  465190,                                 !- Property Value 37 {BasedOnField A2}
  469240,                                 !- Property Value 38 {BasedOnField A2}
  471260;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1081400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  47.878,                                 !- Property Value 24 {BasedOnField A2}
  46.504,                                 !- Property Value 25 {BasedOnField A2}
  45.261,                                 !- Property Value 26 {BasedOnField A2}
  44.124,                                 !- Property Value 27 {BasedOnField A2}
  43.077,                                 !- Property Value 28 {BasedOnField A2}
  42.106,                                 !- Property Value 29 {BasedOnField A2}
  41.2,                                   !- Property Value 30 {BasedOnField A2}
  40.352,                                 !- Property Value 31 {BasedOnField A2}
  39.554,                                 !- Property Value 32 {BasedOnField A2}
  38.802,                                 !- Property Value 33 {BasedOnField A2}
  38.089,                                 !- Property Value 34 {BasedOnField A2}
  37.412,                                 !- Property Value 35 {BasedOnField A2}
  36.769,                                 !- Property Value 36 {BasedOnField A2}
  36.155,                                 !- Property Value 37 {BasedOnField A2}
  35.568,                                 !- Property Value 38 {BasedOnField A2}
  35.284;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1081400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  408900,                                 !- Property Value 24 {BasedOnField A2}
  413440,                                 !- Property Value 25 {BasedOnField A2}
  417870,                                 !- Property Value 26 {BasedOnField A2}
  422210,                                 !- Property Value 27 {BasedOnField A2}
  426490,                                 !- Property Value 28 {BasedOnField A2}
  430730,                                 !- Property Value 29 {BasedOnField A2}
  434920,                                 !- Property Value 30 {BasedOnField A2}
  439080,                                 !- Property Value 31 {BasedOnField A2}
  443220,                                 !- Property Value 32 {BasedOnField A2}
  447350,                                 !- Property Value 33 {BasedOnField A2}
  451460,                                 !- Property Value 34 {BasedOnField A2}
  455560,                                 !- Property Value 35 {BasedOnField A2}
  459660,                                 !- Property Value 36 {BasedOnField A2}
  463750,                                 !- Property Value 37 {BasedOnField A2}
  467850,                                 !- Property Value 38 {BasedOnField A2}
  469900;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1209300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  53.908,                                 !- Property Value 25 {BasedOnField A2}
  52.279,                                 !- Property Value 26 {BasedOnField A2}
  50.816,                                 !- Property Value 27 {BasedOnField A2}
  49.487,                                 !- Property Value 28 {BasedOnField A2}
  48.268,                                 !- Property Value 29 {BasedOnField A2}
  47.143,                                 !- Property Value 30 {BasedOnField A2}
  46.097,                                 !- Property Value 31 {BasedOnField A2}
  45.12,                                  !- Property Value 32 {BasedOnField A2}
  44.204,                                 !- Property Value 33 {BasedOnField A2}
  43.342,                                 !- Property Value 34 {BasedOnField A2}
  42.528,                                 !- Property Value 35 {BasedOnField A2}
  41.756,                                 !- Property Value 36 {BasedOnField A2}
  41.023,                                 !- Property Value 37 {BasedOnField A2}
  40.325,                                 !- Property Value 38 {BasedOnField A2}
  39.989;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1209300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  410240,                                 !- Property Value 25 {BasedOnField A2}
  414930,                                 !- Property Value 26 {BasedOnField A2}
  419490,                                 !- Property Value 27 {BasedOnField A2}
  423960,                                 !- Property Value 28 {BasedOnField A2}
  428350,                                 !- Property Value 29 {BasedOnField A2}
  432680,                                 !- Property Value 30 {BasedOnField A2}
  436960,                                 !- Property Value 31 {BasedOnField A2}
  441210,                                 !- Property Value 32 {BasedOnField A2}
  445430,                                 !- Property Value 33 {BasedOnField A2}
  449630,                                 !- Property Value 34 {BasedOnField A2}
  453820,                                 !- Property Value 35 {BasedOnField A2}
  457990,                                 !- Property Value 36 {BasedOnField A2}
  462150,                                 !- Property Value 37 {BasedOnField A2}
  466310,                                 !- Property Value 38 {BasedOnField A2}
  468390;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1348400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  60.629,                                 !- Property Value 26 {BasedOnField A2}
  58.691,                                 !- Property Value 27 {BasedOnField A2}
  56.965,                                 !- Property Value 28 {BasedOnField A2}
  55.407,                                 !- Property Value 29 {BasedOnField A2}
  53.986,                                 !- Property Value 30 {BasedOnField A2}
  52.68,                                  !- Property Value 31 {BasedOnField A2}
  51.472,                                 !- Property Value 32 {BasedOnField A2}
  50.347,                                 !- Property Value 33 {BasedOnField A2}
  49.295,                                 !- Property Value 34 {BasedOnField A2}
  48.308,                                 !- Property Value 35 {BasedOnField A2}
  47.378,                                 !- Property Value 36 {BasedOnField A2}
  46.498,                                 !- Property Value 37 {BasedOnField A2}
  45.664,                                 !- Property Value 38 {BasedOnField A2}
  45.263;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1348400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  411450,                                 !- Property Value 26 {BasedOnField A2}
  416310,                                 !- Property Value 27 {BasedOnField A2}
  421020,                                 !- Property Value 28 {BasedOnField A2}
  425610,                                 !- Property Value 29 {BasedOnField A2}
  430110,                                 !- Property Value 30 {BasedOnField A2}
  434550,                                 !- Property Value 31 {BasedOnField A2}
  438930,                                 !- Property Value 32 {BasedOnField A2}
  443270,                                 !- Property Value 33 {BasedOnField A2}
  447580,                                 !- Property Value 34 {BasedOnField A2}
  451860,                                 !- Property Value 35 {BasedOnField A2}
  456120,                                 !- Property Value 36 {BasedOnField A2}
  460360,                                 !- Property Value 37 {BasedOnField A2}
  464590,                                 !- Property Value 38 {BasedOnField A2}
  466700;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1499300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  68.132,                                 !- Property Value 27 {BasedOnField A2}
  65.815,                                 !- Property Value 28 {BasedOnField A2}
  63.771,                                 !- Property Value 29 {BasedOnField A2}
  61.94,                                  !- Property Value 30 {BasedOnField A2}
  60.281,                                 !- Property Value 31 {BasedOnField A2}
  58.764,                                 !- Property Value 32 {BasedOnField A2}
  57.366,                                 !- Property Value 33 {BasedOnField A2}
  56.07,                                  !- Property Value 34 {BasedOnField A2}
  54.862,                                 !- Property Value 35 {BasedOnField A2}
  53.731,                                 !- Property Value 36 {BasedOnField A2}
  52.669,                                 !- Property Value 37 {BasedOnField A2}
  51.666,                                 !- Property Value 38 {BasedOnField A2}
  51.186;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1499300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  412510,                                 !- Property Value 27 {BasedOnField A2}
  417560,                                 !- Property Value 28 {BasedOnField A2}
  422430,                                 !- Property Value 29 {BasedOnField A2}
  427160,                                 !- Property Value 30 {BasedOnField A2}
  431790,                                 !- Property Value 31 {BasedOnField A2}
  436340,                                 !- Property Value 32 {BasedOnField A2}
  440830,                                 !- Property Value 33 {BasedOnField A2}
  445260,                                 !- Property Value 34 {BasedOnField A2}
  449660,                                 !- Property Value 35 {BasedOnField A2}
  454020,                                 !- Property Value 36 {BasedOnField A2}
  458360,                                 !- Property Value 37 {BasedOnField A2}
  462680,                                 !- Property Value 38 {BasedOnField A2}
  464830;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1662800,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  76.538,                                 !- Property Value 28 {BasedOnField A2}
  73.749,                                 !- Property Value 29 {BasedOnField A2}
  71.318,                                 !- Property Value 30 {BasedOnField A2}
  69.159,                                 !- Property Value 31 {BasedOnField A2}
  67.217,                                 !- Property Value 32 {BasedOnField A2}
  65.451,                                 !- Property Value 33 {BasedOnField A2}
  63.832,                                 !- Property Value 34 {BasedOnField A2}
  62.338,                                 !- Property Value 35 {BasedOnField A2}
  60.95,                                  !- Property Value 36 {BasedOnField A2}
  59.654,                                 !- Property Value 37 {BasedOnField A2}
  58.44,                                  !- Property Value 38 {BasedOnField A2}
  57.861;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1662800,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  413400,                                 !- Property Value 28 {BasedOnField A2}
  418660,                                 !- Property Value 29 {BasedOnField A2}
  423710,                                 !- Property Value 30 {BasedOnField A2}
  428600,                                 !- Property Value 31 {BasedOnField A2}
  433370,                                 !- Property Value 32 {BasedOnField A2}
  438040,                                 !- Property Value 33 {BasedOnField A2}
  442640,                                 !- Property Value 34 {BasedOnField A2}
  447170,                                 !- Property Value 35 {BasedOnField A2}
  451670,                                 !- Property Value 36 {BasedOnField A2}
  456120,                                 !- Property Value 37 {BasedOnField A2}
  460540,                                 !- Property Value 38 {BasedOnField A2}
  462740;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1839700,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  85.993,                                 !- Property Value 29 {BasedOnField A2}
  82.611,                                 !- Property Value 30 {BasedOnField A2}
  79.702,                                 !- Property Value 31 {BasedOnField A2}
  77.147,                                 !- Property Value 32 {BasedOnField A2}
  74.866,                                 !- Property Value 33 {BasedOnField A2}
  72.807,                                 !- Property Value 34 {BasedOnField A2}
  70.929,                                 !- Property Value 35 {BasedOnField A2}
  69.203,                                 !- Property Value 36 {BasedOnField A2}
  67.607,                                 !- Property Value 37 {BasedOnField A2}
  66.122,                                 !- Property Value 38 {BasedOnField A2}
  65.417;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  1839700,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  414080,                                 !- Property Value 29 {BasedOnField A2}
  419600,                                 !- Property Value 30 {BasedOnField A2}
  424850,                                 !- Property Value 31 {BasedOnField A2}
  429910,                                 !- Property Value 32 {BasedOnField A2}
  434830,                                 !- Property Value 33 {BasedOnField A2}
  439640,                                 !- Property Value 34 {BasedOnField A2}
  444350,                                 !- Property Value 35 {BasedOnField A2}
  449000,                                 !- Property Value 36 {BasedOnField A2}
  453590,                                 !- Property Value 37 {BasedOnField A2}
  458140,                                 !- Property Value 38 {BasedOnField A2}
  460400;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2030700,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  96.673,                                 !- Property Value 30 {BasedOnField A2}
  92.531,                                 !- Property Value 31 {BasedOnField A2}
  89.03,                                  !- Property Value 32 {BasedOnField A2}
  85.991,                                 !- Property Value 33 {BasedOnField A2}
  83.304,                                 !- Property Value 34 {BasedOnField A2}
  80.896,                                 !- Property Value 35 {BasedOnField A2}
  78.713,                                 !- Property Value 36 {BasedOnField A2}
  76.717,                                 !- Property Value 37 {BasedOnField A2}
  74.88,                                  !- Property Value 38 {BasedOnField A2}
  74.013;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2030700,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  414530,                                 !- Property Value 30 {BasedOnField A2}
  420350,                                 !- Property Value 31 {BasedOnField A2}
  425830,                                 !- Property Value 32 {BasedOnField A2}
  431090,                                 !- Property Value 33 {BasedOnField A2}
  436170,                                 !- Property Value 34 {BasedOnField A2}
  441130,                                 !- Property Value 35 {BasedOnField A2}
  445970,                                 !- Property Value 36 {BasedOnField A2}
  450740,                                 !- Property Value 37 {BasedOnField A2}
  455440,                                 !- Property Value 38 {BasedOnField A2}
  457770;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2236900,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  108.83,                                 !- Property Value 31 {BasedOnField A2}
  103.7,                                  !- Property Value 32 {BasedOnField A2}
  99.45,                                  !- Property Value 33 {BasedOnField A2}
  95.815,                                 !- Property Value 34 {BasedOnField A2}
  92.637,                                 !- Property Value 35 {BasedOnField A2}
  89.811,                                 !- Property Value 36 {BasedOnField A2}
  87.268,                                 !- Property Value 37 {BasedOnField A2}
  84.957,                                 !- Property Value 38 {BasedOnField A2}
  83.875;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2236900,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  414710,                                 !- Property Value 31 {BasedOnField A2}
  420880,                                 !- Property Value 32 {BasedOnField A2}
  426640,                                 !- Property Value 33 {BasedOnField A2}
  432110,                                 !- Property Value 34 {BasedOnField A2}
  437380,                                 !- Property Value 35 {BasedOnField A2}
  442490,                                 !- Property Value 36 {BasedOnField A2}
  447480,                                 !- Property Value 37 {BasedOnField A2}
  452380,                                 !- Property Value 38 {BasedOnField A2}
  454790;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2459300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  122.8,                                  !- Property Value 32 {BasedOnField A2}
  116.34,                                 !- Property Value 33 {BasedOnField A2}
  111.13,                                 !- Property Value 34 {BasedOnField A2}
  106.76,                                 !- Property Value 35 {BasedOnField A2}
  102.98,                                 !- Property Value 36 {BasedOnField A2}
  99.652,                                 !- Property Value 37 {BasedOnField A2}
  96.681,                                 !- Property Value 38 {BasedOnField A2}
  95.307;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2459300,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  414550,                                 !- Property Value 32 {BasedOnField A2}
  421160,                                 !- Property Value 33 {BasedOnField A2}
  427240,                                 !- Property Value 34 {BasedOnField A2}
  432970,                                 !- Property Value 35 {BasedOnField A2}
  438440,                                 !- Property Value 36 {BasedOnField A2}
  443730,                                 !- Property Value 37 {BasedOnField A2}
  448880,                                 !- Property Value 38 {BasedOnField A2}
  451400;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2699100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  139.04,                                 !- Property Value 33 {BasedOnField A2}
  130.76,                                 !- Property Value 34 {BasedOnField A2}
  124.3,                                  !- Property Value 35 {BasedOnField A2}
  118.99,                                 !- Property Value 36 {BasedOnField A2}
  114.47,                                 !- Property Value 37 {BasedOnField A2}
  110.54,                                 !- Property Value 38 {BasedOnField A2}
  108.75;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2699100,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  413970,                                 !- Property Value 33 {BasedOnField A2}
  421140,                                 !- Property Value 34 {BasedOnField A2}
  427600,                                 !- Property Value 35 {BasedOnField A2}
  433620,                                 !- Property Value 36 {BasedOnField A2}
  439330,                                 !- Property Value 37 {BasedOnField A2}
  444820,                                 !- Property Value 38 {BasedOnField A2}
  447500;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2957900,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  158.27,                                 !- Property Value 34 {BasedOnField A2}
  147.37,                                 !- Property Value 35 {BasedOnField A2}
  139.25,                                 !- Property Value 36 {BasedOnField A2}
  132.74,                                 !- Property Value 37 {BasedOnField A2}
  127.3,                                  !- Property Value 38 {BasedOnField A2}
  124.88;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  2957900,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  412850,                                 !- Property Value 34 {BasedOnField A2}
  420750,                                 !- Property Value 35 {BasedOnField A2}
  427690,                                 !- Property Value 36 {BasedOnField A2}
  434050,                                 !- Property Value 37 {BasedOnField A2}
  440030,                                 !- Property Value 38 {BasedOnField A2}
  442910;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  3237400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  181.63,                                 !- Property Value 35 {BasedOnField A2}
  166.76,                                 !- Property Value 36 {BasedOnField A2}
  156.35,                                 !- Property Value 37 {BasedOnField A2}
  148.28,                                 !- Property Value 38 {BasedOnField A2}
  144.84;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  3237400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  410990,                                 !- Property Value 35 {BasedOnField A2}
  419920,                                 !- Property Value 36 {BasedOnField A2}
  427440,                                 !- Property Value 37 {BasedOnField A2}
  434220,                                 !- Property Value 38 {BasedOnField A2}
  437410;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  3540400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  211.23,                                 !- Property Value 36 {BasedOnField A2}
  189.83,                                 !- Property Value 37 {BasedOnField A2}
  176.18,                                 !- Property Value 38 {BasedOnField A2}
  170.79;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  3540400,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  408030,                                 !- Property Value 36 {BasedOnField A2}
  418500,                                 !- Property Value 37 {BasedOnField A2}
  426790,                                 !- Property Value 38 {BasedOnField A2}
  430520;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  3871500,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  251.82,                                 !- Property Value 37 {BasedOnField A2}
  218.15,                                 !- Property Value 38 {BasedOnField A2}
  207.94;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  3871500,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  403180,                                 !- Property Value 37 {BasedOnField A2}
  416260,                                 !- Property Value 38 {BasedOnField A2}
  421180;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  4242000,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  320.32,                                 !- Property Value 38 {BasedOnField A2}
  277.12;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  4242000,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  393670,                                 !- Property Value 38 {BasedOnField A2}
  405320;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Density,                                !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  4468000,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  418.76;                                 !- Property Value 39 {BasedOnField A2}

FluidProperties:Superheated,
  R449a,                                  !- Fluid Name
  Enthalpy,                               !- Fluid Property Type
  R449aSuperHeatTemperatures,             !- Temperature Values Name
  4468000,                                !- Pressure {Pa}
  0,                                      !- Property Value 1 {BasedOnField A2}
  0,                                      !- Property Value 2 {BasedOnField A2}
  0,                                      !- Property Value 3 {BasedOnField A2}
  0,                                      !- Property Value 4 {BasedOnField A2}
  0,                                      !- Property Value 5 {BasedOnField A2}
  0,                                      !- Property Value 6 {BasedOnField A2}
  0,                                      !- Property Value 7 {BasedOnField A2}
  0,                                      !- Property Value 8 {BasedOnField A2}
  0,                                      !- Property Value 9 {BasedOnField A2}
  0,                                      !- Property Value 10 {BasedOnField A2}
  0,                                      !- Property Value 11 {BasedOnField A2}
  0,                                      !- Property Value 12 {BasedOnField A2}
  0,                                      !- Property Value 13 {BasedOnField A2}
  0,                                      !- Property Value 14 {BasedOnField A2}
  0,                                      !- Property Value 15 {BasedOnField A2}
  0,                                      !- Property Value 16 {BasedOnField A2}
  0,                                      !- Property Value 17 {BasedOnField A2}
  0,                                      !- Property Value 18 {BasedOnField A2}
  0,                                      !- Property Value 19 {BasedOnField A2}
  0,                                      !- Property Value 20 {BasedOnField A2}
  0,                                      !- Property Value 21 {BasedOnField A2}
  0,                                      !- Property Value 22 {BasedOnField A2}
  0,                                      !- Property Value 23 {BasedOnField A2}
  0,                                      !- Property Value 24 {BasedOnField A2}
  0,                                      !- Property Value 25 {BasedOnField A2}
  0,                                      !- Property Value 26 {BasedOnField A2}
  0,                                      !- Property Value 27 {BasedOnField A2}
  0,                                      !- Property Value 28 {BasedOnField A2}
  0,                                      !- Property Value 29 {BasedOnField A2}
  0,                                      !- Property Value 30 {BasedOnField A2}
  0,                                      !- Property Value 31 {BasedOnField A2}
  0,                                      !- Property Value 32 {BasedOnField A2}
  0,                                      !- Property Value 33 {BasedOnField A2}
  0,                                      !- Property Value 34 {BasedOnField A2}
  0,                                      !- Property Value 35 {BasedOnField A2}
  0,                                      !- Property Value 36 {BasedOnField A2}
  0,                                      !- Property Value 37 {BasedOnField A2}
  0,                                      !- Property Value 38 {BasedOnField A2}
  378850;                                 !- Property Value 39 {BasedOnField A2}

Curve:Bicubic,
  R448A449A_LT_Capacity,                  !- Name
  42961.71775,                            !- Coefficient1 Constant
  -279.8138906,                           !- Coefficient2 x
  -0.4848484848,                          !- Coefficient3 x**2
  1446.318009,                            !- Coefficient4 y
  16.61662338,                            !- Coefficient5 y**2
  -9.468723277,                           !- Coefficient6 x*y
  -0.004528360528,                        !- Coefficient7 x**3
  0.05878787879,                          !- Coefficient8 y**3
  -0.01749184149,                         !- Coefficient9 x**2*y
  -0.09683116883,                         !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -18,                                    !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  R448A449A_LT_Power,                     !- Name
  8472.778355,                            !- Coefficient1 Constant
  55.60519037,                            !- Coefficient2 x
  -1.04979021,                            !- Coefficient3 x**2
  268.3301299,                            !- Coefficient4 y
  4.58025974,                             !- Coefficient5 y**2
  0.09862937063,                          !- Coefficient6 x*y
  0.02391919192,                          !- Coefficient7 x**3
  0.03454545455,                          !- Coefficient8 y**3
  -0.01241958042,                         !- Coefficient9 x**2*y
  -0.0007272727273,                       !- Coefficient10 x*y**2
  -40,                                    !- Minimum Value of x {BasedOnField A2}
  -18,                                    !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  R448A449A_MT_Capacity,                  !- Name
  42934.04762,                            !- Coefficient1 Constant
  -278.4662698,                           !- Coefficient2 x
  -0.5095238095,                          !- Coefficient3 x**2
  1441.409524,                            !- Coefficient4 y
  16.37142857,                            !- Coefficient5 y**2
  -9.355952381,                           !- Coefficient6 x*y
  -0.004444444444,                        !- Coefficient7 x**3
  0.05333333333,                          !- Coefficient8 y**3
  -0.01895238095,                         !- Coefficient9 x**2*y
  -0.09642857143,                         !- Coefficient10 x*y**2
  -17,                                    !- Minimum Value of x {BasedOnField A2}
  7,                                      !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Bicubic,
  R448A449A_MT_Power,                     !- Name
  8565,                                   !- Coefficient1 Constant
  50.96428571,                            !- Coefficient2 x
  -0.9595238095,                          !- Coefficient3 x**2
  276.1619048,                            !- Coefficient4 y
  5.171428571,                            !- Coefficient5 y**2
  0.03571428571,                          !- Coefficient6 x*y
  0.02333333333,                          !- Coefficient7 x**3
  0.04952380952,                          !- Coefficient8 y**3
  -0.012,                                 !- Coefficient9 x**2*y
  -0.001428571429,                        !- Coefficient10 x*y**2
  -17,                                    !- Minimum Value of x {BasedOnField A2}
  7,                                      !- Maximum Value of x {BasedOnField A2}
  5,                                      !- Minimum Value of y {BasedOnField A3}
  55;                                     !- Maximum Value of y {BasedOnField A3}

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:NaturalGas,                     !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:NaturalGas,                     !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:NaturalGas,                !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:NaturalGas,                !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating Water, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 14
  Refrigeration:Electricity,              !- Variable or Meter Name 15
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 15

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  NaturalGas:Facility,                    !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:NaturalGas,           !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:NaturalGas,           !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:NaturalGas,                     !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:NaturalGas,                     !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:NaturalGas,                !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:NaturalGas,                !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Water Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeatingWater:Facility,          !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeatingWater,    !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeatingWater, !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeatingWater,              !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeatingWater,             !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeatingWater,           !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeatingWater,           !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeatingWater,     !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeatingWater,        !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeatingWater,      !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeatingWater,      !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeatingWater,      !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  NaturalGas:Facility,                    !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  NaturalGas:Facility,                    !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeatingWater:Facility,          !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

